                                www.ahlborn.com




ALMEMO ® Handbuch
für alle ALMEMO ® M essg erät e und Sensoren


● Sensorprogrammierung
● Bedienhinweise für Sensoren
● Messtechnische Grundlagen




Ausgabe 1/2020
Impressum
ALMEMO® Handbuch
Für alle ALMEMO® Messgeräte und Sensoren

Herausgeber
AHLBORN Mess- und Regelungstechnik GmbH
Eichenfeldstraße 1
83607 Holzkirchen / Germany
Tel.: 08024 - 30070
Fax.: 08024 - 300710
E-mail: amr@ahlborn.com

Verantwortlich für den Inhalt
Dr. Birgit Seitz
Dipl. Ing. (FH) Christian Schmidt

Gestaltung und Satz
Michael Trommer
Dr. Birgit Seitz
Hans Puchtinger

Druck
Zschiesche GmbH
Wilkau-Haßlau / Germany
2020

Copyright
AHLBORN Mess- und Regelungstechnik GmbH
Eichenfeldstraße 1
83607 Holzkirchen / Germany

Alle Rechte, auch des auszugsweisen Nachdrucks, vorbehalten.
  Inhaltsverzeichnis




Inhaltsverzeichnis
  1         Einführung in die ALMEMO® Technologie           1

  2         ALMEMO® Messgeräte                              3

  3         ALMEMO® Fühler                                 13
  3.1       Verschiedene Arten von ALMEMO® Fühlern         13
                      ®
  3.1.1     ALMEMO Standard-Fühler                         13
  3.1.2     Digitale ALMEMO® D6-Fühler                     13
                               ®
  3.1.3     Digitale ALMEMO D7-Fühler                      18
  3.1.3.1   Betrieb als Fühler an ALMEMO® V7-Messgeräten   18
  3.1.3.2   Konfiguration am PC über USB-Adapterkabel      19
  3.1.4     Fühlerübersicht                                21

  3.2       Temperaturfühler                               35
  3.2.1     Thermoelemente                                 36
  3.2.1.1   Thermoelementfühler FTA xxx                    39
  3.2.2     Pt100-Widerstandsfühler                        42
  3.2.2.1   Pt100 Widerstandsfühler FPA xxx                42
  3.2.3     NTC-Widerstandsfühler                          45
  3.2.3.1   NTC Widerstandsfühler FNA xxx                  46
  3.2.4     Wet-Bulb-Globe-Temperatur-Messung              49
  3.2.5     ALMEMO® Infrarot-Fühler                        50
  3.2.5.1   Kompakter Infrarot-Fühler FIA 844              52
  3.2.5.2   Digitaler Infrarotfühler FIAD 43               56
  3.2.5.3   Infrarot-Messkopf AMiR 7838                    63

  3.3       Wärmeflussplatten für die Bauphysik            65
                      ®
  3.3.1     ALMEMO Wärmeflussplatten                       68
  3.3.1.1   ALMEMO® Wärmeflussplatten FQA 0xx              71
                               ®
  3.3.1.2   Digitale ALMEMO D6-Wärmeflussplatten FQAD xx   72

  3.4       Fühler zur Messung der Luftfeuchtigkeit        75
  3.4.1     Kapazitive Feuchtefühler                       76
  3.4.1.1   FHAD 46-C4xAx, -C2, -C0                        79
  3.4.1.2   FHAD 46-C7                                     83
  3.4.1.3   Feuchte- /Temperaturfühler FHAD 36-x           85
  3.4.1.4   Analoger kapazitiver Feuchtefühler FHA 646-R   90




                                                                III
Inhaltsverzeichnis



3.4.1.5   Analoge kapazitive Feuchtefühler FHA 646-Ex, FHA 646-AG, FHA 646-1/-6               91
3.4.2     Psychrometer                                                                        93
3.4.2.1   Handpsychrometer FNAD 46                                                            94
3.4.2.2   Stationäres Psychrometer FNAD 46-3                                                  97
3.4.2.3   Stationäres Psychrometer FPA 836-3                                                  100
3.4.3     Taupunktsensoren                                                                    102
3.4.3.1   Taupunktsensor FHA 646-DTC1 und Taupunkttransmitter MT 8716-DTC1                    102

3.5       Materialfeuchte                                                                     107
3.5.1     Kapazitive Materialfeuchtefühler                                                    109
3.5.1.1   Materialfeuchtefühler FHA 696-MF                                                    110
3.5.1.2   Materialfeuchtefühler für Holz FHA 696-MFS1                                         114
3.5.1.3   Materialfeuchtefühler zur Bestimmung des Wassergehaltes von Granulaten              115
3.5.2     Materialfeuchtefühler, mit dem Leitwertprinzip arbeitend                            120
3.5.2.1   Leitwertfühler speziell für Holzfeuchte FHA 636-MF                                  121
3.5.2.2   Holzfeuchtefühler für Langzeitmessungen FHA 636 MFS1                                123
3.5.2.3   Wasserdetektorsonde FHA 936-WD                                                      125
3.5.3     Bodenfeuchte-Tensiometer                                                            127
3.5.3.1   Tensiometer FDA 602-TM2                                                             129

3.6       Meteorologische Messwertgeber                                                       133
3.6.1     Mobile Wetterstationen                                                              134
3.6.1.1   Meteorologischer Messwertgeber FMD 760                                              135
3.6.2     Luftdrucksensoren                                                                   146
3.6.2.1   Digitaler Luftdruckfühler FDAD 12-SA für barometrischen Druck                       147
3.6.2.2   Druckmessstecker für barometr. Druck FDA 612-SA                                     148
3.6.3     Windgeschwindigkeitsgeber                                                           149
3.6.3.1   Windgeschwindigkeitsgeber FVA 615 2                                                 149
3.6.4     Windrichtungsgeber                                                                  152
3.6.4.1   Windrichtungsgeber FVA 614                                                          152
3.6.5     Optische Sonden                                                                     155
3.6.5.1   Globalstrahlungspyranometer FLA 628 S                                               155
3.6.6     Kombinierte meteorologische Fühler                                                  158
3.6.6.1   Digitaler Fühler für Luftfeuchte, Temperatur, Luftdruck im Allwetterschutzgehäuse   158

3.7       Luftströmungsfühler                                                                 163
3.7.1     Thermoanemometer                                                                    165
3.7.1.1   Thermoanemometer FVAD35THx                                                          165




IV
Inhaltsverzeichnis



3.7.1.2   Omnidirektionales Thermoanemometer FVAD 05-TOKx                                  168
3.7.2     Staudruckmessmodule                                                              171
                    ®
3.7.2.1   ALMEMO Druckmessstecker FDA602-SxK, Staurohre FD9912xxx                          173
3.7.3     Flügelräder                                                                      177
3.7.3.1   Digitale Flügelradanemometer FVAD15-Hxxx                                         177
3.7.4     Volumenstrommessung                                                              187

3.8       Sensoren zur Messung mechanischer Größen                                         189
3.8.1     Drucksensoren                                                                    189
3.8.1.1   Einbau-Drucksensor FDA602Lx                                                      193
3.8.1.2   Einbau-Präzisionssensor für Druck FDAD 33/35M                                    195
3.8.1.3   Einbau-Druckaufnehmer FD 8214                                                    198
3.8.1.4   Druckaufnehmer zur Temperaturmessung bei Kältemittel Absolutdruck FDA 602 LxAK   201
                    ®
3.8.1.5   ALMEMO Messmodul für Differenzdruck FDA 602 D                                    204
3.8.1.6   Differenzdruckaufnehmer für Wandmontage FD 8612 DPS / APS                        207
3.8.1.7   ALMEMO® Druckmessstecker für Differenzdruck FDA 612 SR, FDA 602 SxK              211
3.8.2     Kraftsensoren                                                                    213
3.8.2.1   Druckkraftsensoren FKA 022, FKA 613                                              217
3.8.2.2   Zug- und Druckkraft-Sensor FKA 0251, FKA 0252, FKA 0255                          218
3.8.3     Wegaufnehmer, Wegtaster                                                          220
3.8.3.1   Wegaufnehmer FWA xxx T                                                           221
3.8.3.2   Wegtaster FWA xxx TR                                                             222
3.8.4     Sensoren zum Messen von Durchfluss                                               224
3.8.4.1   Axial-Turbinen-Durchflussmesser FVA 915 VTHM                                     226
3.8.4.2   Axial-Turbinen-Durchflussmesser FVA 915 VTH 25M                                  230
3.8.4.3   Magnetisch induktiver Durchflusssensor FVA915VMZx                                232
3.8.4.4   Wirbel-Durchflussmesser FV A645 GVx                                              234
3.8.5     Sensor zum Messen von Drehzahl                                                   237
3.8.5.1   Drehzahlgeber FUA 9192                                                           237

3.9       Elektrische Größen                                                               241
3.9.1     Zangenstromwandler                                                               241
3.9.1.1   Zangenstromwandler für Wechselströme Chauvin Arnoux Typ Mini 09                  242
3.9.1.2   Zangenstromwandler für Wechselströme Chauvin Arnoux Typ MN 88                    243
3.9.1.3   Zangenstromwandler für Wechselströme Chauvin Arnoux Typ Y4N                      244

3.10      Sonden zur Messung optischer Größen                                              245
3.10.1    Messköpfe für V-Lambdastrahlung                                                  252




                                                                                                 V
Inhaltsverzeichnis



3.10.1.1 Digitaler Messkopf für Beleuchtungsstärke (V-Lambda) FLAD 03-VL1           253
3.10.1.2 Beleuchtungsstärke-Messkopf FLA 623 VL                                     255
3.10.1.3 Beleuchtungsstärke-Messkopf FLA 633 VLM                                    258
3.10.1.4 Beleuchtungsstärke-Messkopf mit Kugelcharakteristik FLA 613 VLK            260
3.10.1.5 Beleuchtungsstärke-Messkopf FLA 603 VLx nach DIN-Klasse B                  262
3.10.2     Messköpfe für UVA-Strahlung                                              265
3.10.2.1 Bestrahlungsstärke-Messkopf FLA 623 UVA                                    266
3.10.2.2 Bestrahlungsstärke-Messkopf FLA 633 UVA                                    268
3.10.2.3 UVA-Messkopf mit Kugelcharakteristik FLA 613 UVAK                          270
3.10.2.4 UVA Bestrahlungsstärke Messkopf FLA 603 UV12/14                            272
3.10.2.5 UVA Bestrahlungsstärke-Messkopf FLA 603 UV 22/ 24                          273
3.10.3     Messköpfe für UVB-Strahlung                                              275
3.10.3.1 UVB Bestrahlungsstärke Messkopf FLA 623 UVB                                275
3.10.3.2 UVB-Messkopf FLA 633 UVB                                                   277
3.10.4     Messköpfe für UVC-Strahlung                                              280
3.10.4.1 Bestrahlungsstärke-Messkopf FLA 623 UVC                                    280
3.10.5     Messköpfe für Globalstrahlung                                            282
3.10.5.1 Bestrahlungsstärke-Messkopf FLA 623 GS                                     282
3.10.5.2 Bestrahlungsstärke-Messkopf FLA 633 GS                                     284
3.10.6     Messköpfe für Infrarotstrahlung                                          286
3.10.6.1 Bestrahlungsstärke-Messkopf FLA 623 IR                                     286
3.10.7     Messköpfe für Quantumstrahlung                                           288
3.10.7.1 Quantum-Messkopf FLA 623 PS                                                288
3.10.7.2 Photosynthese Messkopf FLA 603 PS4/ PS4WG/ PS5/ PS5WG                      290
3.10.8     Messköpfe für Leuchtdichte                                               293
3.10.8.1 Leuchtdichte-Messkopf FLA 603 LDM2 nach DIN-Klasse B                       293
3.10.9     Messköpfe für Lichtstrom                                                 294
3.10.9.1 Lichtstrom-Messkopf FLA 603 LSM4 nach DIN-Klasse B                         294
3.10.10    Messköpfe für Farbtemperatur                                             296
3.10.10.1 Messkopf für Farbtemperatur und Beleuchtungsstärke FLAD 23 CCT            296
3.10.11    Radiometrische Messköpfe                                                 298
3.10.11.1 Radiometrischer Messkopf FLA 603 RW4 zur Messung der Bestrahlungsstärke   298

3.11       Wasseranalytik - pH, Redox, Leitfähigkeit, Sauerstoff                    301
3.11.1     Messung des pH-Werts                                                     302
3.11.1.1   FY96PHEK                                                                 307
3.11.1.2   FY96PHER                                                                 308
3.11.1.3   FY96PHEN                                                                 309




VI
Inhaltsverzeichnis



3.11.1.4   FY96PHEE                                                                         310
3.11.2     Messung des Redox - Potentials                                                   311
3.11.2.1   Redox-Einstabmesskette Typ FY96RXEK                                              312
3.11.3     Leitfähigkeit                                                                    314
3.11.3.1   Leitfähigkeitssonde Typ FYA641LFP1 / LFL1                                        316
3.11.3.2   Leitfähigkeitssonde Typ FYA641LFP2 / LFL2                                        318
3.11.3.3   Leitfähigkeitssonde Typ FYA641LFP3                                               320
3.11.3.4   D7-Leitfähigkeitssonde FYD 741-LF                                                323
3.11.4     Konzentration von gelöstem Sauerstoff in Wasser                                  327
3.11.4.1   Sonde für Sauerstoffkonzentration in wässrigen Lösungen FYA 640-O2               329

3.12       Sensoren zur Messung der Konzentration von Gasen                                 335
3.12.1     Messung der Gaskonzentration mit Infrarot                                        337
3.12.1.1 Digitale Kohlendioxidsonde FYAD 00-CO2                                             337
3.12.1.2 Kohlendioxidsonde FYA 600-CO2                                                      340
3.12.2     Elektrochemische Messung der Gaskonzentration                                    342
3.12.2.1 Kohlenmonoxid-Sonde FYA 600-CO                                                     344
3.12.2.2 Sauerstoffsonde FYA 600-O2                                                         345
3.12.2.3 Ozon-Messumformer FYA 600-O3                                                       348
3.12.2.4 Gassonden für verschiedene Gase FYA 600-A                                          351


4          Anschluss von Fremdsensoren an das ALMEMO® System                                353
4.1        Stecker für Anschluss von Temperatursensoren                                     358
4.1.1      Anschluss von Thermoelementen                                                    358
4.1.1.1    Analoger Standardstecker ZA9000FS für Thermoelemente Typ U, L, S, R, B, A        358
4.1.1.2    Analoge Standardstecker ZA9020FS / ZA9021FSx für Thermoelemente Typ K, N, J, T   359
4.1.1.3    Analoge Standardstecker mit Vergleichsstellenfühler für alle Thermoelemente      360
4.1.1.4    D7-Stecker ZTD700FS für verschiedene Thermoelemente                              360
4.1.2      Anschluss von Widerstandsfühlern zur Temperaturmessung                           362
4.1.2.1    Analoger Standardstecker ZA9030-FSx für Pt100 und Pt1000 Fühler                  363
4.1.2.2    D7-Stecker ZPD70xFS für Pt100 Fühler                                             363
4.1.2.3    D7-Stecker ZPD710-FS für Pt1000 Fühler                                           364
4.1.2.4    Analoger Standardstecker ZA9030-FSx für Ni100 und Ni1000 Fühler                  365
4.1.3      Anschluss von NTC- und PTC-Fühlern zur Temperaturmessung                         366
4.1.3.1    Analoger Standardstecker ZA9040FS für NTC Fühler                                 366
4.1.3.2    D6-Stecker ZAD040FS für NTC Fühler                                               367




                                                                                                  VII
Inhaltsverzeichnis



4.2       Stecker für Spannungsmessungen                                                    370
4.2.1     Gleichspannung                                                                    370
4.2.1.1   Spannungsmessungen mit Sensoren, die nicht aus dem Gerät versorgt werden müssen   370
4.2.1.2   Stecker für Gleichspannung mit Fühler-Versorgung aus dem Gerät                    371
4.2.1.3   Stecker für Gleichspannung mit Spannungswandlern für bestimmte Versorgungen       374
4.2.1.4   ALMEMO® Adapterkabel ZA 9000-AK                                                   376
4.2.2     Wechselspannung                                                                   376
                    ®
4.2.2.1   ALMEMO Adapterkabel ZA9603-AKx für Wechselspannung                                376

4.3       Stecker für Strommessungen                                                        378
4.3.1     Gleichstrom                                                                       378
4.3.1.1   Strommessungen für Sensoren, die nicht aus dem Gerät versorgt werden müssen       378
4.3.1.2   Stecker für Gleichstrom mit Versorgung direkt aus dem Gerät                       379
4.3.1.3   Stecker für Gleichstrom mit Spannungswandlern für bestimmte Versorgungen          381

4.4       Stecker für Messungen von Widerständen und Messbrücken                            383
4.4.1     Stecker für Widerstand                                                            383
4.4.1.1   Stecker ZA9003xxx für Widerstand                                                  383
4.4.2     Stecker für Potentiometergeber                                                    384
4.4.2.1   Analoge Standardstecker ZA9025FS3 für Potentiometer                               384
4.4.2.2   D7-Stecker ZWD700FS für Potentiometer                                             385
4.4.3     Stecker für Messbrücken                                                           386
4.4.3.1   Analoger Standardstecker ZA9105FSx für Messbrücken                                386
4.4.3.2   D7-Stecker ZKD700-FS für Messbrücken                                              387

4.5       Hochspannungs-Messmodule für AC- und DC-Signale und Thermoelemente                389
                              ®
4.5.1     Schnelles ALMEMO DC-Messmodul                                                     389
4.5.1.1   Messmodul ZA 9900-AB für Gleichspannung                                           391
4.5.1.2   Messmodul ZA 9901-AB für Gleichstrom                                              392
                    ®
4.5.2     ALMEMO AC-Messmodule für Wechselspannung und Wechselstrom                         393
4.5.2.1   Messmodul ZA 9903-AB für Wechselspannung                                          394
4.5.2.2   Messmodul ZA 9904-AB für Wechselstrom                                             396
4.5.3     Messmodul für Thermoelemente                                                      397
4.5.3.1   Messmodule ZAD 950 AB für Thermoelemente, galvanisch getrennt bis 1000V           398

4.6       Frequenz / Impulse / Drehzahl                                                     399
                    ®
4.6.1     ALMEMO Adapterkabel ZA9909-AkxU für Frequenz- und Impulssignale                   399
4.6.1.1   Adapterkabel ZA9909-AK1U zur Frequenzmessung                                      400
4.6.1.2   Adapterkabel ZA9909-AK2U zur Impulsmessung                                        400




VIII
Inhaltsverzeichnis



4.6.1.3   Adapterkabel ZA9909-AK4U zur Drehzahlmessung                                     401

4.7       Verschiedene Stecker und Anschlusskabel                                          402
4.7.1     Digitaleingangskabel                                                             402
4.7.1.1   ALMEMO® Adapterkabel ZA9000ES2 für digitale Eingangssignale                      402
                    ®
4.7.1.2   ALMEMO Adapterkabel ZA9000EK2 für digitale Eingangssignale                       402
4.7.2     Stecker oder Kabel zur Anpassung von speziellen Fühlern an das ALMEMO ® System   403
4.7.2.1   Schnittstellenadapterkabel ZAD 919-Akxx für Fremdgeräte                          403
4.7.2.2   D7 pH- und Redox Stecker ZYD7 x0-Akx                                             404
4.7.3     Mehrfachstecker                                                                  406
                    ®
4.7.3.1   ALMEMO 10fach-MU-Stecker ZA 5690 MU                                              406


5         ALMEMO® Ausgangsmodule                                                           407
5.1       Zubehör zur Steuerung und Signalweitergabe                                       407
5.1.1     Trigger- und Relaiskabel                                                         408
5.1.1.1   ALMEMO® Triggerkabel ZA 1006 ET und ZA 1006 EK2                                  408
5.1.1.2   ALMEMO® Trigger-/ Relaiskabel ZA 1006 EKG / ETG                                  409
                    ®
5.1.1.3   ALMEMO Relaiskabel ZA 1006 GK                                                    409
5.1.2     Relais-Trigger-Analog-Adapter                                                    410
5.1.2.1             ®                                                                      411
          ALMEMO Trigger-Ausgabe-Interface ZA 8006 RTA3
                    ®
5.1.2.2   ALMEMO Trigger-Ausgabe-Interface ES 5690 RTA5                                    412
5.1.3     Analogausgangskabel                                                              412
5.1.3.1   Analogausgangskabel ZA 1601-RK                                                   412

5.2       Kommunikation mit Messgeräten und Sensoren                                       414
5.2.1     Datenkabel                                                                       414
5.2.1.1   USB-Datenkabel ZA 1919 DKU                                                       415
5.2.1.2   RS232-Datenkabel ZA 1909 DK5                                                     415
5.2.1.3   RS232-Datenkabel mit Lichtwellenleiter ZA 1909 DKL                               416
5.2.1.4   Ethernet Datenkabel ZA 1945-DK                                                   417
5.2.2     Drahtlose Datenverbindungen                                                      418
5.2.2.1   Drahtlose PC-Verbindungen mit Funk                                               418
5.2.2.2   Drahtlose PC-Verbindung mit WLAN-Modul ZA 1719 WL                                420
5.2.2.3   Mobilfunkmodem ZA 1709 GPRS                                                      421

5.3       Vernetzung von Messgeräten untereinander                                         423
5.3.1     Vernetzung von Messgeräten durch Kabel                                           423
5.3.1.1   ALMEMO®-Netzwerk-Interfacekabel ZA 1999 NK5                                      424




                                                                                                 IX
Inhaltsverzeichnis



5.3.1.2   Netzwerkkabel mit Lichtwellenleiter                                   425
5.3.2     Drahtlose Vernetzung von Messgeräten untereinander oder Fühlern mit   426
5.3.2.1   Messgeräten Drahtlose Geräteverbindung mit Funk Modul ZA 1719-BNV     426
5.3.2.2   Drahtlose Fühlerverbindung mit Funk-Fühler-Messgerät MA 2790-BTFV     427


6         Bedienung über serielle Schnittstelle                                 431
                                                  ®
6.1       Bedienung über Software ALMEMO -Control                               431
6.1.1     Konfiguration der Schnittstelle                                       431
6.1.2     Programmieren und Speicherauslesen über Menüs                         431
6.1.3     Bedienung über Terminal                                               431
6.1.4     Datei in Tabellenkalkulation einlesen                                 432

6.2       Geräteprogrammierung                                                  433
6.2.1     Anwahl eines Messgerätes                                              433
6.2.2     Ausgabe der Programmierung                                            433
6.2.3     Individueller Druckkopf / Gerätebezeichnung                           433
6.2.4     Ausgabe der Gerätekonfiguration                                       434
6.2.5     Luftdruck- und Temperaturkompensation                                 434
6.2.6     Hysterese                                                             435
6.2.7     Uhrzeit und Datum                                                     435

6.3       Fühlerprogrammierung                                                  437
6.3.1     Eingabekanal anwählen                                                 437
6.3.2     Programmierung ausgeben                                               437
6.3.3     Messbereichswahl                                                      437
6.3.4     Funktionskanäle                                                       439
6.3.5     Dimensionsänderung                                                    440
6.3.6     Messstellenbezeichnung                                                440
6.3.7     Mittelungsmodus                                                       440
6.3.8     Programmierwerte eingeben                                             441
6.3.9     Grenzwerte                                                            441
6.3.10    Korrekturwerte                                                        441
6.3.11    Bezugswert, Skalierung, Dezimalpunkteinstellung                       442
6.3.12    Fühlerverriegelung                                                    443
6.3.13    Sondermessbereiche, Linearisierung, Mehrpunktkalibration              444

6.4       Messwerte erfassen                                                    447
6.4.1     Anwahl einer Messstelle                                               447
6.4.2     Messwerte                                                             447




X
Inhaltsverzeichnis



6.4.3     Spitzenwerte                                             447
6.4.4     Messwertliste ausgeben                                   448

6.5       Messstellenabfrage und Messwertausgabe                   449
6.5.1     Messwertausgabe/-speicherung                             449
6.5.1.1   Einmalige Ausgabe / Speicherung aller Messstellen        449
6.5.1.2   Zyklische Ausgabe / Speicherung aller Messstellen        450
6.5.1.3   Kontinuierliche Messwertausgabe / -speicherung           450
6.5.2     Druckzyklus                                              451
6.5.3     Messzyklus                                               451
6.5.4     Wandlungsrate                                            451
6.5.5     Ausgabeform einstellen                                   452

6.6       Starten und Stoppen der Messung                          453
6.6.1     Über Schnittstelle, Ausgabeprotokolle                    453
6.6.2     Anfangs-Endezeit, Messdauer                              454
6.6.3     Grenzwertaktionen                                        454
6.6.4     Externe Triggerung                                       455
6.6.5     Makros                                                   455

6.7       Messfunktionen bei Messstellenabfragen                   457
6.7.1     Impulsmessung, Summenbildung                             457
6.7.2     Luftdruckkompensation                                    457
6.7.3     Vergleichsstellentemperaturmessung mit externem Fühler   457
6.7.4     Mittelwertbildung                                        458
6.7.5     Volumenstrommessung                                      460

6.8       Nummerierung von Messungen                               461

6.9       Messwertspeicher                                         462
6.9.1     Datenspeicherung in externen Speichermedien              462
6.9.2     Messdatenaufnahme                                        463
6.9.2.1   Abfragemodi                                              464
6.9.3     Messdatenausgabe                                         465
6.9.3.1   Speicherausgabe auf die serielle Schnittstelle           465
6.9.3.2   Selektive Speicherausgabe                                466
6.9.4     Auslesen ext. Speichercards mit USB-Lesegerät            467




                                                                         XI
Inhaltsverzeichnis



6.10      Spezialfunktionen                                    468
6.10.1    Ausgabe der erweiterten Fühlerprogrammierung         468
6.10.2    Eingangsmultiplexer ändern                           469
6.10.3    Elementflags                                         469
6.10.4    Ausgabefunktion ändern                               470
6.10.5    Minimale Fühlerversorgungsspannung                   471
6.10.6    Druckzyklusfaktor                                    471
6.10.7    Analogausgangsfunktionen                             471
6.10.8    Zuordnung der Alarmrelais zu Grenzwerten             472
6.10.9    Konfiguration der Ausgangsmodule                     473
6.10.10   Ansteuerung von Ausgangsrelais                       474
6.10.11   Ausgabe der Geräteversion                            474
6.10.12   Baudrate ändern                                      475
6.10.13   Gerätekonfiguration                                  475
6.10.13.1 Betriebsparameter:                                   475


7         Befehlsübersicht V6-Protokoll                        477
7.1       Messwertverarbeitung                                 477
7.2       Messstellenabfragen, Messdatenaufnahme und ausgabe   479
7.2.1     Ablaufsteuerung                                      479
7.2.2     Einmalige manuelle Messtellenabfrage und Ausgabe     480
7.2.3     Zyklische Messtellenabfrage und Ausgabe starten      480

7.3       Messwertspeicherausgaben                             482

7.4       Fühlerprogrammierung                                 484
7.4.1     Messbereiche:                                        484
7.4.2     Messwertskalierung und -korrektur                    486
7.4.3     Grenzwerte                                           486
7.4.4     Sonderfunktionen                                     487

7.5       Geräteprogrammierung                                 489
7.5.1     Ausgabe der Geräteparameter                          489
7.5.2     Simulator programmieren:                             491
7.5.3     Menükonfiguration                                    492




XII
Inhaltsverzeichnis



8         V7-Funktionen und V7-Protokoll                            495
8.1       ALMEMO® V7-Messsystem                                     495
8.2       Verbesserungen und Änderungen beim V7-System              496
8.2.1     Kanalzahl und -nummerierung der Fühler                    496
8.2.2     Messgeschwindigkeit                                       496
8.2.3     Messwertumfang                                            497
8.2.4     Messbereiche                                              498
8.2.5     Dimension und Kommentar                                   498
                                        ®
8.2.6     Konfiguration von ALMEMO -D7-Fühlern                      498
8.2.7     Sleepverlängerung                                         498
8.2.8     Sollwerte                                                 498
8.2.9     Alarmrelais von Grenzwerten                               499
8.2.10    Eingangsmultiplexer ändern                                499
8.2.11    Eichwerte eingeben                                        499
8.2.12    Speicher                                                  499
8.2.13    Abfrage der Fühlerprogrammierung                          499
8.2.14    Abfrage der Geräteprogrammierung                          500
8.2.15    Messkanalabfrage                                          501
8.2.16    Messwertliste                                             501
8.2.17    Mittelungszeit                                            501
8.2.18    Kompatibilität                                            502
8.2.19    Verlängerungskabel                                        502
8.2.20    Protokolländerungen                                       502

8.3       Befehlsübersicht V7-Protokoll                             503
8.3.1     Messwertverarbeitung                                      503
8.3.2     Messkanalabfragen, Messdatenaufnahme und -ausgabe         503
8.3.2.1   Ablaufsteuerung                                           503
8.3.2.2   Einmalige manuelle Messkanalabfrage und Ausgabe           504
8.3.2.3   Zyklische Messkanalabfrage und Ausgabe starten            505
8.3.2.4   Laufende Messwerte ausgeben                               505
8.3.3     Messwertspeicherausgaben                                  505
8.3.4     Fühlerprogrammierung                                      506
8.3.4.1   Messbereiche geändert gegenüber V6 (Formel Dr. Sonntag)   507
8.3.4.2   Messwertskalierung u. -korrektur                          507
8.3.4.3   Grenzwerte                                                507
8.3.4.4   Sonderfunktionen                                          508
8.3.4.5   Ausgabe der Fühlerprogrammierung                          509



                                                                          XIII
Inhaltsverzeichnis



8.3.4.6   Direkter Zugriff auf die D7-Fühler, bzw. über V7-Gerät:   509
8.3.5     Geräteprogrammierung                                      511
8.3.5.1   Ausgabe der Geräteparameter                               512
8.3.5.2   Ausgabe der Ausgangsmodule                                513
8.3.5.3   Speicherkonfiguration                                     514
8.3.5.4   Ausgabe aller Makros                                      514
8.3.5.5   Menükonfiguration 710                                     514


9         Stichwortverzeichnis                                      517




XIV
Einführung in die ALMEMO® Technologie




1 Einführung in die ALMEMO® Technologie

Das ALMEMO® System besteht aus einem ALMEMO® Messgerät und intelligenten ALMEMO® Anschlussste-
ckern für entsprechende Sensorik. Es stehen vom 1-Kanal-Transmitter bis zur Messdatenerfassungsanlage mit
über 1000 Messstellen die unterschiedlichsten Geräteausführungen zur Verfügung. Die meisten Messgeräte der
Serie ALMEMO® unterscheiden sich nur in der Bauform (Handgerät, Tischgerät, 19“-Anlage, Schalttafelgerät,
Transmitter...), in der Anzahl der Messeingänge, in den Anzeige-, Ausgabe- und Bedienelementen, sowie in der
Stromversorgung. Durch den intelligenten ALMEMO® Stecker werden die Geräte beim Anstecken von Standard-
fühlern und der Schnittstellenkabel bis auf die zeitliche Ablaufsteuerung vollständig programmiert. Sie verfügen
über einen einheitlichen Funktionsumfang mit konfigurierbaren Optionen. Alle Parameter sind über die Schnitt-
stelle zugänglich und lassen sich beliebig ändern, da die Datenträger in den Steckern immer wieder überschrieben
werden können. Alle Geräte verfügen über die gleiche Messeingangsschaltung. Für branchenübergreifende An-
wendungen stehen mehr als 60 Standard-Messbereiche zur Verfügung. Mittelungen über Messwerte können auf
drei verschiedene Arten durchgeführt werden. Es kann über mehrere manuelle Messstellenabfragen, über alle
Messwerte innerhalb eines Zyklus oder über alle Messwerte von Anfang bis Ende einer Messung gemittelt wer-
den. Sollen Grenzwerte überwacht werden, kann dies über die Programmierung von Max/Min-Werten in den
ALMEMO® Stecker geschehen.
Die Geräte sind mit hochauflösendem AD-Wandler, digitaler Linearisierung und digitaler Kalibration ausgestat-
tet. Eine optimale Vergleichsstellenkompensation wird durch Präzisionsthermistoren in der Buchsenfeder ge-
währleistet. Messeingänge, Stromversorgung und Schnittstellen sind galvanisch voneinander getrennt. Der in-
terne Messdatenspeicher der ALMEMO® Datenlogger ist extern erweiterbar und als Linear- oder Ringspeicher
konfigurierbar. Der Speicher kann selektiv nach Zeit und Nummer ausgelesen werden. Die Umschaltung der
Messstellen erfolgt galvanisch getrennt mit absolut verschleißfreien Halbleiterrelais.
Mess- und Ausgabezyklen sind unabhängig wählbar. Es steht auch eine Ausgabe oder Speicherung von Mess-
und Mittelwerten, sowie Min- und Maxwerten zur Verfügung. Start und Ende einer Messstellenabfrage sind va-
riabel steuerbar (über Tastatur oder Schnittstelle, über Uhrzeit und Datum, durch Grenzwerte oder externes Sig-
nal). Alle Messgeräte sind über die Schnittstelle adressierbar und damit vernetzungsfähig. Bis zu 100 Geräte
lassen sich über Kabel oder drahtlos vernetzen.


Maximale Individualität
ALMEMO® Geräte können in völlig unterschiedlichen Applikationen eingesetzt werden. Die Messgeräte erken-
nen automatisch die Kenndaten des angeschlossenen Fühlers. Bestimmte Funktionen werden erst mit dem ent-
sprechenden Stecker, Schnittstellenkabel oder Modul aktiviert. Bei aufgesteckten Feuchtefühlern werden z. B.
Taupunkt, Mischungsverhältnis, Dampfdruck und Enthalpie automatisch berechnet. Bei aufgesteckten Psychro-
metern, Staudrucksonden und Sonden für gelösten Sauerstoff kann der aktuelle Luftdruck eingegeben oder auto-
matisch über Druckaufnehmer kompensiert werden. Bei der Messung von Staudruck, pH, Luftfeuchte, gelösten
Sauerstoff und Leitfähigkeit lässt sich der Temperatureinfluss kompensieren. Bei Strömungssonden kann für Vo-
lumenstrommessungen der Querschnitt eingegeben werden. Für spezielle Sensoren gibt es Stecker mit integrier-
ter Anpassungselektronik.


Nur ein Messgerät für alle Sensoren
Der intelligente ALMEMO® Eingangsstecker macht jede Messanordnung zu einem außerordentlich flexiblen
Messsystem. Statt der vorkonfektionierten ALMEMO® Fühler, können auch eigene, bereits vorhandene Mess-
wertgeber genutzt werden. Dazu sind vorprogrammierte ALMEMO® Stecker mit den jeweils notwendigen Sen-
sorparametern und dem passenden Messbereich lieferbar. Die Stecker verfügen über sechs Schraubklemmen und
lassen sich leicht anschließen. Bei allen Geräten und Steckern ist es möglich jede Messstelle mit einer Bezeich-
nung zu versehen. Diese individuelle Fühlerbezeichnung macht den Messaufbau übersichtlich und verhindert
Verwechselungen. Zudem können Sensorsignal und Dimension skaliert und der Messwert in Nullpunkt und Stei-
gung korrigiert werden. Einige Messgeräte bieten mit ALMEMO® Steckern die Möglichkeit Mehrpunktkalibrie-
rungen im Stecker zu speichern oder eigene Linearisierungen mit bis zu 30 Punkten in den Stecker zu program-
mieren (einfache Stützpunkteingabe mit Soll- und Istwerttabelle über Software ALMEMO® Control, beliebige
im Stecker programmierte Sondermessbereiche). Kalibriertermine können im Stecker verwaltet und mit einer
automatischen Meldung angezeigt werden.




                                                                                                              1
Einführung in die ALMEMO® Technologie



Durch die Möglichkeit Sensorfehler im Stecker zu korrigieren, werden einfache Sensoren zu präzisen Messwert-
Aufnehmern. Ihre und Funktionen und Genauigkeit wird durch die ALMEMO® Messtechnik erhöht. Normsig-
nale lassen sich in ihrer Originalgröße darstellen. Für Mehrfachfühler, z. B. Temperatur und Luftfeuchte, wird
nur ein Stecker benötigt. Die Programmierung erfolgt problemlos über die Gerätetastatur, über Terminal oder
Software und lässt sich durch eine gestaffelte Verriegelung schützen. Alle Einstellungen und Programmierungen
können über die im Lieferumfang enthaltene Windows Konfigurationssoftware ALMEMO® Control vorgenom-
men werden.


ALMEMO® Digitaltechnologie
Über digitale ALMEMO® D6 und D7 Stecker können zahlreiche analoge Sensoren und Messgrößen digitalisiert
werden. Damit ist das ALMEMO® System offen für beliebige Erweiterungen der Messgrößen, Messfunktionen
und Anwendungen. Neue Messbereiche und Linearisierungen werden unabhängig vom ALMEMO® Messgerät
im digitalen ALMEMO® D6 oder D7 Stecker hinterlegt. Die Gesamtgenauigkeit des digitalisierten ALMEMO®
Fühlers bleibt unabhängig vom Gerät und angeschlossenen Verlängerungskabeln. Die vollständige Messkette,
bestehend aus dem Sensor und dem angeschlossenen ALMEMO® D6 oder D7 Stecker (mit eigenem AD-Wand-
ler), wird kalibriert (DAkkS / Werk) und kann beliebig ersetzt bzw. getauscht werden. Steckbare, digitale Verlän-
gerungskabel bieten eine hohe Übertragungssicherheit.
Wichtig! ALMEMO® D7 Stecker sind nur an die aktuellen ALMEMO® Messgeräte der Version V7 anschließbar
(u.a. ALMEMO® 500, ALMEMO® 710, ALMEMO® 809, ALMEMO® 202, ALMEMO® 470).
Digitale ALMEMO® D7 Stecker ermöglichen hohe Messgeschwindigkeiten und hohe Präzision. Sie sind damit
für die unterschiedlichsten Messaufgaben einsetzbar. Dynamische Vorgänge werden vom ALMEMO® D7 Ste-
cker mit schneller Wandlungsrate gemessen (Bereich: Schnelle Messung). Sind hohe Auflösungen und stabile
Werte z.B. bei Präzisionsmesswertaufnehmern gefordert, arbeitet der ALMEMO® D7 Stecker mit reduzierter
Wandlungsrate (Bereich: Hohe Auflösung). Der digitale ALMEMO® D7 Stecker verfügt über einen eigenen ein-
gebauten AD-Wandler. Die Messrate wird einzig durch den AD-Wandler bestimmt. Am ALMEMO® V7-Mess-
gerät arbeiten alle D7-Messstecker parallel mit ihrer eigenen Messrate. Damit werden hohe Messgeschwindig-
keiten erreicht.
In jedem ALMEMO® D7-Stecker sind bis zu 10 Mess- und Funktionskanäle möglich. Die Messwerte können
mit einer bis zu 6-stelligen Dimension versehen werden. Zur Fühlerkennzeichnung kann ein bis zu 20-stelliger
Kommentar programmiert werden. Die Konfiguration des ALMEMO® Steckers erfolgt durch den Anwender
ganz einfach am ALMEMO® V7 Messgerät.


Offen für jede Peripherie
Fühler mit analogen oder digitalen Ausgangssignalen können über verschiedene Anschlussstecker bzw. –kabel
an die Eingänge der ALMEMO® Messgeräte angeschlossen werden.
An deren Ausgänge wiederum können je nach Anforderung unterschiedlichste Adapter gesteckt werden,
z. B.: Analogausgänge, verschiedene Schnittstellen (USB, RS232, RS485, WLAN, LWL, Ethernet, Funk),
Alarmgeber oder Triggereingänge. Für Fernabfragen können die Daten auch über Internet oder Mobilfunk-
Modem
übertragen werden.
Für Tabellenkalkulationen stehen passende Ausgabeformate zur Verfügung. Zur graphischen Darstellung und
Auswertung der Messdaten sind verschiedene Softwarepakete verfügbar.




2
                                                                          ALMEMO® Messgeräte




2 ALMEMO® Messgeräte

Messprinzip
Wie schon in Kapitel 1 beschrieben, besteht das ALMEMO® System aus einem ALMEMO® Messgerät und
intelligenten ALMEMO® Anschlusssteckern für entsprechende Sensorik. Die ALMEMO® Geräte übernehmen
automatisch die im Fühlerstecker abgelegten Kenndaten des angeschlossenen Fühlers und werden so bis auf die
zeitliche Ablaufsteuerung schon vollständig programmiert.


Eigenschaften der Messgeräte

Ausstattung
Messeingänge
Während kleinere ALMEMO® Messgeräte mit einem, zwei oder vier Messeingängen ausgestattet sind, bieten die
großen Messwerterfassungsanlagen bis zu 190 Messeingänge. Die Messeingänge an den Messgeräten sind
speziell für die ALMEMO® Stecker konzipiert.




                                       Abb. 2.1 Messeingänge am ALMEMO® 500




Für die Messwerterfassungsanlagen sind auch Einschubkarten für Miniatur-Thermostecker und für 10-fach-
Stecker erhältlich.

Anzeige
Manche tragbaren Messgeräte sind mit einem einfachen LC-Display ausgestattet.




                                      Abb. 2.2 LC-Display




Mehr Komfort bieten Messgeräte mit einem Grafikdisplay, das im Hinblick auf Übersichtlichkeit und
Programmiermöglichkeit große Vorteile hat.




                                                                                                         3
ALMEMO® Messgeräte




                                      Abb. 2.3 Grafikdisplay




Das Messgerät MA710 besitzt ein Touch Display, das neben den Einstellungen des Messgeräts und der Stecker
auch Messwerte in Tabellen- oder Diagrammform sichtbar macht.




                                                 Abb. 2.4 Messgerät MA710 Touchscreen




Die Messwerterfassungsanlage MA500 benutzt als Anzeige ein Tablet mit dafür eigens programmierter App. Die
App steht für Android, Windows und Apple IOS zur Verfügung.




                                                 Abb. 2.5 Tablet mit App für die Messwerterfassungsanlage MA500




Datenloggerfunktion
Die meisten ALMEMO® Messgeräte besitzen eine Datenloggerfunktion, können also Daten automatisch in einen
Speicher schreiben.
Während die meisten Messgeräte mit internem Speicher ausgerüstet sind, gibt es auch Messgeräte deren
Datenloggerfunktion beim Anstecken eines externen Speichers aktiviert wird. Um sie als Datenlogger zu
benutzen, müssen sie mit dem Speicherstecker ZA1904SD betrieben werden.

Speicher
Die Speicher der einfacheren Geräte können in einem internen Flash-Speicher bis zu 100.000 Messwerte
aufnehmen. Dagegen ist das Messwerterfassungssystem MA500 mit einem internen, SD-basierten Speicher
ausgestattet, der bis zu ca. 600 Mio. Messwerte umfassen kann.




4
                                                                             ALMEMO® Messgeräte



Schnittstellen
ALMEMO® Buchse A1
   Digitale Schnittstelle:   Baudraten: bis 921 kBaud, Daten 8-Bit seriell, 1 Startbit, 1 Stoppbit, keine
                             Parität
                             ALMEMO® Datenverbindung über USB, RS232, Ethernet,
                             drahtlos mit Funk, WLAN, Mobilfunk, Cloud,
                             siehe Kapitel Netzwerktechnik
   Analogausgang:            ALMEMO® Analogkabel und Analog-Interface, siehe Kapitel
ALMEMO® Buchse A2            Ausgangsmodule

   Vernetzung:
                             ALMEMO® Netzwerkkabel oder drahtlos mit Funk,
   Datenspeicherung:         siehe Kapitel Netzwerktechnik
                             ALMEMO® Speicherstecker mit Speicherkarte,
   Analogausgang:            siehe Kapitel Allgemeines Zubehör

   Triggereingang:           ALMEMO® Analogkabel und Analog-Interface, siehe Kapitel
                             Ausgangsmodule
   Relaisausgang:
                             ALMEMO® Triggerkabel und Trigger-Interface, siehe Kapitel
                             Ausgangsmodule ALMEMO® Relaiskabel und Relais-Interface, siehe Kapitel
Stromversorgung              Ausgangsmodule
Die Stromversorgung der Geräte kann einerseits über sorgfältig ausgewählte Netzteile geschehen, andererseits
können die meisten Geräte über Batterien oder in den Geräten wiederaufladbare Akkus versorgt werden. Die
Messwerterfassungsanlage MA500 kann mit Akku-Einschüben (Ladungsmenge bis zu ca. 14 Ah) ausgestattet
werden.




                                                                                                            5
ALMEMO® Messgeräte



Ausführungen




6
                                                                         ALMEMO® Messgeräte



ALMEMO® Geräte sind als tragbare Geräte, Tischgeräte und Einbaugeräte erhältlich:
 Art des Geräts           Beispiel
 Tragbares Gerät




 Tischgerät




 Einbaugerät




Mögliche Messbereiche der Geräte 2450, 2490, 2470 und aller weiteren ALMEMO®-Geräte

 Sensoren                            Artikelnummer           2450        2490       2470   alle
                                                                                           weiteren
                                                                                           Geräte
 Temperatur
 Thermoelementfühler:
 NiCr-Ni Typ K (NiCr)                FTA xxx                 x           x          x     x
 NiCroSil-NiSil Typ N (NiSi)                                 x           x          x      x
 Fe-CuNi Typ L/J (FeCo/IrCo)                                 x           x          x      x
 Cu-CuNi Typ U/T (CuCo/CoCo)                                 x           x          x      x
 PtRh10-Pt Typ S (Pt10)                                      x           x          x      x
 PtRh13-Pt Typ R (Pt13)                                      Bereich     x          x      x
 PtRh30-PtRh6 Typ B (EL18)                                   Bereich     x          x      x
 AuFe-Cr (AuFe)                                              Bereich     x          x      x
 Widerstands-
 Temperaturfühler:
 Pt100/1000 (P104, P204)             FPA xxx                 Bereich     x          x      x
 Ni100/1000 (N104)                                           Bereich     x          x      x
 NTC Typ N (NTC)                     FNA xxx                 x           x          x      x
 Wärmefluss
 Wärmefluss                          FQA xxx, FQADxx         x           x          x      x




                                                                                                  7
ALMEMO® Messgeräte



Sensoren                             Artikelnummer                 2450         2490         2470       alle
                                                                                                        weiteren
                                                                                                        Geräte
Luftfeuchte
Kapazitiv mit NTC                    FHA 646 xxx                   x            x            x          x
Digitaler Feuchte-
/Temperatursensor                    FHAD 46x                      x            x            x          x
Digitaler Feuchte-
/Temperatursensor                    FHAD 36 Rx                    x            x            x          x
Psychrometrisch mit NTC              FNA 846                       Bereich      Funktion     Funktion   x
Psychrometrisch mit Pt100
(2 Stecker)                          FPA 8363                      Bereich      Funktion     Funktion   x
Digitales Psychrometer               FNAD 46, FNAD 463             x            x            x          x
Taupunkt
Digitaler Taupunktsensor             FHA 646 DTC1                  x            x            x          x
Betauungsdetektor                    FHA 9461                      x            x            x          x
Materialfeuchte
Wasserdetektorsonde                  FHA 936 WD                    x            x            x          x
Materialfeuchtegeber                 FHA 696 MF                    Funktion     Funktion     x          x
Holzfeuchtesonde                     FHA 636 MFx,
                                     FHA 696 MFS1                  x            x            x          x
Granulat-Materialfeuchtesensor       FHA 696 GF1                   x            x            x          x
Bodenfeuchte, Tensiometer            FDA 602 TM                    x            x            x          x
Luftströmung
Flügelräder für Luft                 FVAD 15 Sxxx,
                                     FVAD 15 MA1                   x*           x*           x **       x
Differenzdruck für                   FDA 602 S1K,
Staurohrmessung                      FDA 602 S6K                   Bereich      x*           x **       x
Thermoanemometersonde                FVAD 35 THxx                  x*           x*           x **       x
Thermoelektrischer
Strömungssensor                      FVA 605 TAxx                   x*            x*          x **      x
* kein Mittelwertkanal für Strömungsmessung möglich (kein Start einer kont. oder zykl. Messung)
** für 1 Messkanal Dämfung möglich
Druck
Druckaufnehmer für flüssige
und gasförmige Medien                FDA 602 Lxx                   x            x            x          x
Temperaturkompens.
Druckaufnehmer                       FD 8214                       x            x            x          x
Differenztransmitter                 FDA 602 D                     x            x            x          x
Digitaler Druckfühler                FDAD 33, FDAD 35M             x            x            x          x
Druckaufnehmer für                   FD 8612 DPS / APS /
Wandmontage                          DPT                           x            x            x          x
Barometrischer Druck                 FDA 612 SA                    Bereich      x            x          x
Barometrischer Druck digital         FDAD 12 SA                    x            x            x          x
Druckmessstecker für                 FDA6 12 SR,
Differenzdruck                       FDA 602 SxK                   Bereich      x            x          x
Kraft
Zug- und Druckkraft                  FKA xxx                       x*           x*           x*         x
* nur temporäres Nullsetzen möglich (kein Endwertabgleich)






8
                                                                         ALMEMO® Messgeräte



Sensoren                             Artikelnummer            2450       2490       2470   alle
                                                                                           weiteren
                                                                                           Geräte
Drehzahlgeber
Drehzahlgeber                        FUA 9192                 x          x          x      x
Weg
Wegaufnehmer, potentiometrisch       FWA xxx T                x*         x*         x*     x
Wegtaster, potentiometrisch          FWA xxx TR               x*         x*         x*     x
* nur temporäres Nullsetzen möglich (kein Endwertabgleich)
Durchfluss
Axial-Turbinen-
Durchflussmesser für
Flüssigkeiten                        FVA 915 VTHxxx           x          x          x      x
Strömungssensor mit
Temperatur                           FVA 645 GVx              x          x          x      x
Elektrische Größen
Zangenstromwandler für               FEA 6042, FEA 604 MN,
Wechselstrom                         FEA 6044 N               x          x          x      x
ALMEMO® Messmodule für
Gleichspannung,Gleichstrom           ZA 9900 ABx,
                                     ZA 9901 ABx              x          x          x      x
Wechselspannung,Wechselstrom         ZA 9903 ABx,
                                     ZA 9904 ABx              x          x          x      x
Meteorologie
Meteo-Multigeber (2 Stecker)         FMA 510, FMA 510H        Funktion   x          x      x
Windgeschwindigkeitsgeber            FVA 615-2                x          x          x      x
Windrichtungsgeber                   FVA 614                  x          x          x      x
Niederschlagsgeber                   FRA 916, FRA 916 H       Funktion   Funktion   x*     x
Regendetektor                        FRA 616 D                x          x          x      x
Strahlungsmesskopf                   FLA 613 x                x          x          x      x
Sternpyranometer                     FLA 628 S                x          x          x      x
* für ALMEMO® 2470-2: fehlende Funktion
Raumklima
Globe-Thermometer                    FPA 805 GTS              Bereich    x          x      x
Optische Strahlung
Strahlungsensor                      FLA 603 x                x          x          x      x
Strahlungsensor                      FLA 613 x                x          x          x      x
Strahlungsensor                      FLA 623 x                x          x          x      x
Digitaler Farbtemperaturfühler       FLAD 23 CCTx             x          x          x      x
Wasseranalytik
PH-Einstabmesskette                  FY 96 PH x               Abgleich   x          x      x
Redox-Einstabmesskette               FY 96 RXEK               Abgleich   x          x      x
Leitfähigkeitssonde                  FYA 641 LF xxx           Bereich    x          x      x
Sauerstoffsensor                     FYA 640 O2               Abgleich   x          x      x
Gaskonzentration in Luft
Digitaler Kohlendioxid-
Handfühler                           FYAD 00 CO2              x          x          x      x
Kohlendioxid-Sonde                   FYA 600 CO2              Bereich    x          x      x
Kohlenmonoxid-Sonde                  FYA 600 CO               x          x          x      x




                                                                                                  9
ALMEMO® Messgeräte



 Sensoren                              Artikelnummer             2450       2490       2470        alle
                                                                                                   weiteren
                                                                                                   Geräte
 Sauerstoff-Sonde                      FYA 600 O2                Abgleich   x          x           x
 Ozon-Messumformer                     FYA 600 O3                x          x          x           x
 Gassonden                             FYA 600 Ax                x          x          x           x
 Infrarot Temperaturmessung
 ALMEMO® IR-Messkopf                   FIA 844                   x          x          x           x
 IR-Messkopf                           MR 7838, MR 7842          x          x          x           x
 IR-Handgerät                          MR 781420 SB              x          x          x           x
 Digitaler IR-Fühler                   FIAD 43                   x*         x*         x*          x
 * Emissionsgrad nicht veränderbar


Einschränkungen in der Funktionalität:
- Bereich: fehlender oder eingeschränkter Messbereich → Messwert kann nicht dargestellt werden
- Funktion: fehlende Funktion, um sensorspezifische Messdaten (z.B.: Mittelwert/Zyklus) darzustellen
            bzw notwendige Programmierung vorzunehmen
- Abgleich: kein Messwertabgleich des Sensors möglich (Druck, Kraft, Weg ,O2 ,pH, Leitfähigkeit)



Programmierung
Die Programmierung der ALMEMO® Messgeräte ist ausführlich in Kapitel 6.2 dieses Handbuchs beschrieben.
Alle Messbereiche, die mit den Messgeräten gemessen werden können, für die sie also eine Programmierung
besitzen, sind in Kapitel 7.4.1 aufgelistet.

Technische Daten
Eingänge:
Kanalumschaltung
zwischen den Eingangsbuchsen          4-polig mit Photo-MOS Relais:
für analoge Fühler                    Potentialtrennung: max. 50 V
                                      (Messmodule mit höherer Potentialtrennung siehe Kapitel 4)
                                      Offsetspannung: < 5 µV
Vergleichsstellenkompensation:        wirksam im Bereich –30 bis +100°C , Genauigkeit: ±0,2 K ±0,01 K/°C
Nenntemperatur:                       22°C ±2 K
Fühlerspannungsversorgung:            6 V bis 12 V, je nach Stromversorgung
Selbstkalibration:                    Automatische Nullpunktkorrektur, Messstromkalibration
Kontrollfunktionen:                   Automatische Fühler- und Fühlerbrucherkennung




10
     Genauigkeitsklassen der ALMEMO® Geräte

                                                        Basismess-      Profimess-                  Präzisionsmessgeräte                 Referenzmessgeräte
                                                          geräte          geräte

     Präzisions-                            C               B               A                                AA                                    A+
     klasse

     ALMEMO®          Geräte älter     2450, 2420          2490        2470, 2790,          4390         500, 710, 809,    D7-           1020           1030/1036,
     Geräteserie      als V6-Serie                                       2590A                           2690A, 2890,                                      8036
                                                                                                          5690, 8590,
                                                                                                             8690

     Eingangsstrom      < 50 nA                           100 pA,        100 pA           500 pA,           100 pA          100 pA       500 pA            500 pA
                                                       ab 1 V: 10 nA                    2 V: 500 nA

     Eingangs-         -4 bis +4 V    -0,26 bis 2,6V    -2 bis +5V       -1,9 bis           2,6 V:       -1,9 bis +2,9V     -1,9 bis         -2 bis +1,7 V
     bereich                                                             +2,9 V          -3 bis +3 V                         +2,6V
                                                                                            sonst:
                                                                                       -2,3 bis +1,3 V

     max. Überlast        ±5 V         -4 bis +5 V      -2 bis +5 V     -2 bis +5 V        ±12 V             ±12 V          ±2,8 V                ±3,3 V

     System-            0,05%         0,1% ± 4 Dig.     0,03% ± 4       0,03% ± 3                         0,02% ± 2 Dig.                0,1 K ±         0,010 K ±
     genauigkeit        ± 4 Dig.                           Dig.            Dig.                                                          1 Dig.           1 Dig.

     Messstrom          Pt100:                         Pt100/1000:       Pt100:           Pt100:            Pt100:           Pt100:                      Pt100:
                         1 mA                            0,3 mA           1 mA,            1 mA,             1 mA,          ca. 1 mA,                   ca. 1 mA
                        Pt1000:                                          Pt1000:          Pt1000:           Pt1000:          Pt1000:
                        0,1 mA                                           0,1 mA           0,1 mA            0,1 mA         ca. 0,1 mA

     TK                100 ppm/K       100 ppm/K        50 ppm/K        30 ppm/K                           30 ppm/K                     10 ppm/K         2 ppm/K

     Messraten in    2,5 bis 10 M/s      2,5 M/s       2,5 bis 10M/s   2,5 bis 10M/s           2,5 bis 100 M/s              2,5 bis             1,25 M/s
     Messungen/s                                                                                                           1000 M/s
                                                                                       Option 400 M/s*   Option 500 M/s*

     *Messrate 400 Messungen/s (Option SA0000Q4)
     *Messrate 500 Messungen/s (Option SA0000Q5)
                                                                                                                                                                     ALMEMO® Messgeräte




11
ALMEMO® Messgeräte




Zusätzlich zu den Standard-Wandlungsraten ist die Wandlungsrate 400 bzw. 500 Messungen/s einstellbar. Damit
kann ein ausgewählter Messkanal mit einer Messrate von 400 bzw. 500 Messungen /s gespeichert werden. Dies
ist nur mit NTC-Fühlern und Fühlern mit Spannungs- oder Strommessbereich möglich. Während der Messung
ist ein Kanalwechsel nicht möglich.
Auflösung, Genauigkeit sowie Empfindlichkeit gegen Netzbrumm oder elektromagnetische Einstreuungen sind
bei Anwendung dieser Optionen vergleichbar mit einer Messung bei der Wandlungsrate 50 Messungen/s. Auf
störungsfreie Umgebung und kurze Fühlerleitungen ist zu achten!
Die Datenausgabe ist nur auf eine Micro-SD Karte möglich: Zubehör ZA1904SD, Speicherstecker mit Micro-
SD. Die Daten werden im Tabellenformat (durch Semikolon getrennt) mit einem Zeitstempel mit der Auflösung
0,001 s gespeichert. Die Software WinControl kann dieses Format ab Version 6.1.1.6 verarbeiten.


Handhabung

Vorbereitung
Die in den Steckern enthaltene Elektronik kann durch Spannungsspitzen zerstört werden, die entstehen können,
wenn die Stecker auf ein eingeschaltetes Gerät gesteckt werden. Deshalb sollten die ALMEMO® Stecker immer
bei ausgeschaltetem Messgerät angeschlossen werden.

Schutz der Messgeräte
Die in den Datenblättern der Messgeräte angegebenen Arbeits- und Lagertemperaturen sind einzuhalten.Dort
sind auch Angaben über den Bereich der Feuchtigkeit gemacht, in dem die Messgeräte betrieben werden können.
Es ist besonders darauf zu achten, dass keine Feuchtigkeit bei einem plötzlichen Abfall der Temperatur auf den
Platinen der Messgeräte kondensiert.


Wartung
Um die Zuverlässigkeit und Messgenauigkeit der Geräte zu erhalten, wird empfohlen, sie in regelmäßigen
Abständen warten zu lassen.




12
ALMEMO® Fühler




3 ALMEMO® Fühler

An die ALMEMO® Messgeräte sind mit Hilfe von ca. 65 Messbereichen eine noch viel größere Zahl von Mess-
wertgebern direkt ansteckbar und die exakten Messwerte können sofort abgelesen werden, ohne eine Einstellung
am Gerät vornehmen zu müssen. Alle Fühler mit ALMEMO® Stecker sind generell mit Messbereich, Dimension
und der evtl. nötigen Skalierung in einem EEPROM programmiert. Die zugehörigen Messkanäle werden auto-
matisch aktiviert und durch den Fühler entsprechend eingestellt. Eine mechanische Kodierung sorgt dafür, dass
Fühler und Ausgangsmodule nur an die richtigen Buchsen in der richtigen Stellung angesteckt werden können.
Die Handhabung der Fühler und der Anschluss eigener Sensoren wird in den folgenden Kapiteln ausführlich
dargestellt.


3.1 Verschiedene Arten von ALMEMO® Fühlern

3.1.1         ALMEMO® Standard-Fühler
Bei analogen Fühlern wird das elektrische Signal dem Messbereich entsprechend im Gerät erfasst und ausgewer-
tet. Außerdem gibt es auch digitale Fühler, meist für digitale Signale mit dem Messbereich ´DIGI´. Sie enthalten
einen eigenen Microcontroller im Stecker, der die Messwerte aufbereitet und über den I2C-Bus digital an das
Messgerät übermittelt.
Alle ALMEMO® Fühler sind justierbar, d. h. Korrekturwerte des Sensors können im Anschlussstecker dauerhaft
hinterlegt werden (siehe Kapitel 6.3.10). Wenn sie ein vergrößertes EEPROM im Stecker besitzen (E4), sind auch
Mehrpunktkorrekturen möglich (siehe Kapitel 6.3.13). Bei DAkkS- oder Werkskalibrierungen können die Ab-
weichungen sofort als Korrekturwerte im Stecker gespeichert werden.


3.1.2         Digitale ALMEMO® D6-Fühler
Die digitalen ALMEMO®-D6-Fühler zeichnen sich durch höchste Genauigkeit und Flexibilität aus. Die Digita-
lisierung des Messsignals geschieht im Stecker der D6-Fühler, was verschiedene Vorteile hat (siehe Kapitel 4,
‚Grundlagen‘). Sie sind außerdem neben der I2C-Schnittstelle der Standard-Fühler noch mit einer zweiten seriel-
len Schnittstelle (UART) ausgestattet. So kann mit ihnen an ALMEMO®-Geräten (ab V5, evtl. updaten) gemes-
sen werden, während die Programmierung über die UART-Schnittstelle an V7-Geräten oder am PC direkt über
ein spezielles Kabel erfolgt. Auf diese Weise können neue Funktionen und Bereiche, die von den ALMEMO®-
Geräten selbst nicht unterstützt werden, über ein im Fühler gespeichertes Menü mit der Software ALMEMO ®-
Control konfiguriert und genutzt werden. Für die Messwerte stehen wie bisher verschiedene Funktionen für Ab-
gleich, Korrektur und Mehrpunktjustage zur Verfügung. Als neue Funktion kann bei jedem D6-Fühler eine in-
terne Messwertdämpfung programmiert werden (siehe unten).

Betrieb als Fühler an jedem ALMEMO®-Messgerät
Der ALMEMO®-D6-Fühler liefert digitale Messwerte von 1 bis 4 Messkanälen über den Messbereich ´DIGI´ an
das ALMEMO®-Gerät, die dort wie gewohnt verarbeitet werden. Versteckte Kanäle (mit ~ gekennzeichnet) kön-
nen über das ALMEMO®-Gerät aktiviert werden, genauso wie sich beliebige Kanäle ausschalten, bzw. deakti-
vieren und auch wieder aktivieren lassen. Bestimmte Funktionskanäle sind ebenso programmier- und nutzbar.
Die Versorgung des Fühlers erfolgt über das Messgerät.




                                                                                                            13
ALMEMO® Fühler



ohne Verlängerung




mit Verlängerung




Zur Verlängerung der Fühler am Gerät dienen die universellen Verlängerungskabel ZA9090-VKCxx, bei denen
die Messwerte und die Steckerprogrammierung seriell und störsicher über RS485-Treiber übertragen werden
(maximal 100m).
Zum Betrieb im Sleepmodus muss bei manchen Fühlern eine Sleepverlängerung programmiert werden.

Luftdruckmessung und -kompensation
Einige Messgrößen, die in der Messbereichsliste (siehe Kapitel 7.4.1) ´mit LK´ gekennzeichnet sind, hängen vom
Luftdruck ab, d.h. ohne dessen Berücksichtigung entstehen u.U. beachtliche Messfehler. Deshalb werden diese
D6-Fühler serienmäßig oder optional mit einem Luftdrucksensor im ALMEMO®-Stecker ausgerüstet, der auto-
matisch immer zur Luftdruckkompensation (LK) dient, sogar wenn der Kanal deaktiviert ist. Diese fühlerinterne
Luftdruckkompensation kann jedoch nicht wie üblich im Gerät mit dem Kürzel CP angezeigt werden. Der Mess-
wert Luftdruck ist zudem standardmäßig als Klimagröße programmiert.

Messwertkorrektur
Für die Primärmesskanäle können Abgleichwerte oder eine Mehrpunktjustage im D6-Fühler abgelegt werden.
Falls im ALMEMO®-Stecker Korrekturwerte (Nullpunkt, Steigung, Basis, Faktor) programmiert sind, werden
diese vom ALMEMO®-Gerät normal verarbeitet.

Betrieb am PC über die serielle Schnittstelle
Der Betrieb eines D6-Fühlers über die serielle Schnittstelle dient zur Konfiguration des Fühlers (siehe unten). Je
nach Betriebsart – am ALMEMO ®-Messgerät oder direkt am PC über serielle Schnittstelle (USB, RS422) – können
verschiedene Konfigurationen durchgeführt werden:




14
ALMEMO® Fühler



 Funktionsvergleich                   Betriebsart
                                      am ALMEMO®-Gerät            direkt am PC, über USB-Kupplungs-Adap-
                                                                  terkabel ZA1919AKUV, siehe unten
 Messkanal deaktivieren               ja*                         ja
 Messkanal aktivieren (ohne Mess-     ja*                         ja
 bereichsänderung)
 D6-Messbereich ändern                nein                        ja
 V6-Funktionskanäle     ändern/nut-   ja*                         nein
 zen
 Luftdruck als Referenz für           ja*                         ja
 ALMEMO®-Gerät festlegen
 Luftdruck auf festen Wert            nein                        ja
 programmieren
 Dämpfung programmieren               nein                        ja (siehe unten)
 Korrekturwerte Nullpunkt, Stei-      ja*                         ja*
 gung, Basis, Faktor programmie-
 ren
 Mehrpunktjustage                     ja**                        nein

* siehe Geräte-Bedienungsanleitung bzw. ALMEMO Handbuch
** nur in Verbindung mit einem ALMEMO Gerät mit Option KL



Anschluss an den PC über USB-Kupplungs-Adapterkabel
Mit dem USB-Kupplungs-Adapterkabel ZA1919-AKUV kann der ALMEMO®-D6-Fühler direkt am PC ange-
schlossen werden. Ein Microcontroller im Adapterkabel stellt automatisch die nötige Spannungsversorgung so-
wie Baudrate und Geräteadresse des Fühlers ein (siehe unten, Schnittstelle)




Konfiguration am PC
Die D6-Fühler bieten über die zusätzliche serielle Schnittstelle die Möglichkeit, mit dem PC über die Software
ALMEMO® Control (ab V. 5.14.0.330) neue Messbereiche und fühlerspezifische Funktionen wunschgemäß zu
konfigurieren und dann den D6-Fühler an beliebigen ALMEMO®-Messgeräten zu betreiben.
In der Messstellenliste findet man dafür unter ´Bearbeiten´ das individuelle ´Sensor-Menü´. Hier können in erster
Linie die 4 Messtellen mit den besonderen D6-Messbereichen des D6-Fühlers programmiert werden. Die Mess-
bereiche erscheinen auf der Schnittstelle mit neuen aussagekräftigen Kürzeln, während über die Messgeräte im-
mer nur der Bereich ´DIGI´ verwendet werden kann. Außer dem Bereich werden automatisch eine 2-stellige
Dimension und ein Kommentar programmiert und danach der Kanal mit 5 verriegelt.
Funktionskanäle* sind entweder Parameter des Messgerätes oder werden vom Messgerät berechnet. Sie können
deshalb in den meisten Fällen prinzipiell nicht vom Fühler bereitgestellt werden. Sie lassen sich deshalb vom PC
aus nicht programmieren und auch nicht nutzen. Sind sie vom Gerät aus programmiert worden, dann erscheint




                                                                                                             15
ALMEMO® Fühler



auf der Schnittstelle zwar der Bereich, aber kein Messwert und im Kommentar kommt die Meldung ´!unusable´.
Primärkanäle müssen nicht unbedingt aktiviert sein, wenn sie nicht vom Gerät korrigiert werden sollen. Das
Löschen von Bereichen erfolgt in der Liste durch Anwahl von ´- - - -´.
Außerdem sind je nach Fühlertyp weitere Parameter (wie z.B. Luftdruck- oder Temperaturkompensation) ein-
stellbar.

Luftdruckkompensation
Bei Fühlern mit Luftdrucksensor ist die Luftdruckkompensation serienmäßig auf ´Sensor´ eingestellt, d.h. im
Sensormenü wird der aktuelle Messwert unter ´Wert´ angezeigt. Soll jedoch ein bestimmter Wert (Meereshöhe,
Wetterbericht, Kanal) eingesetzt werden, dann lässt sich dieser Wert im Menüpunkt ´Wert´ programmieren. Um
den Messwert Luftdruck zur Kompensation anderer Fühler am ALMEMO®-Gerät zu verwenden, ist hier einfach
der Punkt ´Referenz´ anzuklicken. Damit wird das Kürzel ´*P´ in den Kommentar des Messkanals ´D AP´ pro-
grammiert, sodass der Messwert auch im ALMEMO®-Gerät ständig zur Luftdruckkompensation zur Verfügung
steht (siehe Kapitel 6.2.5).

Mittelungszeit (Dämpfung)
Alle Messwerte der Primärkanäle werden intern laufend mit der individuellen Refresh-Rate abgefragt. Sind diese
Werte durch die Messbedingungen zu unruhig, dann lässt sich im Menü noch eine Mittelungszeit automatisch
für beide Primärkanäle eintragen, die durch gleitende Mittelwertbildung die Messwerte dämpft.

Schnittstelle
Das USB-Kupplungs-Adapterkabel ZA1919-AKUV wird auf PC-Seite immer mit 115.2 kBd betrieben. Die Füh-
ler selbst arbeiten standardmäßig auch mit 115.2 kBd. Nachfolgende Tabelle zeigt die unterstützten Befehle zur
Konfiguration und Abfrage der Fühler während des Betriebs am PC.

Schnittstellenbefehle
Unterstützte Standardbefehle siehe Kapitel 7, Kennung: D6

Neue Befehle der D6-Module:
Ausgaben:                                    Befehle
Infoliste: Bereiche, Baudraten               P60
Konfigurationsmenü                           P61
Intern: Abgleich, Mittelungszeit, Bereiche   P69
Eingaben:
Programmierung abfragen:                     P15
Neuinitialisierung:                          f1 C19
Luftdruck fix programmieren:                 gxxxxx
Zurückschalten auf eingebauten Sensor:       g00000

Zur Aktivierung der seriellen Schnittstelle ist in jedem Fall eine Adressierung mit dem Befehl Gxx bzw. G-00
erforderlich.
Der CRC-Mode wird unterstützt.




16
ALMEMO® Fühler



An D6-Stecker adaptierte Sensoren
ALMEMO®-D6-Luftdruckfühler mit Temperaturkompensation            FDAD12-SA
ALMEMO®-D6-Temperatur-Feuchtefühler, steckbares Sensorelement    FHAD46-C
ALMEMO®-D6-Temperatur-Feuchtefühler, druckdicht bis 16 bar       FHAD46-C7
ALMEMO®-D6-Temperatur-Feuchtefühler mit Luftdruckkompensation    FHAD36-R
ALMEMO®-D6-NTC-Psychrometer mit Luftdruckkompensation            FNAD46
ALMEMO®-D6-Infrarot-Temperaturfühler                             FIAD43
ALMEMO®-D6-NTC-Temperaturfühler                                  ZAD040-FS/FS2
ALMEMO®-D6-Thermoanemometer 2 m/s mit Luftdruckkompensation      FVAD35
ALMEMO®-D6-Omnidirektionales Thermoanemometer                    FVAD05-TOK
ALMEMO®-D6-Flügelräder                                           FVAD15
ALMEMO®-D6-Flügelräder                                           FVAD15-H
ALMEMO®-D6-Wärmeflussplatte mit Temperaturkompensation           FQADxx
ALMEMO®-D6-CO2-Fühler mit Luftdruckkompensation                  FYAD00-CO2
ALMEMO®-D6-Präzisionsdrucksensor                                 FDAD33/35
ALMEMO®-D6-Farbtemperaturfühler                                  FLAD23-CCT
ALMEMO®-D6-V-Lambda Strahlungssensor                             FLAD03-VL1
Zubehör:
Intelligentes ALMEMO®-Verlängerungskabel für Fühler (xx in m)    ZA9090-VKCxx
USB-Adapterkabel mit Kupplung 6..12V, 200mA, Baudrate 115.2kBd   ZA1919-AKUV




                                                                                 17
ALMEMO® Fühler




3.1.3         Digitale ALMEMO® D7-Fühler
Die neuen digitalen ALMEMO® D7-Fühler bieten wesentliche Vorteile durch zusätzliche Messgrößen, höhere
Geschwindigkeit, erweiterten Messwertumfang und einer höheren Kanalzahl pro Fühler. Dabei ist eine effiziente
Messung schneller und langsamer Fühler mit beliebigem Messwertumfang gleichzeitig möglich. Neue Mess-
funktionen und Bereiche, die von den ALMEMO® Geräten selbst nicht unterstützt werden, können über ein im
Fühler gespeichertes Menü konfiguriert und genutzt werden. Dies macht das neue ALMEMO® D7-System flexi-
bel und zukunftsfähig. Die Kommunikation von Fühler zu Messgerät erfolgt generell über eine serielle Schnitt-
stelle. Damit lassen sich die D7-Fühler nur noch auf neue ALMEMO® V7-Geräte aufstecken. Für bis zu 4 Pri-
märkanäle ist eine gleitende Mittelwertbildung intern konfigurierbar.


3.1.3.1 Betrieb als Fühler an ALMEMO® V7-Messgeräten
ALMEMO® D7-Fühler liefern ihre endgültigen digitalen Messwerte von 1 bis 10 Messkanälen annähernd gleich-
zeitig über die serielle Schnittstelle an das ALMEMO® V7-Gerät, die dort nur noch gespeichert oder ausgegeben
werden. Funktionskanäle sind nur vom Gerät programmier- und nutzbar. Soll ein Messkanal nicht angezeigt
werden, kann der Messbereich wie üblich über das ALMEMO® Gerät ausgeschaltet, bzw. deaktiviert und auch
wieder aktiviert werden. Die Versorgung des Fühlers erfolgt über das Messgerät.

mit Verlängerung




ohne Verlängerung




Zur Verlängerung der Fühler am Gerät dienen die Verlängerungskabel ZAD700-VKxx, bei denen die Messwerte
und die Steckerprogrammierung seriell störsicher über RS422-Treiber übertragen werden. Zur galvanischen
Trennung gibt es zusätzlich ein kleines Adapterkabel ZAD700-GT.

Messwertkorrektur
Für die Primärmesskanäle können Abgleichwerte oder eine Mehrpunktjustage im D7-Fühler abgelegt werden (ab
Werk oder über V7-Messgerät mit Option KL). Korrekturwerte (Nullpunkt, Steigung, Basis, Faktor) werden be-
reits im Fühler verarbeitet.

Sensormenü
Um die Zukunftsfähigkeit des neuen ALMEMO® V7-Messystems auf lange Jahre ohne Änderung des Messge-
rätes zu erhalten, ist in jedem D7-Fühler ein individuelles Sensormenü gespeichert, das über die serielle Schnitt-
stelle heruntergeladen werden kann. So ist es möglich, Messbereiche, Mittelungszeit zur Messwertdämpfung
oder andere spezifische Fühlerfunktionen zu konfigurieren. Als Bediengerät kann ein neues ALMEMO® V7-
Messgerät oder auch ein PC dienen.




18
ALMEMO® Fühler




3.1.3.2 Konfiguration am PC über USB-Adapterkabel
An den PC wird der ALMEMO® D7-Fühler mit dem USB-Kupplungs-Adapterkabel ZA1919-AKUV mit einer
Baudrate von 115.2 kBd direkt angeschlossen. Ein Microcontroller im Adapterkabel stellt automatisch die nötige
Spannungsversorgung sowie Baudrate und Geräteadresse des Fühlers ein.
Zur Bedienung des Sensormenüs mit PC dient die ALMEMO® Control (ab V. 5.14.0.330). In der Messstellenliste
findet man dafür unter ´Bearbeiten´ das ´Sensor-Menü´. Hier können in erster Linie bis zu 10 Messstellen mit
den spezifischen D7-Messbereichen des D7-Fühlers und weitere Einstellungen programmiert werden. Die Mess-
bereiche erscheinen auf der Schnittstelle mit neuen aussagekräftigen Kürzeln. Außer dem Bereich wird automa-
tisch eine bis zu 6-stellige Dimension und ein Kommentar programmiert und danach der Kanal mit 5 verriegelt.
Das Löschen von Bereichen erfolgt in der Liste durch Anwahl von ´- - - -´.
Funktionskanäle sind entweder Parameter des Messgerätes oder werden vom Messgerät berechnet. Sie lassen
sich deshalb nur vom Gerät programmieren und nutzen. Folgende Funktionskanäle stehen zur Verfügung:
Batt, Mess, Alrm, Diff, Max, Min, M(t), n(t), M(n), Flow, Time
Bei Anschluss direkt am PC sind sie nicht verwendbar. Im Kommentar erscheint dann der Hinweis ´!unusable´.




Je nach Fühlertyp sind weitere Parameter wie z.B. Sollwertabgleich, Luftdruck- oder Temperaturkompensation
einstellbar.

Luftdruckkompensation
Bei Fühlern mit Luftdrucksensor ist die Luftdruckkompensation serienmäßig auf ´Sensor´ eingestellt und der
aktuelle Messwert wird unter ´Wert´ angezeigt. Soll jedoch ein bestimmter Wert (Meereshöhe, Wetterbericht,
Kanal) eingesetzt werden, dann lässt sich dieser Wert im Menüpunkt ´Wert´ programmieren. Um den Messwert
Luftdruck zur Kompensation anderer Fühler am ALMEMO®-Gerät zu verwenden, ist hier einfach der Punkt
´Referenz´ anzuklicken. Damit wird das Kürzel ´*P´ in den Kommentar des Messkanals ´D AP´ programmiert,
sodass der Messwert auch im ALMEMO®-Gerät ständig zur Luftdruckkompensation zur Verfügung steht (siehe
Kapitel 6.2.5).

Mittelungszeit (Dämpfung)
Alle Messwerte der Primärkanäle werden intern laufend mit der individuellen Refresh-Rate abgefragt. Sind diese
Werte durch die Messbedingungen zu unruhig, dann lässt sich bei den meisten D7-Fühlern im Menü noch eine
Mittelungszeit für die Primärkanäle eintragen, die durch gleitende Mittelwertbildung die Messwerte dämpft.




                                                                                                          19
ALMEMO® Fühler



D7-Stecker und an D7-Stecker adaptierte Sensoren
ALMEMO®-D7-Messstecker ±64 mV, ±250 mV, ±2 V, ±20 V, ±60 V, 20 mA   ZED700/1/2-FS(2)
ALMEMO®-D7-Pt100-Stecker                                            ZPD70x-FS
ALMEMO®-D7-Potentiometerstecker                                     ZWD700-FS
ALMEMO®-D7-Brückenstecker                                           ZKD700-FS
ALMEMO®-D7-Zug- und Druckkraftsensor                                FK0xx + ZKD712-FS
ALMEMO®-D7-Präzisions-Druckaufnehmer                                FD8214xx + ZDD714-AK
ALMEMO®-D7-Druckaufnehmer                                           FD0602Lxx + ZDD702-AKL
ALMEMO®-D7-Leitfähigkeitssensor                                     FYD741-LF
ALMEMO®-D7-Meteo-Multigeber                                         FMD760/770
ALMEMO®-D7-GPS-Aufnehmer                                            FGD701
ALMEMO®-D7-Thermoelement-Stecker                                    ZTD700-FS
ALMEMO®-D7-Pt1000-Stecker                                           ZPD710-FS
ALMEMO®-D7-PH- und Redox-Stecker                                    ZYD7x0-AK
Zubehör:
Intelligentes ALMEMO®-Verlängerungskabel für Fühler (xx in m)       ZA9090-VKCxx
USB-Adapterkabel mit Kupplung 6..12V, 200mA, Baudrate 115.2kBd      ZA1919-AKUV




20
     3.1.4 Fühlerübersicht (Tabelle von Seite 21 bis Seite 34)
                       Fühler-Nr.                                St.-Typ
                                                                                                            ALMEMO® Fühler




                                                                                              P104
                                                                                              P204
                                                                 X6                           P214
                                                                 D7                                  DPO4
                                                                 D7                                  DPO3
                                                                                              P304
                                                                                              P314
                                                                                              P104
                                                                                              P204
                                                                                                     DP14
                                                                                              N104
                                                                                              N104
                                                                                              Ntc
                                                                                              Ntc
                                                                                              Ntc3
                                                                                              DIGI   DNtc
                                                                                              DIGI   DNt3
                                                                           ± 0.1 K            KTY
                                                                           0..50°C:± 0.05K;   NtcY
                                                                           sonst:±0.1K




21
22
     Fühler-Nr.   St.-Typ



                            NiCr
                            NiC2
                            DIGI
                                   ALMEMO® Fühler




                            NiSi
                            T N2


                            FeCo
                            IrCo



                            CuCo
                            CoCo


                            Pt10
                            T S2


                            Pt13
                            T R2


                            EL18
                            T B2


                            AuFe
                            Wr26
     Fühler-Nr.   St.-Typ

                            mV 2
                            DIGI   Dq
                            DIGI   Dt
                            DIGI   D to
                                            ALMEMO® Fühler




                            DIGI   D ta


                            mV
                            mV 1
                            mV 2
                            Volt
                            mV 2
                            mV 2


                            D 55
                            D 26
                            D260
                            D2.6
                                   D U25
                                   D U24
                                   D U23
                                   D U254
                                   D U643
                                   D U204
                                   D U203
                                   D U202




23
24
     Fühler-Nr.               St.-Typ

                                               D U603
                                               D U602
                                               D U612
                                                        ALMEMO® Fühler




                                        D 55
                                        D 26
                                        D260
                                        D2.6
                                        D260


                                        D 55
                                        D 26
                                        D260
                                               DMS1
                                               DMS2
                                               DMS2


                                        D2.6
                                               D U24


                  ZA9900AB2   Modul     DIGI
                  ZA9900AB3   Modul     DIGI
                  ZA9900AB4   Modul     DIGI
                  ZA9900AB5   Modul     DIGI
     Fühler-Nr.               St.-Typ



                  ZA9601FS1   Shunt     mA
                  ZA9601FS2   Shunt     %
                                                        ALMEMO® Fühler




                                        mA
                                        %
                                               D I204
                                               D I203
                                               D I202


                                        mA
                                        %


                              Modul     DIGI
                              Modul     DIGI
                              Modul     DIGI
                              Modul     DIGI


                                        mV 2
                                        Volt
                                        Volt


                                        DIGI
                                        DIGI
                                        DIGI




25
26
                Fühler-Nr.            St.-
                                      Typ
                                                                      DIGI
                                                                      DIGI


                                                                      DIGI
                                                                                     ALMEMO® Fühler




                                                                      DIGI


                                                                      Ohm
                                                                      Ohm
     50 Ohm *                                                         Ohm1
     110 kOhm                                ± 0.2 % v.Mw. ± 0.02KW   Ohm4


                                      D7                                     D U24


                                                                      Freq
                                                                      Freq
                                                                      PULS
                                                                      Inp
                                                                      DIGI




                                                                      Ntc
                                                                      % rH
                                                                      H DT   H td
                                                                      H AH   Hr
                                  3
                             gm                                       D dv   D dv
     Fühler-Nr.            St.-Typ

                                     H VP   He
                                     H En   Hh
                                     Ntc
                                     HcrH
                                                   ALMEMO® Fühler




                                     Ntc
                                     H rH


                  °C                 Ntc
                  °C                 P HT
                  %H                 P rH   P Uw
                  °C                 P DT   P td
                  gk                 P AH   Pr
                       3
                  gm                        D dv
                  mb                 P VP   Pe
                                     P En   Ph
                  %H                        tdUw




                  °C                 DIGI   Dt
                  %H                 DIGI   D Uw
                  °C                 DIGI   D td
                  mb                 DIGI   Dp
                  gk                 DIGI   Dr
                  gm                 DIGI   D dv
                  mb                 DIGI   De
                                     DIGI   Dh




27
28
     Fühler-Nr.            St.-Typ



                  °C                 DIGI   Dt
                  %H                 DIGI   D Uw
                  °C                 DIGI   D td
                                                   ALMEMO® Fühler




                  mb                 DIGI   Dp
                  gk                 DIGI   Dr
                  gm                 DIGI   D dv
                  mb                 DIGI   De
                                     DIGI   Dh


                  °C                 DIGI   Dt
                  °C                 DIGI   D tw
                  %H                 DIGI   D Uw
                  mb                 DIGI   Dp
                  °C                 DIGI   D td
                  gk                 DIGI   Dr
                       3
                  gm                 DIGI   D dv
                  mb                 DIGI   De
                                     DIGI   Dh


                  B%                 D2.6
                  H%                 D2.6
                  P%                 D2.6
                                   Fühler-Nr.          St.-Typ


     Strömung, siehe Kapitel 3.7
                                                                 DIGI
                                                                 DIGI
                                                                               ALMEMO® Fühler




                                                                 DIGI
                                                                 DIGI

                                                                 DIGI
                                                                 DIGI
                                                                 DIGI
                                                                 DIGI
                                                                 DIGI   D420
                                                                 DIGI   D f0
                                                                 DIGI   D f1
                                                                 DIGI   D f2
                                                                 DIGI   Drpm
                                                                 Freq
     Thermoanemometer


                                                °C               DIGI   Dt
                                                m/s              DIGI   Dv
                                                m/s              DIGI   Dv
                                                mb               DIGI   Dp


                                                m/s              DIGI
                                                m/s              DIGI
                                                mbar             DIGI
                                                V                DIGI




29
30
                                    Fühler-Nr.                                        St.-Typ

                                                 0.50...   +20.00   m/s   ZA9602SSS   Teiler    L920


                                                                                                D2.6
                                                                                                L84O
                                                                                                                ALMEMO® Fühler




                                                                                                D2.6
                                                                                                L89O
                                                                                                D2.6


     Windrichtung min                                                                                  D Dmin
     Windrichtung gemittelt                                                                            D Davg
     Windrichtung max                                                                                  D Dmax
                                                                                                       D vmin
                        gemittelt                                                                      D vavg
                                                                                                       D vmax
                                                                                                       Dt
                                                                                                       D tmin
                  gemittelt                                                                            D tavg
                                                                                                       D tmax
                                                                                                       D Uw
                                                                                                       Dp
                                                                                                       DR
                                                                                                       D Ri
                                                                                                       DH
                                                                                                       D Hi
     Windrichtung Kürzel                                                                               D Dtxt
     Strahlung, nur bei FMD770                                                                         D GR
     Fühler-Nr.                  St.-Typ



                                                     DIGI   Dp
                                                     D2.6
                                                     D2.6
                                                                 ALMEMO® Fühler




     Taudruck     Geräteoption                       R 22
                  R2*
     Taudruck     "                                  R 23

     Taudr.       "                                  R134

     Siededr.     "                        ± 0.1 K   R4O4
     Taudruck     "                        ± 0.1 K   '4O4
     Siededr.     "                                  R4O7

     Taudruck     "                                  '4O7

     Taudruck     "                                  R41O

     Taudruck     auf Anfrage                        R417

     Taudruck     "                                  R5O7

     Taudruck     "                        ± 0.1 K   R717
     Taudruck     "                        ± 0.1 K   R29O
     Taudruck     "                        ± 0.1 K   R6OO




31
32
                                  Fühler-Nr.          St.-Typ

                                                                DIGI   Dp
                                                                DIGI   DMax
                                                                DIGI   DMin
                                                                DIGI   DAvg
                                                                                ALMEMO® Fühler




                                                                       D U24
                                                                       D U25
                                                                       D U24
                                                                       D U25
                                                                Freq


                                                                       D LG_G
                                                                       D BG_G
                                                                       D HGeo
                                                                       D vkmh
                                                                       D°


                                                                D26O
                                                                D26O
                                                                DIGI   DCCT
                                                                DIGI   kEv0
                                                                DIGI   kEv2
     Sensoren für Wasseranalyse, siehe Kapitel 3.11
     pH/Redox-Sonden:


                                                                Ntc
                            Fühler-Nr.        St.-Typ

                                                        D2.6
                                                        D2.6
     Leitfähigkeitssonden
                                                               LF
                                                                      ALMEMO® Fühler




                                                               Dt
                                                               DLF1
                                                               DLF2
                                                               DLF3


                                                        Ntc
                                                        O2-S
                                                        O2-C
                                                        mV 2
                                                        CO2
                                                        DIGI   DCO2
                                         mb             DIGI   Dp




                                                        Diff
                                                        Max
                                                        Min
                                                        M(t)
                                                        M(n)
                                                        S(n)
                                                        S(t)
                                                        S(P)




33
34
                                   Fühler-Nr.                                                                  St.-Typ

                                                                                                                                             Alrm
                                                                                                                                             q/dt
                                                                                                                                             WBGT
                                                                                                                                             Batt
                                                                                                                                                    ALMEMO® Fühler




                                                                                                                                             Mess
                                                                                                                                             CJ
                                                                                                                                             n(t)
                                   ഥ
                                   M                                                                                                         Flow
                                                                                                                                             Time
                                                                                                                                             Time
                                                                                     mb                                                      AP

     TK = Mit Temperaturkompensation, LK = Mit Luftdruckkompensation, Mbx = Bezugskanäle
     Fühler Typ D6 können nur mit V7-Geräten oder mit USB-Kabel ZA1919-AKUV konfiguriert werden, Anzeige mit Bereich DIGI
     Fühler Typ D7 können nur mit V7-Geräten oder mit USB-Kabel ZA1919-AKUV verwendet werden
     Fühler Typ X6° können nur mit Referenzmessgeräten 1030-2, 1036-2 oder 8036, Typ X6+ nur mit Referenzmessgerät 1020-2 verwendet werden
       Bereich je nach Typ und Version des Gerätes verfügbar, teilweise abweichende Daten (siehe Geräteanleitung)
                                                                                      Thermoelemente




3.2 Temperaturfühler

Auswahl
Welche Art Temperaturfühler Sie benötigen, hängt von Ihrer
Messaufgabe ab. Grundsätzlich stehen Thermoelemente, Wider-
standssensoren (Pt100 und NTC) und Strahlungsthermometer
(Infrarotsensoren) zur Auswahl.


Als Faustformel gilt:
1.   Thermoelementfühler sind sehr schnell und haben einen gro-
     ßen Messbereich.
2.   Pt100-Fühler sind langsamer, aber genauer.
3.   NTC-Fühler sind schnell, sehr genau, haben aber einen ein-
     geschränkten Messbereich.
4.   Infrarotsensoren berühren das Messobjekt nicht, haben sehr
     kleine Zeitkonstanten, sind aber vom Emissionsgrad abhän-
     gig.
5.   Je größer der Messbereich, desto universeller die Einsatz-
     möglichkeiten.


                                                                  Abb. 3.2.1
                                                                  Temperatureinsatzbereiche verschiedener Tempe-
                                                                  raturfühler

Auswahlkriterien:
Den für Ihre Messaufgabe geeigneten Temperaturfühler wählen Sie nach folgenden Kriterien aus:
 - Messbereich
 - Genauigkeit
 - Ansprechzeit
 - Beständigkeit
 - Bauform

Ausführungen:
 - Oberflächenfühler für gute Wärmeleiter
 - Oberflächenfühler für schlechte Wärmeleiter
 - Tauchfühler für Flüssigkeiten
 - Tauchfühler für Luft und Gase
 - Einstechfühler
 - Hochtemperaturfühler (Messbereich beachten)
 - Infrarotsensor für berührungslose Messungen
 - Schwertfühler für Papier, Karton, Tabak, Textilien




                                                                                                            35
Thermoelemente




3.2.1         Thermoelemente

Messprinzip

                                                                                         Abb. 3.2.2
                                                                                         Thermoelement mit
                                                                                         Ausgleichsleitung und
                                                                                         Vergleichsstelle




Thermoelemente bestehen aus zwei punktverschweißten Drähten aus unterschiedlichen Metallen und Metallle-
gierungen. Bei der Temperaturmessung wird der sogenannte thermoelektrische Effekt an der Kontaktfläche aus-
genutzt. Er ruft eine relativ kleine Thermospannung hervor, die von der Temperaturdifferenz zwischen Messstelle
und Vergleichsstelle abhängt.


Grundlagen
Vergleichsstelle
Mit Thermoelementen kann man die absolute Temperatur nur bestimmen, wenn die Anschlussklemmentempera-
tur auf bekannter Temperatur (z.B. mit Eiswasser oder Thermostat) gehalten oder diese sogenannte Vergleichs-
stellentemperatur dauernd gemessen wird.
Bei ALMEMO® Geräten befindet sich in der ALMEMO® Buchse im Kontakt ein Miniatur-NTC-
Temperaturfühler, um die Temperatur der Übergangsstelle vom Thermoelement auf Kupfer so exakt wie möglich
zu erfassen. Da sich jede Temperaturdifferenz zwischen Übergangsstelle und Temperaturfühler als Messfehler
bemerkbar macht, gibt es für Thermoelemente Typ K, N, J und T ALMEMO® Stecker mit Stiften aus
Thermomaterial, sodass sich die Übergangsstelle wirklich in unmittelbarer Nähe des NTC-Temperaturfühlers
befindet (ZA 902x-FSx).




                                                             Abb. 3.2.3
                                                             ALMEMO® Stecker ZA 902x-FSx
                                                             für Thermoelemente mit Stiften aus Thermomaterial




Da die Kennlinien der Thermoelemente nichtlinear sind, darf zur Berechnung der absoluten Temperatur nicht die
Temperatur der Vergleichsstelle zur Messtemperatur addiert werden, sondern zur Messspannung muss die Span-
nung addiert werden, die der jeweiligen Vergleichsstellentemperatur entspricht.




36
                                                                                 Thermoelemente



Beispiel für NiCr-Ni Thermoelement:
                                   Spannung                     Temperatur
 Messwert                          24,902 mV          →         600,0°C
 Vergleichsstellentemperatur         1,000 mV         ←         25,0°C
 Korrigierter Messwert              25,902 mV         →         623,5°C          nicht 625°C!


Diese Rechnungen werden im ALMEMO® Messgerät vorgenommen, bei Messungen mit externer Vergleichs-
stelle (siehe Kapitel 6.7.3) ist das Verständnis der Zusammenhänge für den Anwender aber sehr hilfreich.


Auswahl, Produktübersicht
Es gibt eine Reihe von Thermoelementen, die sich durch den Temperaturbereich, die Empfindlichkeit und vor
allem die Verträglichkeit mit dem Messmedium unterscheiden.

Grundwerte der Thermospannungen nach IEC 584-1:1995 (ITS90)
 Temperatur       NiCr-Ni        NiCroSil-      Fe-CuNi       Cu-CuNi        PtRh10-Pt       PtRh30-
     [°C]                          NiSil                                                      PtRh6
                   Typ K           Typ N          Typ J         Typ T          Typ S            Typ B
                  U [mV]          U [mV]         U [mV]        U [mV]         U [mV]         U [mV]
     -270             -            -4,345            -          -6,258           -              -
     -200          -5,891          -3,990         -7,890        -5,603           -              -
     -100          -3,554          -2,407         -4,633        -3,379           -              -
       0              0               0              0             0             0              0
      100         +4,096          +2,774         +5,269        +4,279         +0,646         +0,033
      200         +8,138          +5,913         +10,779       +9,288         +1,441         +0,178
      300         +12,209         +9,341         +16,327       +14,862        +2,323         +0,431
      400         +16,397         +12,974        +21,848       +20,872        +3,259         +0,787
      500         +20,644         +16,748        +27,393                      +4,233         +1,242
      600         +24,905         +20,613        +33,102                      +5,239         +1,792
      700         +29,129         +24,527        +39,132                      +6,275         +2,431
      800         +33,275         +28,455        +45,494                      +7,345         +3,154
      900         +37,326         +32,371        +51,877                      +8,449         +3,957
     1000         +41,276         +36,256        +57,953                      +9,587         +4,834
     1100         +45,119         +40,087        +63,792                      +10,757        +5,780
     1200         +48,838         +43,846        +69,553                      +11,951        +6,786
     1300         +52,410         +47,513                                     +13,159        +7,848
     1400                                                                     +14,373        +8,956
     1500                                                                     +15,582        +10,099
     1600                                                                     +16,777        +11,263
     1700                                                                     +17,947        +12,433
     1800                                                                                    +13,591




                                                                                                        37
Thermoelemente



Eigenschaften der einzelnen Thermoelemente

Typ K, NiCr-Ni
Thermoelemente Typ K sind in einem weiten Temperaturbereich einsetzbar (-270°C bis +1372°C). Sie sind zu
empfehlen für die Anwendung in sauberer, oxidierender (Luft) und neutraler Atmosphäre (Edelgase).
Im Temperaturbereich zwischen 250°C und 600°C sind Thermopaare Typ K aufgrund eines Umordnungseffektes
in der Kristallstruktur nicht für genaue Messungen bei schnelleren Temperaturwechselbelastungen geeignet.
Am häufigsten eingesetztes Thermoelement.

Typ N, NiCrSi-NiSi
Thermoelemente Typ N sind am besten für Anwendungen in sauberer, oxidierender (Luft) oder neutraler Atmo-
sphäre (Edelgase) im Temperaturbereich von ca. 300°C bis 1260°C geeignet. Sie bieten hohe thermische Stabi-
lität in Luft oberhalb 1000°C und eine höhere Widerstandsfähigkeit gegen Oxidation als Thermopaare Typ E, J,
K oder T.
Sie weisen gegenüber den von der Legierung her ähnlichen Thermopaaren Typ K eine bessere thermoelektrische
Stabilität über den gesamten Temperaturbereich auf und sind besser für den Einsatz unter wechselnden Tempe-
raturen geeignet.
Dieser Thermoelement Typ wird oft in der Tieftemperaturtechnik eingesetzt, wobei beachtet werden muss, dass
die gute Wärmeleitfähigkeit beider Schenkel Messfehler begünstigt.

Typ J, Fe-CuNi
Neben Typ K eines der am häufigsten eingesetzten Thermoelemente. Der Einsatz des Thermoelements sollte auf
Temperaturen zwischen 0 und 750°C beschränkt bleiben. Oberhalb 750°C erhöht sich einerseits die Oxidations-
geschwindigkeit beider Thermoschenkel, andererseits kommt es bei der Curie Temperatur von Eisen (768°C) zu
einer Änderung des magnetischen Zustandes und bei etwa 910°C zur Änderung der Kristallstruktur, die beide zu
erheblichen irreversiblen Änderungen der Kennlinie führen können. In feuchter Umgebung kann der Eisenschen-
kel rostig und brüchig werden.

Typ T, Cu-CuNi
Thermoelemente Typ T werden für Anwendungen im Temperaturbereich von -200°C bis +370°C in Vakuum oder
oxidierender, reduzierender oder inerter Atmosphäre (Edelgase) empfohlen. Oberhalb 370°C oxidiert der positive
Zweig der Thermodrähte Typ T sehr schnell. Auch in einer Wasserstoff-Atmosphäre wird nicht zum Einsatz ober-
halb ca. 370°C geraten, da der positive Zweig des Thermoelements brüchig wird. Der positive Zweig des Ther-
moelements hat eine hohe Wärmeleitfähigkeit.

Typ S, PtRh10-Pt
Thermoelemente Typ S können von -50°C bis etwa +1300°C im Dauerbetrieb benutzt werden. Ihre Kennlinie
hat eine gute Reproduzierbarkeit, Stabilität und Beständigkeit. Am höchsten ist ihre Stabilität in sauberer oxidie-
render Atmosphäre (Luft), kurzzeitig können Sie auch in inerten Gasatmosphären oder im Vakuum eingesetzt
werden. Vom Einsatz in reduzierender Atmosphäre wird abgeraten.

Typ B, PtRh30-PtRh6
Thermoelement für hohe Temperaturen, es kann für mehrere hundert Stunden Temperaturen bis 1700°C ausge-
setzt sein. Es ist sauberer, oxidierender Atmosphäre (Luft) am beständigsten, kann aber auch in inerten Gasat-
mosphären oder im Vakuum eingesetzt werden.

Ausgleichsleitungen
Zur Verlängerung von Thermoelementen werden oft preiswertere und leichter handhabbare Ausgleichsleitungen
verwendet, die in ihrer Thermospannung aber vom Thermoelement abweichen können. Um die Messfehler in
engen Grenzen zu halten, sollte man darauf achten, dass die Kontaktstellen zum Thermoelement und zum Mess-
gerät möglichst die gleiche Temperatur aufweisen.
Noch größere Fehler treten auf, wenn der Typ der Ausgleichsleitung nicht zum Thermoelement passt oder die
Ausgleichsleitung falsch gepolt wird. Dies ist unbedingt zu vermeiden.




38
                                                                                     Thermoelemente



Anwendungsbereiche
Wegen ihrer geringen Masse haben Thermoelementfühler eine hohe Anzeigegeschwindigkeit. Daher eignen sie
sich besonders für Kontrollmessungen in Fertigung, Prüffeld und Labor. Sehr vorteilhaft sind Mantelthermoele-
mente mit Durchmessern unter 0,5 mm, da sie intern isoliert sind und damit keine elektrische Verbindung zum
Messobjekt bilden. Sie sind biegbar und lassen sich sogar einlöten.



3.2.1.1 Thermoelementfühler FTA xxx

Fühlereigenschaften

Ausstattung
Für die Fühleranschlusskabel wird bei vielen Fühlertypen Thermoleitung (Litze, Thermoleitung Klasse 2) ver-
wendet (statt der üblichen Ausgleichsleitung). Die Übergangsstelle vom Messelement (Fühlerspitze) auf das An-
schlusskabel (in der Kabelübergangshülse bzw. im Handgriff) ruft so in einem weiten Temperaturbereich bis
200°C keinen Temperaturfehler hervor; die üblichen Messfehler (durch Temperaturdifferenzen an der Über-
gangsstelle) bei Verwendung einer Ausgleichsleitung (keine Thermoleitung) werden vermieden.
Für wenige Fühlertypen und für Verlängerungskabel wird wie bisher Ausgleichsleitung verwendet. Die Aus-
gleichsleitungen entsprechen in der Regel der Klasse 2 nach DIN 43722. Für den Typ K ist der Anwendungstem-
peraturbereich der Ausgleichsleitung 0 bis 150°C.

Ausführungen
Mantelfühler
Da die Thermoelemente, wie oben geschildert, unter bestimmten Bedingungen leicht korrodieren, werden sie
häufig in einem Inconel-Rohr als Mantelthermoelemente eingesetzt. Inconel ist eine korrosionsbeständige Ni-
ckellegierung, die auch für die Anwendung in extremen Umgebungen und bei hohen Temperaturen geeignet ist.
Mantelfühler gibt es in den verschiedensten Längen und Durchmessern. Im Angebot sind mehrere Thermoele-
ment Typen, beispielsweise NiCr-Ni, Typ K, mit Einsatztemperaturen von -40 bis +900°C oder NiCrSi-NiSi, Typ
N, mit Einsatztemperaturen von -200 bis +1150°C.
Inconel-Rohre können gebogen werden. Die Kabelübergangshülse ist aus Messing gefertigt (Sechskant, L =
65 mm, Eckmaß = 9,1 mm, Einsatztemperatur -40 bis +160°C).


                                                                       Abb. 3.2.4
                                                                       Mantelfühler für Temperaturmessungen




Standardkabel: 1,5m Leitung FEP/Silikon Thermoleitung (Litze, Einsatztemperatur -50 bis +200°C, kein Tem-
peratureinfluss am Übergang vom Messelement zum Kabel.


Fühler für Oberflächen- und Tauchmessungen
Diese Fühler haben einen Handgriff und besitzen verschiedene Spitzen, die die Fühler für Oberflächen- oder
Tauchmessungen geeignet machen.




                                                                                                         39
Thermoelemente



Beispiele:



                                                                      Abb. 3.2.5 FTA 1231-LxxxxH für Tauch-
                                                                      messungen in plastischen, pastösen Medien




                                                                         Abb. 3.2.6 FTA 122-LxxxxH für Tauch-
                                                                         und Oberflächenmessungen




Thermodrähte
Typische Ausführungen:

 Typ                  Isolierung           Einsatztemperatur     Aderndurchmesser        Außendurchmesser
 T 190-0              Glasseide            -25 bis +400°C        0,5 mm                  ca. 1,3 x 2,1 mm
 T 190-1              Glasseide            -25 bis +400°C        0,2 mm                  ca. 0,6 x 1,0 mm
 T 190-2              PVC                  -10 bis +105°C        0,5 mm                  ca. 2,2 x 3,4 mm
 T 190-3              Silikon              -45 bis +200°C        0,5 mm                  ca. 4 mm
 T 190-7              Keramikfaser         -40 bis +1200°C       0,8 mm                  ca. 3 x 4 mm
 T 190-10             FEP                  -200 bis +205°C       0,5 mm                  ca. 1,5 x 2,5 mm
 T 190-11             FEP                  -200 bis +205°C       0,2 mm                  ca. 1,3 x 2,0 mm


Thermodrähte können über ALMEMO® Stecker (ZA 9020-FS, ZA 9021-FSx, ZA 9000-FSx, ZA 5690-MU) oder
auch über Miniatur-Flachverbinder (ZK 9029-FS, Typ K) an ALMEMO® Geräte angeschlossen werden.
Messungen mit blanken, nicht isolierten Thermodrahtfühlern sind nur in Luft oder in/auf elektrisch isolierenden
Materialien (z.B. Kunststoffen) zu empfehlen. Bei Messungen auf elektrisch leitenden Materialien mit (hohem)
elektrischem Potential sind vorzugsweise isolierte Mantelthermoelementfühler zu verwenden. Alternativ dazu
können Thermodrahtfühler galvanisch getrennt über das Messmodul ZAD 950-ABx (erhältlich für Typ K, J und
T) angeschlossen werden (siehe Kapitel 4.5.3).

Technische Daten
Die Grundwerte der Thermospannungen und der zulässigen Toleranzen von Thermoelementen sind in der
DIN/IEC 584 festgelegt.
Für Thermoelemente sind nach DIN/IEC 584-2 drei Genauigkeitsklassen definiert. Ahlborn bietet Thermoele-
mentfühler in zwei dieser Genauigkeitsklassen an.




40
                                                                                      Thermoelemente



Für Typ K gelten folgende Grenzen:

                 Gültigkeitsbereich      Grenzabweichung (es gilt der jeweils größere Wert)
 Klasse 1:       -40 bis 1000°C          ±1,5 K oder ±0,004 • | t | K
 Klasse 2:       -40 bis 1200°C          ±2,5 K oder ±0,0075 • | t | K


Die in den technischen Daten angegebenen T max-Werte beziehen sich auf die Fühlerspitze. Die Fühlergriffe und
Kabel sind in der Regel bis 80°C beständig, für höhere Umgebungstemperaturen gibt es auch hitzebeständige
Kabel.
Fühler altern abhängig von den Einsatzbedingungen. Dadurch kann ihre Genauigkeit mit der Zeit von der Ge-
nauigkeitsklasse abweichen, in der sie ausgeliefert wurden. Die für die Genauigkeitsklassen festgelegten Tempe-
raturgrenzen sind nicht notwendigerweise die empfohlenen Grenzen der Anwendungstemperatur (In den Span-
nungsreihen werden die Thermospannungen für erheblich weitere Temperaturbereiche angegeben.). Außerhalb
dieser Temperaturgrenzen sind jedoch keine Grenzabweichungen definiert.


Handhabung

Messgenauigkeit erhöhen
Die Eintauchtiefe der Thermoelementfühler sollte ausreichend groß gewählt werden. Ist der Fühler nicht tief
genug eingetaucht, nimmt der nicht eingetauchte Teil der Fühlerhülle durch Wärmeleitung Einfluss auf die an
der Spitze gemessene Temperatur.
Die minimale Eintauchtiefe kann festgestellt werden, indem man den Fühler möglichst tief eintaucht, ihn dann
langsam herauszieht und beobachtet, wann sich der angezeigte Messwert ändert. Kurz davor besitzt der Fühler
die minimale Eintauchtiefe.
Die Eintauchtiefe ist nicht nur vom Fühler, sondern auch vom umgebenden Medium und insbesondere von der
Umwälzung/Bewegung des Mediums abhängig.
Die Länge der Mantelthermoelemente sollte mindestens 10 cm, besser 25 cm betragen, da sonst die Temperatur
der Kabelübergangshülse das Messergebnis beeinflusst.

Fühlerschutz
Thermoelementfühler dürfen keinen plötzlichen Temperaturänderungen unterworfen werden, weder positiven
noch negativen. Soll zum Beispiel die Temperatur in einem Ofen gemessen werden, sollte der Fühler mit dem
Ofen zusammen aufgeheizt und auch wieder abgekühlt werden. Plötzliche Temperaturänderungen können durch
Veränderungen im Material des Sensorelements die Genauigkeit des Fühlers deutlich verschlechtern.
Auch zu starke mechanische Belastungen sind bei Thermoelementen zu vermeiden, weil Gefügeänderungen Aus-
wirkungen auf die Kennlinie haben können. Der Krümmungsradius der Inconel-Rohre darf nicht zu klein gewählt
werden (mindestens 10-facher Durchmesser).




                                                                                                           41
Pt100-Widerstandsfühler




3.2.2        Pt100-Widerstandsfühler

Messprinzip
Bei der Temperaturmessung mit Pt100-Fühlern wird deren Widerstandserhöhung mit zunehmender Temperatur
ausgenutzt. Der Messwiderstand wird mit einem konstanten Strom gespeist und der Spannungsabfall am Wider-
stand in Abhängigkeit von der Temperatur gemessen. Aufgrund der geringen Widerstandsänderung (0,3-
0,4 Ω/°C) sollte immer die 4-Leiter-Schaltung verwendet werden, um den Einfluss der Zuleitungsdrähte auszu-
schließen.


Grundlagen
Draht-Messwiderstände
Der Pt100 Widerstand besteht aus einem Platindraht, der in vielen Windungen in einen Glasstab eingeschmolzen
oder in eine Keramikmasse eingebettet wird. Gewickelte Fühler werden vorzugsweise für höhere Temperaturen
verwendet.

Schicht-Messwiderstände
Hier wird das Platin in Dünnschichttechnik mäanderförmig auf ein Trägermaterial aufgebracht und danach mit
einem Überzug versehen, um es vor chemischen Einflüssen zu schützen. Dünnschicht-Sensoren werden heutzu-
tage wegen ihres rationellen Herstellungsverfahrens bevorzugt gefertigt.



3.2.2.1 Pt100 Widerstandsfühler FPA xxx

Fühlereigenschaften

Ausstattung
Analoger Stecker
Standardmäßig sind die Pt100 Fühler in unserem Sortiment mit einem Stecker (ZA 9030-FS1, siehe Kapitel
4.1.2.1) ausgestattet, der das Signal analog verarbeitet.
Folgende Messbereiche sind möglich:
Messbereich -200 bis +850°C, Auflösung 0,1 K
Messbereich -200 bis +400°C, Auflösung 0,01 K
Messbereich    -8 bis +65°C, Auflösung 0,001 K

Digitaler Stecker
Pt100 Fühler können auch mit digital arbeitenden D7 Steckern (ZPD700FSx, siehe Kapitel 4.1.2.3) ausgerüstet
werden.
Messbereich -200 bis +850°C Auflösung 0,01 K
Dieser digitale ALMEMO® D7-Messstecker arbeitet mit einem eigenen eingebauten 24-Bit AD-Wandler. Die
Linearisierung der Pt100-Kennlinie wird entsprechend der DIN IEC 751 fehlerfrei berechnet (kein Näherungs-
verfahren). Da die Gesamtgenauigkeit des Fühlers mit einem D7 Stecker nicht von einem Auswertegerät abhängt,
kann der Fühler auch alleine kalibriert und sogar mehrpunktjustiert werden. Zur Fühlerkennzeichnung kann im
ALMEMO® D7-Messstecker ein bis zu 20-stelliger Kommentar programmiert werden.




42
                                                                           Pt100-Widerstandsfühler



Ausführungen
Mantelfühler
Einsatztemperaturen der Standard Widerstands-Mantelfühler Pt100 reichen von -40 bis +500°C.
Sie sind von einem Edelstahl Rohr umgeben und besitzen eine Kabelübergangshülse (siehe Kapitel 3.2.1.1). Die
Edelstahlrohre können mit einem Radius von bis zu 10 x Ø gebogen werden. Pt100 Mantelfühler sollten auf den
ersten 30 mm von der Spitze her nicht gekrümmt werden.
Mantelfühler gibt es in den verschiedensten Längen und Durchmessern. Bei einzelnen Typen haben Fühlerspitze
und Mantelleitung unterschiedliche Durchmesser (Fühlerspitze verstärkt). Diese Typen sind daher nicht für die
Montage mit Klemmverschraubungen geeignet.
Standardkabel: 1,5m Leitung FEP/Silikon-isoliert, Einsatztemperatur -50 bis +200°C.

Fühler für Oberflächen- und Tauchmessungen
Mit Handgriff und verschiedenen Spitzen, die die Fühler für Oberflächen- oder Tauchmessungen geeignet ma-
chen (siehe Beispiele in Kapitel 3.2.1.1).

Kabelfühler
Starres Schutzrohr aus Edelstahl, in verschiedenen Längen und Durchmessern erhältlich. Es gibt keine Kabel-
übergangshülse. Der Kabeldurchmesser ist jeweils kleiner oder gleich dem Schutzrohrdurchmesser.
Kabelfühler gibt es auch für die Anwendung in Autoklaven, Sterilisatoren und anderen Heißdampfanwendungen,
in Vakuumanwendungen und Gefriertrocknungsanlagen (FPA 30K20-L0020), sowie für Temperaturmessung im
Klima- und Wärmeschrank bei hoher Luftfeuchtigkeit (FPA 40ST0050S01K-L0xxx).

Programmierung
Analoge Stecker
Pt100-Fühler FPAxxx erhalten standardmäßig den Stecker ZA 9030-FS1 mit dem Messbereich Pt100-1 (Auflö-
sung 0,1 K). Der Bereich Pt100-2 (Auflösung 0,01 K) kann alternativ auf dem 1. oder zusätzlich auf dem 2. Kanal
programmiert werden.
An V6 Geräten (2690-8A und größer) kann mit diesen Steckern der Messbereich Pt100-3 (Auflösung 0,001K)
programmiert werden.

 Bezeichnung           Befehl                Kürzel               Messbereich               Auflösung

 Pt100-1               B01                   P104                 -200 bis +850°C           0,1 K
 Pt100-2               B03                   P204                 -200 bis +400°C           0,01 K
 Pt100-3               B00                   P304                 0 bis +65°C               0,001 K


Digitale Stecker

 Stecker/Bezeichnung              Befehl      Kürzel       Messrate      Messbereich             Auflösung
 ZPD700-FS 4-Leiter Pt100         B-01        DPO4         10 M/s        -200 bis +850°C         0,01 K
 ZPD703-FS 3-Leiter Pt100         B-01        DPO3         10 M/s        -200 bis +850°C         0,01 K



Technische Daten
Pt100-Fühler werden serienmäßig mit Messwiderständen der Klasse B nach DIN/IEC 751 eingesetzt (Klasse A
oder 1/5 DIN Klasse B gegen Aufpreis). Die in den technischen Daten angegebenen T max-Werte beziehen sich




                                                                                                           43
Pt100-Widerstandsfühler



auf die Fühlerspitze. Die Fühlergriffe und Kabel sind bis 80°C beständig, für höhere Umgebungstemperaturen
gibt es auch hitzebeständige Kabel.

Genauigkeitsklassen der Pt100-Fühler

 Klasse           Gültigkeitsbereich                                             Grenzabweichung
                  Drahtgewickelte Widerstände         Schichtwiderstände

 B                -196 bis +600°C                     -50 bis +500°C             ± (0,3 + 0,005 |t|) K
 A                -100 bis +450°C                     -30 bis +300°C             ± (0,15 + 0,002 |t|) K


Beispiele für Pt100 Grenzabweichungen
 Temperatur                  Grenzabweichung
                             DIN Klasse B               DIN Klasse A                 1/5 DIN Klasse B*
 bei 0°C                     ±0,3 K                     ±0,15 K                      ±0,06 K
 bei 100°C                   ±0,8 K                     ±0,35 K                      ±0,16 K
 bei 200°C                   ±1,3 K                     ±0,55 K                      ±0,26 K
 bei 300°C                   ±1,8 K                     ±0,75 K                      ±0,36 K
                                                                           * Gültigkeitsbereich fühlerspezifisch

Genauigkeitsangaben für die digitalen Pt100 Stecker ZPD700-FS und ZPD703-FS
Bei Benutzung digitaler D7-Stecker kommt zur oben angegebenen Grenzabweichung nicht die Systemgenauig-
keit des Messgeräts, sondern die des Steckers hinzu:
Systemgenauigkeit: ± 0.07 K ± 2 Digit
Temperaturdrift: max. 30 ppm/K
Nenntemperatur: 22°C ± 2 K

Referenzmessgeräte
Zur Verwendung in Kalibrierlaboratorien und Qualitätssicherung stehen Referenzmessgeräte mit einer Auflösung
von 0,001K zur Auswahl. Sie sind nur zusammen mit speziellen drahtgewickelten Pt100-Fühlern der Klasse
1/10 B (DIN EN 60751) einzusetzen, deren Genauigkeit durch eine Mehrpunktjustage noch verbessert wurde
(SP10302D).


Handhabung

Messgenauigkeit erhöhen
Die Eintauchtiefe der Pt100 Fühler sollte ausreichend groß gewählt werden. Ist der Fühler nicht tief genug ein-
getaucht, nimmt der nicht eingetauchte Teil der Fühlerhülle durch Wärmeleitung Einfluss auf die an der Spitze
gemessene Temperatur.
Die minimale Eintauchtiefe kann festgestellt werden, indem man den Fühler möglichst tief eintaucht, ihn dann
langsam herauszieht und beobachtet, wann sich der angezeigte Messwert ändert. Kurz davor besitzt der Fühler
die minimale Eintauchtiefe.
Die Eintauchtiefe ist nicht nur vom Fühler, sondern auch vom umgebenden Medium und insbesondere von der
Umwälzung/Bewegung des Mediums abhängig.
Die Länge der Mantelfühler sollte mindestens 10 cm, besser 25 cm betragen, da sonst die Temperatur der Kabel-
übergangshülse einen zu großen Einfluss auf das Messergebnis hat.




44
                                                                           NTC-Widerstandsfühler



Fühlerschutz
Pt100 Mantelfühler mit einem Durchmesser von 1 mm an der Spitze dürfen keinen Erschütterungen ausgesetzt
werden. Sie müssen äußerst vorsichtig behandelt werden, sonst zerbricht das Sensorelement in der Spitze des
Fühlers.
Auch Mantelfühler mit einem Durchmesser von 2 mm sind in dieser Hinsicht noch sehr empfindlich. Fühler mit
größerem Durchmesser sind etwas robuster.
Auch Pt100 Temperaturfühler dürfen keinen plötzlichen Temperaturänderungen unterworfen werden, weder po-
sitiven noch negativen. Soll zum Beispiel die Temperatur in einem Ofen gemessen werden, sollte der Fühler mit
dem Ofen zusammen aufgeheizt und auch wieder abgekühlt werden. Plötzliche Temperaturänderungen können
durch Veränderungen im Material des Sensorelements die Genauigkeit des Fühlers deutlich verschlechtern.



3.2.3        NTC-Widerstandsfühler

Messprinzip
NTC-Fühler (Thermistoren) haben gegenüber Pt100 Fühler einen wesentlich höheren Widerstand und einen
negativen Temperaturkoeffizienten, d.h. der Widerstand nimmt mit steigender Temperatur ab.


       Temperatur                Pt100 (ITS90)               Temperatur                   NTC (N)
            °C                       R [Ω]                        °C                        R [Ω]
           -200                       18,52                       -50                      670100
           -150                       40,00                       -40                      336500
           -100                       60,26                       -30                      177000
           -50                        80,31                       -20                       97080
            0                        100,00                       -10                       55330
            50                       119,40                        0                        32650
           100                       138,51                       10                        19900
           150                       157,33                       20                        12490
           200                       175,86                       25                        10000
           250                       194,10                       30                        8057
           300                       212,05                       40                        5327
           350                       229,72                       50                        3603
           400                       247,09                       60                        2488
           450                       264,18                       70                        1752




                                                                                                         45
NTC-Widerstandsfühler




      Temperatur                Pt100 (ITS90)             Temperatur                 NTC (N)
            °C                     R [Ω]                        °C                     R [Ω]
            500                    280,98                       80                     1255
            550                    297,49                       90                     915,3
            600                    313,71                       100                    678,3
            650                    329,64                       110                    510,3
            700                    345,28                       120                    389,3
            750                    360,64                       130                   300,93
            800                    375,70                       140                   235,27
            850                    390,48                       150                   185,97


Hinweise zur Messung
Für Temperaturmessungen mit NTC-Fühlern ergeben sich durch Verlängerungen zusätzliche Abweichungen, die
abhängig von der gemessenen Temperatur und der Kabellänge sind:


  Temperatur       Widerstand          Fehler            Fehler           Fehler          Fehler
  NTC-Fühler       NTC-Fühler          bei 5m           bei 10m          bei 50m         bei 100m
     °C              Ohm                 °C               °C               °C               °C
      -20             97 080                0              0                0                  0
       0              32 650                0              0               0,01               0,02
       25             10 000                0            0,01              0,03               0,06
       50             3 603             0,01             0,02              0,09               0,18
       70             1 752             0,02             0,04              0,21               0,42
      100             678,3             0,06             0,13              0,65                1,3


Die angegebenen Werte sind typische Abweichungen für Kabel mit Aderquerschnitt 0,14 mm². Das entspricht
bei einer Kabellänge von 100 m typ. ca. 25 Ohm Schleifenwiderstand (= 2 Adern).



3.2.3.1 NTC Widerstandsfühler FNA xxx

Fühlereigenschaften

Ausstattung
Analoge Stecker
Die NTC Fühler in unserem Sortiment sind standardmäßig mit einem analog arbeitenden Stecker (ZA9040FS,
siehe Kapitel 4.1.3.1) ausgestattet:
Messbereich -50 bis +125°C, Auflösung 0,01 K




46
                                                                           NTC-Widerstandsfühler



Digitale Stecker
NTC-Fühler können auch mit einem digital arbeitenden D6 Stecker (ZAD040FS, siehe Kapitel 4.1.3.2) ausge-
rüstet werden:
Messbereich -50 bis +125°C, Auflösung 0,01 K
Messbereich -20 bis +65°C, Auflösung 0,001 K
Dieser digitale ALMEMO® D6-Messstecker arbeitet mit einem eigenen eingebauten 24-Bit AD-Wandler. Die
Linearisierung der NTC-Kennlinie wird mit den Steinhart Hart Koeffizienten fehlerfrei berechnet (kein Nähe-
rungsverfahren).
Die hohe Präzision eines Temperaturfühlers mit digitalem Stecker ist unabhängig von der Verarbeitung des Sig-
nals im ALMEMO® Gerät und nachfolgenden Verlängerungskabeln.

Ausführung
Mantelfühler
Einsatztemperaturen der Standard Widerstands-Mantelfühler NTC reichen von 0 bis typ. 70°C.
Sie sind von einem Edelstahlrohr umgeben und besitzen eine Kabelübergangshülse (siehe Kapitel 3.2.1.1). Die
Edelstahlrohre können mit einem Radius von bis zu 10 x Ø gebogen werden. NTC Mantelfühler sollten auf den
ersten 30 mm von der Spitze her nicht gekrümmt werden.
Mantelfühler gibt es in den verschiedensten Längen und Durchmessern. Bei einzelnen Typen haben Fühlerspitze
und Mantelleitung unterschiedliche Durchmesser (Fühlerspitze verstärkt). Diese Typen sind daher nicht für die
Montage mit Klemmverschraubungen geeignet.
Standardkabel: 1,5m Leitung PVC/PVC-isoliert, Einsatztemperatur -20 bis +105°C.

Fühler für Oberflächen- und Tauchmessungen
Mit Handgriff und verschiedenen Spitzen, die die Fühler für Oberflächen- oder Tauchmessungen geeignet ma-
chen (siehe Beispiele in Kapitel 3.2.1.1.).

Programmierung
Analoge Stecker
NTC-Fühler FN Axxx erhalten standardmäßig den Stecker ZA 9040-FSx mit dem Messbereich NTC Typ N (Auf-
lösung 0,01 K).

 Bezeichnung           Befehl                 Kürzel           Messbereich              Auflösung
 NTC Typ N             B09                    Ntc              -50 bis +125°C           0,01 K


Digitale Stecker

Messbereiche bei Auslieferung

 Bezeichnung       Befehl            Kürzel            Exp        Messbereich              Auflösung
 Ntc, t            B-01              DIGI              -2         -50 bis +125°C           0,01 K


Konfiguration über das Sensor-Menü
Es ist möglich zwei NTC Fühler über diesen Stecker anzuschließen (zweiter Fühler Klemme Ntc2-Gnd). Nur für
den Fühler, der auf Klemme Ntc-Gnd angeschlossen ist, kann der Bereich Ntc3 mit einer Auflösung von 0,001 K
programmiert werden.




                                                                                                         47
NTC-Widerstandsfühler



Konfigurierbare Messbereiche

 Bezeichnung      Anschluss             Befehl     Kürzel      Exp     Messbereich               Auflösung
 Ntc, t           Klemme Ntc-Gnd        B-01       DIGI        -2      -50 bis +125°C            0,01 K
 Ntc2, t          Klemme Ntc2-Gnd       B-02       DIGI        -2      -50 bis +125°C            0,01 K
 Ntc3, t          Klemme Ntc-Gnd        B-03       DIGI        -3      -20 bis +65°C             0,001 K



Technische Daten
Die Genauigkeitsangaben bei den normierten NTC-Fühlern gehen aus Lieferantenangaben hervor. Das Sensorel-
ement wird in einem Fühler verbaut und mit Anschlusskabel und ALMEMO® Stecker versehen. Verarbeitung,
Übergangs- und Klemmstellen und das Anschlusskabel haben einen Einfluss auf die Genauigkeit des Tempera-
turfühlers.
Die in den technischen Daten angegebenen T max-Werte beziehen sich auf die Fühlerspitze. Die Fühlergriffe und
Kabel sind bis 80°C beständig, für höhere Umgebungstemperaturen gibt es auch hitzebeständige Kabel.

Genauigkeitsangaben für NTC-Sensor Elemente

 Bezeichnung                          Gültigkeitsbereich                    Grenzabweichung
 NTC-Element                          –20 bis < 0°C                         ±0,4 K
 (10K bei 25°C)                       0 bis 70°C                            ±0,2 K
                                      > 70 bis 125°C                        ±0,6 K


Genauigkeitsangaben für den digitalen NTC Stecker ZAD040FS
Bei Benutzung digitaler D6-Stecker kommt zur oben angegebenen Grenzabweichung nicht die Systemgenauig-
keit des Messgeräts, sondern die des Steckers hinzu.

 Messbereich                           Bezeichnung                          Systemgenauigkeit
 -50,00 bis +125,00°C                  Ntc/Ntc2 (siehe oben)                ±0,05 K bei -50 bis +100°C
 -20,000 bis +65,000°C                 Nt3                                  ±0,02 K bei -20 bis +65°C


Temperaturdrift: 40 ppm/K
Nominaltemperatur: 23°C ± 2K


Handhabung

Messgenauigkeit erhöhen
Es gelten die gleichen Hinweise wie für die Pt100 Fühler (siehe Kapitel 3.2.2.1.).

Fühlerschutz
NTC Temperaturfühler sind bezüglich Erschütterungen deutlich weniger empfindlich als Pt100 Fühler.




48
                                                        Wet-Bulb-Globe-Temperatur-Messung




3.2.4        Wet-Bulb-Globe-Temperatur-Messung
Zur Bewertung der Arbeitsbelastung an Hitzearbeitsplätzen und der damit verbundenen Einsatz- und Abkühlzei-
ten ist die Wet-Bulb-Globe-Temperatur (WBGT) der entscheidende Parameter. Temperatur, Strahlung, rel. Luft-
feuchtigkeit und Luftgeschwindigkeit werden durch Messung der Trockentemperatur TT, der natürlichen Feucht-
temperatur HTN eines Psychrometers und der Strahlungstemperatur GT eines Globethermometers bestimmt und
als WBGT zusammengefasst.
Zur Messung von TT und HTN muss an der Buchse M0 ein Psychrometer mit abschaltbarem Motor (FNA 846-
WB) angeschlossen sein, das mit den Messbereichen Ntc und P HT programmiert ist. Um die natürliche Feucht-
temperatur HTN zu erhalten, muss bei der Messung die Plexiglashaube des Psychrometers abgenommen und der
Lüftermotor mit dem Schiebeschalter ausgeschaltet werden.
An der Buchse M1 wird ein Globe-Thermometer (Pt100) (FPA 805-GTS) mit den Messbereichen P204 und
WBGT benötigt.
Zur Berechnung der Wet-Bulb-Globe-Temperatur (WBGT) gibt es den Funktionskanal WBGT, der beim An-
schluss der richtigen Fühler die Wet-Bulb-Globe-Temperatur anzeigt.

Anordnung und Programmierung der WBGT-Fühler:
 Fühler           Buchse/Kanäle      Bereich         Größe         Erklärung
 Psychrometer     M0, Kanal 0        Ntc             TT            Trockentemperatur der Luft in °C
                  M0, Kanal 1        P HT            HTN           Natürliche Feuchttemperatur der Luft
 Pt100-Globe-     M1, Kanal 0        P204            GT            Globe-Temperatur in °C
 Thermometer
                  M1, Kanal 1        WBGT            WBGT          0,1 TT + 0,7 HT + 0,2 GT


Um aktuelle Werte zu erhalten, muss eine kontinuierliche oder zyklische Messstellenabfrage laufen.




                                                                                                          49
ALMEMO® Infrarot-Fühler




3.2.5         ALMEMO® Infrarot-Fühler

Grundlagen
Um mit der Infrarotmesstechnik befriedigende Ergebnisse zu erzielen, ist es wichtig, die grundlegenden Zusam-
menhänge und Einflüsse von Emissionsgrad, Umgebungsstrahlung und Strahlengang (Messfeld) zu beachten.

Temperaturstrahlung
Jeder Körper sendet oberhalb des absoluten Nullpunktes eine elektromagnetische Strahlung aus. Zwischen der
emittierten Strahlung und der Temperatur eines Körpers besteht nach den Planck‘schen Strahlungsgesetzen ein
fester Zusammenhang.
 Gesamtstrahlung: S =  • T4 (Stefan-Boltzmann-Gesetz) (1)
Dieses Gesetz gilt jedoch nur für sogenannte "schwarze Strahler", die ihre gesamte Strahlung aussenden. Bei
realen Körpern handelt es sich um "graue Strahler", die nur einen Teil der Strahlung emittieren. Das Verhältnis
der individuellen Ausstrahlung SO eines beliebigen Temperaturstrahlers zur Ausstrahlung eines schwarzen Strah-
lers SS nennt man Emissionsgrad:
 Emissionsgrad:  = SO / SS        (2)
Bei der berührungslosen Temperaturmessung spielt der Emissionsgrad eine wichtige Rolle. Da die Infrarot-Mess-
geräte an "schwarzen Strahlern" kalibriert werden, ist es erforderlich, bei der Messung den Emissionsgrad der zu
messenden Oberfläche zu berücksichtigen. Das Strahlungsthermometer misst eine Strahlung S M, die sich aus der
Eigenstrahlung des Messobjektes SO und der von der Umgebung reflektierten Strahlung SU zusammensetzt. Dies
gilt für Objekte, bei denen die Transmission Null ist (nicht transparent). Die Objektstrahlung S O ist dabei mit
dem Emissionsgrad , die Umgebungsstrahlung SU mit dem Reflexionsgrad  behaftet:
 Messstrahlung: SM =  • SO +  • SU     (3)
Mit der Beziehung  +  = 1 (Transmission = 0) lässt sich schließlich die Objektstrahlung bestimmen zu:
 Objektstrahlung: SO = 1/ • (SM - SU ) + SU   (4)
 Speziell gilt:SO ≈ 1/ • SM (Objekttemperatur viel höher als Umgebung)
     SO ≈ SU (Objekttemperatur gleich Umgebung)
Bei Objekten, deren Temperatur weit über der Umgebung liegt, kann der Einfluss der Umgebungsstrahlung ver-
nachlässigt werden.

Sensoren
Als Messwertgeber gibt es photoelektrische Strahlungsempfänger mit hoher Empfindlichkeit und besonders kur-
zer Ansprechzeit, sowie thermische Detektoren mit etwas größerer Trägheit.

Strahlengänge und Messfleck
Um korrekte Messwerte zu erhalten, ist außer dem Emissionsgrad auch der Strahlengang des Sensors zu berück-
sichtigen. Je nach Optik ergibt sich in Abhängigkeit vom Abstand ein bestimmter Messfleckdurchmesser. Dieser
Zusammenhang ist im Messfeld-Diagramm dargestellt. Der Messfleckdurchmesser muss immer kleiner sein als
das Messobjekt oder die interessierende Messstelle.

Emissionsgradtabelle
Die folgende Tabelle ist als Richtwert für die Abschätzung des Emissionsgrades verschiedener Materialien ge-
dacht.
Beachten Sie, dass der Emissionsgrad speziell bei Metallen in Abhängigkeit von Oberflächenbeschaffenheit,
Oxydation, Rost bzw. Anwesenheit von Schmutz, Wasser oder Öl sehr stark variieren kann.




50
                                                                        ALMEMO® Infrarot-Fühler




 Material          ε              Material              ε               Material              ε

 Aluminium         0,1            Federstahl            0,87            Monel oxydiert        0,4
 blank
 Aluminium         0,2 - 0,4      Gips                  0,8 - 0,9       Nickel nicht          0,15
 oxydiert                                                               oxydiert
 Alu.-oxyd         0,42 - 0,26    Glas                  0,85 - 0,95     Nickel oxydiert       0,2 - 0,5
 Asbest            0,96           Gummi                 0,95            Papier                0,95
 Asphalt           0,95           Graphit               0,7 - 0,8       Putz                  0,91
 Basalt            0,7            Gusseisen nicht       0,2             Quecksilber           0,1 - 0,12
                                  oxydiert
 Beton             0,95           Gusseisen oxydiert    0,6 - 0,95      Ruß                   1
 Blei oxydiert     0,2 - 0,6      Gusseisen überdreht   0,45            Sand                  0,9
 Bitumen           1              Haut                  0,99            Schamotte             0,75
 Brot              0,88           Hartfaserplatte       0,95            Schnee                0,9
 Dachpappe         0,94           Heizkörper            0,8             Stahlblech mit        0,75
                                                                        Walzhaut
 Eisen nicht       0,1 - 0,2      Holz                  0,9 - 0,95      Stahlblech blank      0,65
 oxydiert
 Eisen oxydiert    0,5 - 0,9      Kalkstein             0,95            Stahl-Drehlinge       0,3
                                                                        blank
 Eisen gerostet    0,5 - 0,7      Keramik               0,95            Textilien             0,95
 Edelstahl         0,1 - 0,8      Kohle                 0,8 - 0,9       Ton                   0,95
 Eis               0,98           Kupfer oxydiert       0,4 - 0,9       Wasser                0,93
 Emaille           0,9            Kunststoffe           0,9             Zement                0,9
 Farben matt       0,95           Leder                 0,94            Ziegel rau            0,93
 Farben            0,9            Marmor                0,93            Ziegel glasiert       0,75
 glänzend
 Alufarbe          0,52           Messing oxydiert      0,5             Zink oxydiert         0,1

Spektrale Abhängigkeit des Emissionsgrades
Die Infrarotmessung beschränkt sich vorwiegend auf die Wellenbereiche zwischen ca. 0.5 und 20 µm. Auch in
diesem Bereich ist der Emissionsgrad teilweise stark von der Wellenlänge abhängig. Deshalb sind in bestimmten
Fällen entsprechende Filter nötig.


Auswahl, Produktübersicht
Es stehen drei verschiedene Infrarot-Fühlerausführungen zum Anschluss an die ALMEMO® Messgeräte zur Ver-
fügung:

Kompakter Infrarot-Fühler FIA 844:
Analoger Fühler, Temperaturbereich -20 bis +500°C, fester Emissionsgrad 0,95 für matte, schwarze Oberflächen,
optische Auflösung 13:1 bzw. 9:1.

Digitaler Infrarot-Fühler FIAD 43-32:
Digitaler ALMEMO® D6-Fühler, Miniaturmesskopf, Temperaturbereich -40 bis +600°C, Emissionsgrad pro-
grammierbar, optische Auflösung 10:1 oder Scharfpunktoptik mit Messfleckdurchmesser 1 mm.




                                                                                                           51
ALMEMO® Infrarot-Fühler



Infrarot-Messkopf AMiR 7838:
Industrieausführung mit Stromausgang 4 bis 20 mA, lieferbar mit ALMEMO ® Anschlusskabel, verschiedene
Spektralbereiche/Ausführungen für Temperaturen von -18 bis +2000°C, Emissionsgrad einstellbar, verschiedene
optische Auflösungen oder Scharfpunktoptiken.


Anwendungsbereiche
Mit Infrarot-Fühlern wird die Wärmestrahlung von Objekten berührungslos erfasst und die Temperatur in °C
angezeigt. Dieses Messverfahren gestattet auch die Erfassung der Oberflächentemperatur an Messorten, die mit
konventionellen Kontaktfühlern nicht möglich wären. Oberflächen von Materialien mit geringer Wärmeleitung
und Oberflächen von Körpern mit geringer Wärmekapazität können ohne Beeinflussung des Messobjektes und
mit hoher Ansprechgeschwindigkeit gemessen werden. Ebenso ist eine Messung an bewegten, unzugänglichen
oder spannungsführenden Teilen möglich.
Infrarotfühler eignen sich zur berührungslosen Temperaturmessung an Oberflächen in zahlreichen industriellen
Anwendungen. Typische Einsatzgebiete sind: Messungen an Papier- oder Textilbahnen, bei Lackierstraßen, Be-
schichtungen, Trocknungsprozessen. Spezielle Anwendungen ergeben sich im Bereich der Elektrik/Elektronik
z.B. bei der Suche nach heißen Stellen auf Platinen, Kontakten. Oberflächen-Vergleichsmessungen mit Hilfe
eines Kontakt-Temperaturfühlers ermöglichen die Bestimmung des Emissionsgrads.


Hinweise zur Messung
Bei polierten oder glänzenden Metallen, sowie bei durchsichtigen Messobjekten ist der Emissionsgrad zu klein
für eine sinnvolle Messung. Eine geschwärzte Messstelle hat einen Emissionsgrad von 0,9 bis 1,0 und wird damit
gut messbar.
Wir empfehlen, die Messstelle mit mattem, schwarzem Lack o.ä. zu behandeln oder Emissionsgradaufkleber zu
verwenden.
Emissionsgradlack bis 200°C, Artikelnummer ZX 1070-EL2
Emissionsgradlack bis 450°C, Artikelnummer ZX 1070-EL4
Emissionsgradaufkleber bis 300°C, Artikelnummer ZR 7000-EK



3.2.5.1 Kompakter Infrarot-Fühler FIA 844

Fühlereigenschaften

Ausstattung




                                                              Abb. 3.2.7
                                                              Infrarot-Fühler FIA 844
                                                              mit ALMEMO® Stecker



Die Elektronik ist im Messkopf integriert. Die LED auf der Rückseite des Messkopfes signalisiert den jeweiligen
Arbeitszustand des Gerätes.
Der Infrarot-Fühler arbeitet mit dem fest eingestellten Emissionsgrad 0,95.
Als Zubehör sind lieferbar: Montagewinkel und Luftblasvorsatz.




52
                                                                       ALMEMO® Infrarot-Fühler



Der Messkopf besitzt ein fest angeschlossenes Kabel mit montiertem ALMEMO ® Stecker. Es können zwei ver-
schiedene Kabellänge geliefert werden: Länge 1 m oder Länge 3 m. Für größere Entfernungen zwischen Mess-
kopf und ALMEMO® Messgerät können steckbare ALMEMO® Verlängerungskabel verwendet werden: Serie
ZA 9060-VKx bis 4 m, Serie ZA 9090-VKCx bis 100 m.

Programmierung
Der ALMEMO® Stecker wird fertig programmiert geliefert: Bereich D2.6, skaliert für den Messbereich des Füh-
lers, Fühlerversorgung über den ALMEMO® Stecker.

Technische Daten
 Temperaturbereich                      -20 bis +500°C
 Spektrale Empfindlichkeit              8 bis 14 µm
 Optische Auflösung (90% Energie)       13:1 (11,5 mm bei 150 mm Abstand), Fernfeld 9:1
 Genauigkeit                            ±1,5% v. Messwert oder ±2 K, es gilt der jeweils größere Wert
                                        ±3,5 K für Messwerte < 0°C
 Reproduzierbarkeit                     ±0,5% v. Messwert oder ±1 K, es gilt der jeweils größere Wert
 Nennbedingungen                        23°C ±5 K, Emissionsgrad 0,95
 Temperaturauflösung                    0,1 K
 Ansprechzeit                           150 ms (95%)
 Emissionsgrad                          0,95 fest eingestellt
 Spannungsversorgung                    über ALMEMO® Stecker (12 V DC)
 Schutzklasse                           IP65
 Umgebungstemperatur                    -10 bis +70°C
 Lagertemperatur                        -20 bis +85°C
 Relative Luftfeuchtigkeit              10 bis 95% nicht kondensierend
 Gehäuse                                Edelstahl
 Abmessungen:                           Länge 94 mm, Gewinde M18x1
 Anschlusskabel:                        fest angeschlossen, 1 m oder 3 m, -30 bis +105°C
                                        inkl. ALMEMO® Stecker, programmiert
 Gewicht:                               ca. 160 g (1 m Kabel)


Abmessungen




                                                                                                        53
ALMEMO® Infrarot-Fühler




Handhabung

Vorbereitung
Entfernung und Messfleckgröße
Das Messfeld-Diagramm gibt den Durchmesser des Messfeldes an, das vom Infrarotsensor zur Messung erfasst
wird. Der Durchmesser ist abhängig vom Abstand zwischen dem Messkopf und der Oberfläche des Messobjek-
tes.




                                                                           Abb. 3.2.8
                                                                           Infrarot-Fühler FIA 844
                                                                           Messfeld-Diagramm




Die gewünschte Messfleckgröße auf dem Messobjekt bestimmt den maximalen Abstand zwischen Messkopf und
Oberfläche. Im Messfeld-Diagramm ist die Messfleckgröße in Abhängigkeit vom Abstand dargestellt. Um feh-
lerhafte Messungen zu vermeiden, muss das Messobjekt das gesamte Sichtfeld der Sensoroptik ausfüllen.

Umgebungstemperatur
Der Messkopf muss innerhalb des in den technischen Daten angegebenen Umgebungstemperaturbereiches be-
trieben werden.
Der Einbauort des Messkopfes wird so gewählt, dass die Umgebungstemperatur des Messkopfes während der
Messung konstant (stationär) ist. Eine schwankende Umgebungstemperatur ist unbedingt zu vermeiden. Schwan-
kungen würden sich unmittelbar auf die Anzeige der gemessenen Oberflächentemperatur auswirken.

Befestigung
Der Messkopf wird über sein Gewinde montiert. Als Zubehör sind ein starrer oder ein justierbarer Montagewinkel
lieferbar.




Abb. 3.2.9 starrer Montagewinkel      justierbarer Montagewinkel


Montieren Sie den Messkopf möglichst senkrecht zur Oberfläche des Objektes! Generell sollte der Montagewin-
kel 30° nicht überschreiten, um den Anteil der an der Oberfläche reflektierten Strahlung gering zu halten. Eben-
falls sollten Reflexionen von umliegenden Temperaturquellen durch Abschirmen des Objektes minimiert werden.




54
                                                                        ALMEMO® Infrarot-Fühler



Luftreinheit
Um Fehlmessungen und Beschädigungen der Linse zu vermeiden, sollte diese stets vor Staub, Rauch, Dunst und
sonstigen Verunreinigungen geschützt werden. In Umgebungen mit Staubbelastung oder hoher Luftfeuchtigkeit
ist ein Luftblasvorsatz (Zubehör) empfehlenswert.

Luftblasvorsatz
Der Luftblasvorsatz dient dazu, Staub, Feuchtigkeit, Schwebepartikel und Dampf von der Linse fernzuhalten.
Er kann vor oder hinter dem Haltewinkel montiert werden.
Er verfügt über einen Schnellverbinder für den Anschluss der Spülluft. Es wird empfohlen, einen 4 mm Kunst-
stoffschlauch zum Anschluss der Spülluft an den Verbinder zu verwenden. Die Luft strömt durch den Verbinder
in den Luftblasvorsatz hinein und aus der Öffnung an der Vorderseite wieder heraus. Der Luftdruck sollte zwi-
schen 0,6 und 1 bar betragen. Es muss ölfreie, technisch reine Luft verwendet werden.




                                 Abb. 3.2.10 Luftblasvorsatz


Messen
Der Infrarot-Fühler arbeitet mit dem fest eingestellten Emissionsgrad 0,95. Damit können nur Messobjekte mit
einer matten, schwarzen Oberfläche mit ausreichender Genauigkeit gemessen werden. Ist die Oberfläche glän-
zend/spiegelnd, können Emissionsgradlack oder Emissionsgradaufkleber verwendet werden.
Der Messkopf ist mit dem benötigten Zubehör fertig montiert, im festgelegten Abstand zum Messobjekt stationär
befestigt und auf die Oberfläche des Messobjektes ausgerichtet.
Der ALMEMO® Stecker des Infrarot-Fühlers wird in den Messeingang eines ALMEMO® Messgerätes gesteckt,
das Messgerät eingeschaltet und der Messwert abgelesen und weiterverarbeitet.

LED-Anzeige des Messkopf-Status
Der Messkopf-Status wird durch unterschiedliche Blinkmodi der LED auf der Rückseite des Messkopfes signa-
lisiert:

 Status                            LED
 Normal                            


 Außerhalb des Messbereiches       


 Instabil                          

 Alarm / Störung                   



Der instabile Status wird typischerweise durch die Aufwärmphase oder durch Thermoschockereignisse verur-
sacht.




                                                                                                          55
ALMEMO® Infrarot-Fühler



Wartung
Reinigung des Messfensters
Auf die Sauberkeit des Messfensters ist stets zu achten. Fremdkörper beeinträchtigen die Messgenauigkeit. Die
Reinigung des Messfensters muss mit Vorsicht erfolgen. Folgende Vorgehensweise wird empfohlen:
1.   Lose Partikel mit sauberer Luft wegblasen.
2.   Verbleibende Partikel am besten äußerst vorsichtig mit einem Mikrofasertuch (für optische Geräte) entfer-
     nen.
3.   Stärkere Verunreinigungen mit einem sauberen, weichen Tuch entfernen, das mit destilliertem Wasser ange-
     feuchtet wurde. Auf jeden Fall Kratzer auf der Linsenoberfläche vermeiden!
Falls Silikone, die z. B. in Handcremes enthalten sind, auf die Optik gelangen, die Oberfläche vorsichtig mit
Hexan reinigen. Das Messfenster anschließend lufttrocknen lassen.
Für die Entfernung von Fingerabdrücken oder Fett können Spiritus oder technischer Alkohol oder Kodak Lin-
senreiniger verwendet werden:
Eines der oben genannten Mittel auf die Optik aufbringen. Vorsichtig mit einem weichen sauberen Tuch wischen,
bis auf der Oberfläche Farben zu sehen sind. Anschließend die Oberfläche lufttrocknen lassen. Die Oberfläche
nicht trocken reiben - sie könnte zerkratzt werden!
              Keinen Ammoniak oder Ammoniak enthaltende Reiniger zur Reinigung benutzen. Dies könnte zur
              Dauerbeschädigung der Oberfläche führen!




3.2.5.2 Digitaler Infrarotfühler FIAD 43

Fühlereigenschaften

Ausstattung


                                                                 Abb. 3.2.11
                                                                 Digitaler Infrarotfühler FIAD 43
                                                                 mit ALMEMO® Stecker




Der ALMEMO® D6-Fühler FIAD 43 ist ein digitaler Fühler. Im Messkopf ist die vollständige Elektronik inte-
griert. Alle Sensordaten und Abgleichwerte sind im Messkopf gespeichert. Der Emissionsgrad des Messobjektes
(materialabhängig) ist einstellbar. Der Messwert wird digital an den ALMEMO ® Stecker übertragen. So ist der
Messwert u.a. unabhängig von einem Verbiegen oder Bewegen des Sensorkabels.
Als Option (nur ab Werk) sind lieferbar: Luftkühlgehäuse, Luftblasvorsatz und Umlenkspiegel.
Als Zubehör sind lieferbar: Montagewinkel, Scharfpunkt-Vorsatzlinse und Schutzfenster.
Der Messkopf besitzt ein fest angeschlossenes Kabel mit montiertem digitalen ALMEMO ® D6-Stecker. Es kön-
nen zwei verschiedene Kabellängen geliefert werden: Länge 1 m oder Länge 3 m. Für größere Entfernungen
zwischen Messkopf und ALMEMO® Messgerät können steckbare ALMEMO® Verlängerungskabel verwendet
werden: Serie ZA 9060-VKx bis 4 m, Serie ZA 9090-VKCx bis 100 m.




56
                                                                          ALMEMO® Infrarot-Fühler



Programmierung
Der ALMEMO® Stecker wird fertig programmiert geliefert. Fühlerversorgung geschieht über den ALMEMO®
Stecker.

Messbereich bei Auslieferung

 Bezeichnung                      Befehl      Bereich   Exp        Messbereich         Dim        Auflösung
 Objekt Temperatur to             B-01        DIGI      -1         -40 bis +600        °C         0,1 °C


Konfigurierbare Messbereiche
Die Konfiguration der Messbereiche erfolgt im Sensormenü an einem ALMEMO ® V7-Messgerät oder direkt am
PC (über das Anschlusskabel ZA 1919-DKUV) in der Software ALMEMO® Control. Auf dem 2. Kanal kann die
Umgebungstemperatur des Sensors aktiviert werden oder ein 2. Temperaturkanal, um die Messwerte z.B. zusätz-
lich in einer anderen Dimension darzustellen.

 Bezeichnung                           Befehl    Bereich     Exp     Messbereich            Dim   Auflösung

 1. * Objekt Temperatur to             B-01      DIGI        -1      -40 bis +600           °C    0,1 °C
 2. ~ Umgebungstemperatur ta           B-02      DIGI        -1      -10 bis +120           °C    0,1 °C

* Auslieferungszustand
~
  Bereich auch über ALMEMO® Gerät aktivierbar.

Konfiguration am PC in der Software ALMEMO® Control über das Sensor-Menü




Abb. 3.2.12 Konfiguration am PC in der Software ALMEMO® Control über das Sensor-Menü



Emissionsgrad
Der Emissionsgrad des Messobjektes (materialabhängig) kann im Sensormenü eingestellt werden (siehe Abbil-
dung 3.2.13).




                                                                                                           57
ALMEMO® Infrarot-Fühler



Wird der Fühler an einem ALMEMO® V6-Gerät betrieben, kann der Emissionsgrad auch in der normalen V6-Fühler-
programmierung eingestellt werden. Bei angestecktem Infrarotfühler wird der Parameter ‚Steigungskorrektur‘ durch
den Parameter ‚Emission´ ersetzt, sodass hier der Emissionsgrad programmiert werden kann.
Bei Auslieferung ab Werk ist der Emissionsgrad auf 0,95 eingestellt, d.h. für matte, schwarze Oberflächen.

Transmissionsgrad der Scharfpunkt-Vorsatzlinse oder des Schutzfensters
Bei Verwendung der Scharfpunkt-Vorsatzlinse oder eines Schutzfensters ist es nötig, den Transmissionsgrad der
Scharfpunkt-Vorsatzlinse oder des Schutzfensters zu berücksichtigen. Diese Einstellung ist nur im Sensormenü
möglich (siehe Abbildung 3.2.13).
Bei Auslieferung ab Werk ist der Transmissionsgrad auf 1,00 eingestellt, d.h. für den Betrieb ohne Vorsatzlinse
oder Schutzfenster.

Technische Daten
 Temperaturmessbereich                  -40 bis +600°C
 Spektrale Empfindlichkeit              8 bis 14 µm
 Optische Auflösung (90 % Energie)      10:1 mit Scharfpunkt-Vorsatzlinse: 1 mm bei Abstand 10 mm,
                                        Transmissionsgrad 0,75 programmieren (siehe oben,
                                        ‚Programmierung‘)
 Genauigkeit                            ±1 % v. Messwert oder ±1 K, es gilt der jeweils größere Wert, ±2 K
                                        für Messwerte < 20°C
 Reproduzierbarkeit                     ±0,5 % v. Messwert oder ±0,5 K, es gilt der jeweils größere Wert
 Nennbedingungen                        23°C ± 5 K, Emissionsgrad 1
 Temperaturkoeffizient                  ±0,05 K/K oder ±0,05%/K v. Messwert, es gilt der jeweils größere
                                        Wert
 Temperaturauflösung                    0,1 K
 Ansprechzeit                           130 ms (90%)
 Emissionsgrad                          0,95 (ab Werk programmiert), Programmierung im Bereich 0,1 bis
                                        1,0 bei den aktuellen ALMEMO® Geräten V6 über das Gerät
                                        (teilweise nur über Schnittstelle).
 Transmissionsgrad der                  1,0 (ab Werk programmiert), Programmierung im Bereich 0,1 bis 1,0
 Scharfpunkt-Vorsatzlinse oder des      direkt am PC mit dem USB-Adapterkabel ZA1919AKUV
 Schutzfensters
 Schutzklasse                           IP65 (NEMA 4)
 Umgebungstemperatur                    -10 bis +120°C, mit Luftkühlgehäuse: -10 bis +200°C
 Lagertemperatur                        -20 bis +120°C
 Relative Luftfeuchtigkeit              10 bis 95% nicht kondensierend
 Gehäuse                                Edelstahl
 Abmessungen                            Messkopf: L 28 x Ø 14 mm, Gewinde M12 x 1
 Gewicht                                Messkopf: 50 g mit 1 m Kabel
 Anschlusskabel                         fest angeschlossen, PUR, Länge siehe oben unter ‚Ausstattung‘, mit
                                        ALMEMO® D6 Stecker
 ALMEMO® D6-Stecker                     Refreshzeit: 0,25 Sek. für alle Kanäle
                                        Versorgungsspannung: 6 bis 13 V DC,
                                        Stromverbrauch: 4 mA




58
                                                                        ALMEMO® Infrarot-Fühler




Abmessungen




                                                         Abb. 3.2.13
                                                         Digitaler Infrarotfühler FIAD 43
                                                         Maße




Handhabung

Vorbereitung
Entfernung und Messfleckgröße
Das Messfeld-Diagramm gibt den Durchmesser des Messfeldes an, das vom Infrarotsensor zur Messung erfasst
wird. Der Durchmesser ist abhängig vom Abstand zwischen dem Messkopf und der Oberfläche des Messobjek-
tes.




                                                                Abb. 3.2.14
                                                                Messfeld-Diagramm



Die gewünschte Messfleckgröße auf dem Messobjekt bestimmt den maximalen Abstand zwischen Messkopf und
Oberfläche. Im Messfeld-Diagramm ist die Messfleckgröße in Abhängigkeit vom Abstand dargestellt. Um feh-
lerhafte Messungen zu vermeiden, muss das Messobjekt das gesamte Sichtfeld der Sensoroptik ausfüllen.

Scharfpunkt-Vorsatzlinse
Die Scharfpunkt-Vorsatzlinse wird eingesetzt, um einen sehr kleinen Messfleck von bis zu 1 mm zu erreichen.




                                                              Abb. 3.2.15
                                                              Messfeld-Diagramm mit Scharfpunkt-Vorsatzlinse




                                                                                                           59
ALMEMO® Infrarot-Fühler



Wichtig: Bei Verwendung der Scharfpunkt-Vorsatzlinse muss der Transmissionsgrad der Scharfpunkt-Vorsatz-
linse im ALMEMO® D6-Sensormenü eingestellt werden, siehe oben unter ‚Programmierung‘.

Umgebungstemperatur
Der Messkopf muss innerhalb des in den technischen Daten angegebenen Umgebungstemperaturbereiches be-
trieben werden.

Luftkühlgehäuse (Option, nur ab Werk montiert möglich)
Der Messkopf kann bei Einsatz der Luftkühlung bei einer Umgebungstemperatur von bis zu 200°C betrieben
werden. Das System zur Luftkühlung besteht aus einem T-Adapter inklusive 0,8 m (alternativ 2,8 m) Luft-
schlauch, Isolierung und Luftblasvorsatz.




Abb. 3.2.16 Luftkühlung mit T-Adapter, Luftschlauch, Isolierung und Luftblasvorsatz




                                                                   Abb. 3.2.17 Max. Umgebungstemperatur in Abhän-
                                                                   gigkeit von Luftdurchsatz und Schlauchlänge.
                                                                   Anmerkung: “Schlauchlänge“ ist die Länge des
                                                                   Schlauchteils, die der höheren Umgebungstemperatur
                                                                   ausgesetzt ist.


Der Einbauort des Messkopfes wird so gewählt, dass die Umgebungstemperatur des Messkopfes während der
Messung konstant (stationär) ist. Eine schwankende Umgebungstemperatur ist unbedingt zu vermeiden. Schwan-
kungen würden sich unmittelbar auf die Anzeige der gemessenen Oberflächentemperatur auswirken.

Befestigung
Der Messkopf wird über sein Gewinde montiert. Als Zubehör sind ein starrer oder ein justierbarer Montagewinkel
lieferbar.




                                       Abb. 3.2.18 starrer und justierbarer Montagewinkel


Montieren Sie den Messkopf möglichst senkrecht zur Oberfläche des Objektes! Generell sollte der Montagewin-
kel 30° nicht überschreiten, um den Anteil der an der Oberfläche reflektierten Strahlung gering zu halten. Eben-
falls sollten Reflexionen von umliegenden Temperaturquellen durch Abschirmen des Objektes minimiert werden.




60
                                                                           ALMEMO® Infrarot-Fühler



Luftreinheit
Um Fehlmessungen und Beschädigungen der Linse zu vermeiden, sollte diese stets vor Staub, Rauch, Dunst und
sonstigen Verunreinigungen geschützt werden. In Umgebungen mit Staubbelastung oder hoher Luftfeuchtigkeit
ist ein Luftblasvorsatz (Option) empfehlenswert.

Luftblasvorsatz (Option, nur ab Werk montiert möglich)
Der Luftblasvorsatz dient dazu, Staub, Feuchtigkeit, Schwebepartikel und Dampf von der Linse fernhalten.



                               Abb. 3.2.19 Luftblasvorsatz
Er verfügt über einen Einschraubverbinder für den Anschluss der Spülluft. Es wird empfohlen, einen Kunststoff-
schlauch mit Innendurchmesser 3 mm und Außendurchmesser 5 mm zu verwenden. Die Luft strömt durch den
Verbinder in den Luftblasvorsatz hinein und aus der Öffnung an der Vorderseite wieder heraus. Der Luftdruck
darf max. 5 bar betragen. Es muss ölfreie, technisch reine Luft verwendet werden.

Umlenkspiegel mit integriertem Luftblasvorsatz (Option, nur ab Werk montiert möglich)



                                 Abb. 3.2.20 Umlenkspiegel mit integriertem Luftblasvorsatz


Für besondere Einbausituationen kann ein 90° Umlenkspiegel eingesetzt werden (Umgebungstemperatur max.
180°C). Die Länge des Infrarot-Strahls innerhalb des Umlenkspiegels beträgt 18 mm, welche bei der Berechnung
der Messfleckgröße zu berücksichtigen ist.

Scharfpunkt-Vorsatzlinse
Die Scharfpunkt-Vorsatzlinse hat einen Außendurchmesser von 17 mm. Die Linse kann direkt auf den Messkopf
geschraubt werden. Im Betrieb müssen Messkopf und Vorsatzlinse dieselbe Temperatur haben.
Messkopf mit montierter Scharfpunkt-Vorsatzlinse



                              Abb. 3.2.21 Scharfpunkt-Vorsatzlinse


Technische Daten
 Material Halter                    Edelstahl
 Material Fenster                   Silizium (undurchsichtig, gewölbt)
 Transmissionsgrad                  0,75 ± 0,05
 maximale Umgebungstemperatur       180°C

Wichtig: Bei Verwendung der Scharfpunkt-Vorsatzlinse muss der Transmissionsgrad der Scharfpunkt-Vorsatz-
linse im ALMEMO® D6-Sensormenü eingestellt werden, siehe oben unter ‚Programmierung‘.

Schutzfenster
Schutzfenster werden eingesetzt, um die Optik des Messkopfes vor äußeren Schmutzeinflüssen zu schützen. Das
Schutzfenster hat einen Außendurchmesser von 17 mm. Es kann direkt auf den Messkopf geschraubt werden. Im
Betrieb müssen Messkopf und Vorsatzlinse dieselbe Temperatur haben.




                                                                                                           61
ALMEMO® Infrarot-Fühler




                            Abb. 3.2.22 Schutzfenster




Technische Daten
 Material Halter                     Edelstahl
 Material Fenster                    Zinksulfid (durchsichtig, flach)
 Transmissionsgrad                   0,75 ± 0,05
 maximale Umgebungstemperatur        180°C

Wichtig: Bei Verwendung des Schutzfensters muss der Transmissionsgrad des Schutzfensters im ALMEMO®
D6-Sensormenü eingestellt werden, siehe oben unter ‚Programmierung‘.

Messen
Der Messkopf ist mit dem benötigten Zubehör fertig montiert, im festgelegten Abstand zum Messobjekt stationär
befestigt und auf die Oberfläche des Messobjektes ausgerichtet.
Der Fühler ist fertig konfiguriert mit dem Emissionsgrad des Messobjektes und bei Verwendung von Scharf-
punkt-Vorsatzlinse oder Schutzfenster mit dem entsprechenden Transmissionsgrad.
Der ALMEMO® Stecker des Infrarot-Fühlers wird in den Messeingang eines ALMEMO® Messgerätes gesteckt,
das Messgerät eingeschaltet und der Messwert abgelesen und weiterverarbeitet.


Wartung
Reinigung des Messfensters
Auf die Sauberkeit des Messfensters ist stets zu achten. Fremdkörper beeinträchtigen die Messgenauigkeit. Die
Reinigung des Messfensters muss mit Vorsicht erfolgen. Folgende Vorgehensweise wird empfohlen:
1.   Lose Partikel mit sauberer Luft wegblasen.
2.   Verbleibende Partikel am besten äußerst vorsichtig mit einem Mikrofasertuch (für optische Geräte) entfer-
     nen.
3.   Stärkere Verunreinigungen mit einem sauberen, weichen Tuch entfernen, das mit destilliertem Wasser ange-
     feuchtet wurde. Auf jeden Fall Kratzer auf der Linsenoberfläche vermeiden!
Falls Silikone, die z. B. in Handcremes enthalten sind, auf die Optik gelangen, die Oberfläche vorsichtig mit
Hexan reinigen. Das Messfenster anschließend lufttrocknen lassen.
Für die Entfernung von Fingerabdrücken oder Fett können Spiritus oder technischer Alkohol oder Kodak Lin-
senreiniger verwendet werden. Nachdem eines dieser Mittel auf die Optik aufgebracht wurde, sollte vorsichtig
mit einem weichen sauberen Tuch gewischt werden, bis auf der Oberfläche Farben zu sehen sind. Anschließend
die Oberfläche lufttrocknen lassen. Die Oberfläche nicht trocken reiben - sie könnte zerkratzt werden!
              Keinen Ammoniak oder Ammoniak enthaltende Reiniger zur Reinigung benutzen. Dies könnte zur
              Dauerbeschädigung der Oberfläche führen!




62
                                                                        ALMEMO® Infrarot-Fühler




3.2.5.3 Infrarot-Messkopf AMiR 7838

Fühlereigenschaften

Ausstattung




                                                       Abb. 3.2.23 Infrarot-Messkopf AMiR 7838




Der Infrarot-Messkopf AMiR 7838 ist ein eigenständiges Gerät in Industrieausführung mit 2-Draht-Stromaus-
gang 4 bis 20 mA. Der Lieferung liegt eine vollständige Bedienungsanleitung bei.
Im Folgenden wird zusätzlich zu dieser Bedienungsanleitung der Betrieb des Messkopfes an einem ALMEMO®
Universalmessgerät beschrieben.
Der Infrarot-Messkopf AMiR 7838 mit dem Stromausgang 4 bis 20 mA (2-Draht-Schaltung) kann mit einem
ALMEMO® Anschlusskabel ZA 7838-AK (Zubehör) geliefert werden.
Das Kabel wird im Messkopf fest angeklemmt. Der ALMEMO® Stecker liefert die Versorgung 12 V DC für den
Messkopf und misst über den im ALMEMO® Stecker eingebauten Shunt (2 Ohm) den Signalstrom.

Programmierung
Bereich D2.6, skaliert für den Messbereich des Fühlers, Fühlerversorgung über den ALMEMO ® Stecker.

Skalierung im ALMEMO® Stecker
Die Skalierung des Stromsignals wird entsprechend dem Temperatur-Messbereich des Infrarot-Messkopfes im
ALMEMO® Stecker programmiert: Bereich % (4-20 mA, Multiplexer C-), ab Werk skaliert für den Messbe-
reich des Messkopfes (vom Anwender veränderbar). Nach dem Anstecken wird am ALMEMO® Messgerät sofort
der Messwert in °C angezeigt.

Emissionsgrad
Der Emissionsgrad des Messobjektes (materialabhängig) wird am Messkopf eingestellt: Beim Standardmodell
über 2 Drehschalter unter der Abdeckkappe auf der Rückseite, beim programmierbaren Smart-Modell über die
Software. Siehe Bedienungsanleitung des Messkopfes. Bei Auslieferung ab Werk ist der Emissionsgrad 0,95
eingestellt, d.h. für matte, schwarze Oberflächen.

Transmissionsgrad des Schutzfensters
Bei Verwendung eines Schutzfensters ist es nötig, den Transmissionsgrad des Schutzfensters zu berücksichtigen.
Diese Einstellung wird am Messkopf vorgenommen (siehe Bedienungsanleitung des Messkopfes). Bei Ausliefe-
rung ab Werk ist der Transmissionsgrad 1,00 berücksichtigt, d.h. für den Betrieb ohne Schutzfenster.

Technische Daten
Der Infrarot-Messkopf AMiR 7838 wird in verschiedenen Ausführungen mit unterschiedlichen Spektralberei-
chen für Temperaturen von -18 bis +2000 °C und mit verschiedenen optischen Auflösungen oder Scharfpunktop-
tiken geliefert (siehe Bedienungsanleitung des Messkopfes).




                                                                                                          63
ALMEMO® Infrarot-Fühler



Handhabung

Montage
Die Montage des Messkopfes und der Zubehörteile ist in der Bedienungsanleitung des Messkopfes beschrieben.

Messen
Der Messkopf ist mit dem benötigten Zubehör fertig montiert, im festgelegten Abstand zum Messobjekt stationär
befestigt und auf die Oberfläche des Messobjektes ausgerichtet.
Am Messkopf ist der Emissionsgrad des Messobjektes eingestellt und bei Verwendung eines Schutzfensters der
Transmissionsgrad des Schutzfensters berücksichtigt.
Der ALMEMO® Stecker des ALMEMO® Anschlusskabels wird in den Messeingang eines ALMEMO® Messge-
rätes gesteckt, das Messgerät eingeschaltet und der Messwert abgelesen und weiterverarbeitet.


Wartung
Die Wartung des Messkopfes ist in der Bedienungsanleitung des Messkopfes beschrieben.




64
                                                                                    Wärmeflussplatten




3.3 Wärmeflussplatten für die Bauphysik

Grundlagen
Der Wärmedurchgang eines Bauteils ist durch komplexe Zusammenhänge gekennzeichnet und hängt u.a. von
den Wärmeleitfähigkeiten der verwendeten Materialien, ihren Schichtdicken, von der Bauteilgeometrie (ebene
Wand, zylindrisch gekrümmte Rohrwandung, etc.) sowie den Übergangsbedingungen an den Bauteiloberflächen
ab.

Wärmedurchgangskoeffizient (U)
Der Wärmedurchgangskoeffizient (U) [U-Wert, früher k-Wert] beschreibt die Wärmemenge durch eine ein- oder
mehrlagige Materialschicht, welche in einer Sekunde durch eine Fläche von 1 m² fließt, wenn sich die beidseitig
anliegenden Lufttemperaturen stationär um 1 K unterscheiden.
Gegenüber dem Wärmedurchlasskoeffizienten (Λ) werden beim U-Wert die Übergangskoeffizienten (αi; αa),
sprich die Intensitäten des Wärmeübergangs an den Grenzflächen innen und außen mit berücksichtigt.
Der Wärmedurchgangskoeffizient (U) ist der Reziprokwert des Wärmedurchgangswiderstandes (RK), welcher
sich aus der Summe der Wärmedurchlasswiderstände (R) der einzelnen hintereinander liegenden Bauteilschich-
ten sowie der Wärmeübergangswiderstände (Ri; Ra ) zu den umgebenden Schichten (Luft etc.) an den beiden
Oberflächen zusammensetzt:
     1        1              1
U=     =              =
     Rk (Ri + R + Ra ) ( 1 + 1 + 1 )
                        α i Λ αa
U    =   Wärmedurchgangskoeffizient in [W/m2K]
Rk   =   gesamter Wärmedurchgangswiderstand in [m2K/W]
Ri   =   Wärmeübergangswiderstand auf der Innenseite des Bauteils in [m2K/W]
Ra   =   Wärmeübergangswiderstand auf der Außenseite des Bauteils in [m 2K/W]
R    =   Wärmedurchlasswiderstand in [m2K/W] (der einzelnen Schichten)
αi   =   Wärmeübergangskoeffizient innen in [W/m 2K]
αa   =   Wärmeübergangskoeffizient außen in [W/m2K]
Λ    =   Wärmedurchlasskoeffizient [W/m2K]

 Wärmedurchgangswiderstand       =    Wärmedurchlasswiderstände der einzelnen         Rk = R + Ri + Ra
                                      Schichten + Wärmeübergangswiderstände
 Wärmedurchlasswiderstand        =    1 / Wärmedurchlasskoeffizient                   R=1/Λ
 Wärmeübergangswiderstand        =    1 / Wärmeübergangskoeffizient                   Ri = 1 / αi , Ra = 1 / αa
 Wärmedurchgangswiderstand       =    1 / Wärmedurchgangskoeffizient                  Rk = 1 / U


Wärmestromdichte (q)
Durch ein Außenbauteil, an dessen einer Seite Innenluft mit der Temperatur (T Li ) und an dessen anderer Seite
Außenluft mit der Temperatur (TLa) angrenzt, fließt im Gleichgewichtszustand ein Wärmestrom mit der Dichte
q. Die Wärmestromdichte errechnet sich nach folgender Formel:

𝑞 = 𝑈(𝑇𝐿𝑖 − 𝑇𝐿𝑎 )

U                = Wärmedurchgangskoeffizient in [W/m2K]
q                = Wärmestromdichte in [W/m2]
TLi , TLa        = Temperatur Luft innen, Temperatur Luft außen in [°C]




                                                                                                              65
Wärmeflussplatten



Messprinzip
Ermittlung von Wärmekoeffizienten
Das Messprinzip zur quantitativen Erfassung von Wärmedurchgangsverlusten an Trennwänden, wie z.B. an
Hauswänden, Erwärmungsanlagen usw., basiert auf der sogenannten Hilfswandmethode, bei welcher ein
Messfühler (Wärmestromplatte) direkt in den Wärmeübergang eingebracht wird. Anhand der bekannten
thermischen Eigenschaften des Fühlers und der thermoelektrisch gemessenen Temperaturdifferenz wird die
Dichte (q) des Verlustwärmestroms bestimmt.
Werden zusätzlich beidseitig die Oberflächentemperaturen sowie die Lufttemperaturen im Übergangsbereich
eines Bauteiles erfasst, können daraus alle relevanten Wärmekoeffizienten berechnet werden.

Wand mit aufgesetzter Wärmeflussplatte (Hilfswand):
                                            TLi     = Luftinnentemperatur in [°C]
                                            TLa     = Luftaußentemperatur in [°C]
                                            TWi     = Wandinnentemperatur Oberfläche in [°C]
                                            TWa     = Wandaußentemperatur Oberfläche in [°C]
                                            q       = Wärmestromdichte in [W/m2]
                                            R       = Wärmedurchlasswiderstand der Wandschicht(en)
                                                      in [m2K/W]
                                            Ri      = Wärmeübergangswiderstand auf der Innenseite in [m 2K/W]
                                            Ra      = Wärmeübergangswiderstand auf der Außenseite
                                                      in [m2K/W]
                                            αi      = Wärmeübergangskoeffizient innen in [W/m 2K]
                                            αa      = Wärmeübergangskoeffizient außen in [W/m 2K]
                                            λ       = Wärmeleitfähigkeit der Wandschicht(en) in [W/m K]
                                            s       = Dicke der Wandschicht(en) in [m]
                                            R´      = Wärmedurchlasswiderstand der Wärmeflussplatte
                                                      in [m2K/W]
                                            q´      = Wärmestromdichte der Wärmeflussplatte in [W/m 2]
                                            λ´      = Wärmeleitfähigkeit der Wärmeflussplatte in [W/m K]
                                            αi´     = Wärmeübergangskoeffizient
                                                      der Wärmeflussplatte innen in [W/m2K]
                                            s´      = Dicke der Wärmeflussplatte in [m]
Abb. 3.3.1 Wand mit aufgesetzter Wärmeflussplatte


Praktisch stößt die Anwendung der Formeln auf Schwierigkeiten, da diese nur im Gleichgewichtszustand gültig
sind (d.h. zeitlich konstante Temperaturverhältnisse, die Wand gibt genauso viel Wärme ab, wie sie aufnimmt,
die Wärmespeicherfähigkeit der Wand spielt dabei keine Rolle).
Weiterhin müssen die Temperaturen exakt definiert werden.
Deshalb basiert die Berechnung auf der zyklischen Erfassung der Temperaturmittelwerte und der Mittelwerte der
Wärmestromdichte.
Bei genügend langer Messzeit wird der Einfluss der Wärmekapazität des Bauteiles auf die Berechnung, z.B. des
U-Wertes, vernachlässigbar klein und der Mittelwert erreicht den tatsächlichen U-Wert, z.B. der Wand.
Je nach Anbringung der Temperaturfühler entspricht der Quotient q/(T1-T0) dem Wärmeübergangskoeffizienten
(αi; αa), dem Wärmedurchlasskoeffizienten (Λ) oder dem Wärmedurchgangskoeffizienten (U) bzw. ihren
Reziprokwerten (siehe Tabelle oben in ‚Grundlagen‘):

                                                      Wärmestromdichte q
Wärmeübergangskoeffizient 𝛼𝑖 = (                                                           )
                                      (Wandinnentemperatur 𝑇𝑊𝑖 − Luftinnentemperatur 𝑇𝐿𝑖 )

                                                        Wärmestromdichte q
Wärmeübergangskoeffizient 𝛼𝑎 = (                                                            )
                                       (Wandaußentemperatur 𝑇𝑊𝑎 − Luftaußentemperatur 𝑇𝐿𝑎 )




66
                                                                                  Wärmeflussplatten



                                                    Wärmestromdichte q
Wärmedurchlasskoeffizient 𝛬 = (                                                        )
                                  (Wandinnentemperatur 𝑇𝑊𝑖 − Wandaußentemperatur 𝑇𝑊𝑎 )

Experimenteller U-Wert:

                                                     Wärmestromdichte q
Wärmedurchgangskoeffizient 𝑈 = (                                                         )
                                    (Luftinnentemperatur 𝑇𝐿𝑖 − Luftaußentemperatur 𝑇𝐿𝑎 )

Beispiel 1:
Es besteht die Möglichkeit, den für die Wärmedämmeigenschaften einer Wand entscheidenden Wärmedurch-
lasswiderstand (R) aus Messungen der inneren und äußeren Oberflächentemperaturen sowie der Wär-
mestromdichte (q) zu bestimmen:
                                              1
                                         𝑞=     (𝑇 − 𝑇𝑊𝑎 )
                                              𝑅 𝑊𝑖


Beispiel 2:
Bei bekanntem bzw. gemessenem U-Wert kann der Wärmedurchlasswiderstand (R) aus dem U-Wert berechnet
werden:
                                             1   1     1
                                       𝑅= −        −
                                             𝑈 𝛼𝑖 𝛼𝑎


Für diesen Fall müssen die Wärmeübergangskoeffizienten (αi; αa) bekannt sein, oder man verwendet die Werte
aus der DIN:
αi = 7,69 [W/m2K]; αa = 25 [W/m2K]


Normung
Die Berechnung des Wärmedurchgangskoeffizienten wird international im Standard ISO 6946 definiert.
Eine genormte Messvorschrift zur Bestimmung des U-Wertes existiert nicht. Die praktische Messung erfolgt auf
Grundlage der Berechnungsformeln der DIN 4108, Wärmeschutz im Hochbau. Das oben beschriebene
Messprinzip erfolgt also in Anlehnung an die DIN 4108, aber nicht gemäß DIN 4108.




                                                                                                        67
Wärmeflussplatten




3.3.1 ALMEMO® Wärmeflussplatten

Messprinzip
Wärmeflussplatten sind empfindliche Sensoren, die eine präzise Messung von Wärmestromdichten (q) [Energie
pro Zeit und Fläche] ermöglichen.
Wird die Wärmeflussplatte auf die zu prüfende Messstelle gelegt, stellt sie einen dem Wärmefluss in den Weg
gestellten Wärmewiderstand dar. Über die Dicke der Platte bildet sich beim Durchgang des Wärmeflusses ein
Temperaturgefälle, das der Dichte des Wärmeflusses proportional ist.




                                               Abb. 3.3.2 Messprinzip der Wärmeflussplatte


Wärmeflussplatten bestehen aus einem Mäander vieler gegeneinander geschalteter Thermoelemente, die in einem
Trägermaterial eingebettet sind.
Bei dickem Trägermaterial sind die Platten so aufgebaut, dass sich neben dem Mäander eine ausreichende
Randzone (Schutzring) befindet, die ein seitliches Umlaufen des Wärmeflusses verhindert. Die Wärmeflüsse
beziehen sich stets auf die vom Mäander abgedeckte Oberfläche und bilden deren Mittelwert.
Diese aktiven Sensoren liefern leicht auszuwertende Signale im Millivolt-Bereich.
Die gesuchte Wärmestromdichte (q) ergibt sich durch Multiplikation der gemessenen Gleichspannung (Uth) mit
einer individuell bestimmten Kalibrierkonstanten (C), meist ermittelt über eine Einplatten-Apparatur nach der
Beziehung:
𝑞 = 𝐶𝑈𝑡ℎ
q = Wärmestromdichte in [W/m2], C = Kalibrierkonstante in [W/m2 • mV], Uth = Messspannung in [mV]


Grundlagen
Merkregeln
Ein hoher Wärmedämmwert wird durch einen hohen Wärmedurchlasswiderstand und geringe Wärmeleitfähig-
keit erreicht.
Je höher der Wärmedurchgangskoeffizient, desto grösser sind die Wärmeverluste, die durch die Wand auftreten.
Je höher der Wärmedurchgangswiderstand, desto besser ist die Wärmedämmeigenschaft.


Anwendungsbereiche
In vielen Bereichen von Naturwissenschaft und Technik werden Wärmeflussplatten eingesetzt:
     1.   Bestimmung der Wärmeverluste durch Wände von Gebäuden, Rohrleitungen, Kühlhäuser, Wärmespei-
          cher
     2.   Kalorimetrie und Messung thermischer Stoffkennwerte
     3.   technische Anwendungen, bei denen eine Temperaturdifferenz als Regelgröße dient




68
                                                                                  Wärmeflussplatten



Hinweise zur Messung
Einsatz des Messverfahrens zur U-Wert-Bestimmung
Eine wichtige Kenngröße ist der Wärmedurchgangskoeffizient (U) im Bauwesen, wo er zur Bestimmung der
Transmissionswärmeverluste durch Bauteile hindurch dient.
Mit dem Transmissionswärmeverlust wird die energetische Qualität der thermischen Hülle (Isolierung von Dach,
Außenwänden, Fenstern und Boden) eines Gebäudes beschrieben. Für jedes Wohngebäude ist in Abhängigkeit
von der Umfassungsfläche und seinem Volumen ein zulässiger Höchstwert nach der Energieeinsparverordnung
(EnEV) in der jeweils aktuellen Fassung vorgegeben.
Aufgrund der Phasenverschiebung zwischen gemessener Wärmestromdichte und den Temperaturdifferenzen
sollte die Messung nur unter folgenden Bedingungen durchgeführt werden:
    1.   Die Temperaturdifferenz zwischen Innen- und Außenluft muss ausreichend groß sein (Richtwert bei
         normaler Dämmung ΔT > 10 K, Richtwert bei großer Dämmung ΔT > 20 K)
    2.   Die Schwankungen dieser Temperaturen (u.a. Tag/Nacht) sollten während der Messdauer möglichst
         klein sein.
    3.   Die Messwerte müssen vor Ort über einen ausreichend langen Zeitraum (ca. 2 bis mehrere Tage)
         aufgenommen und anschließend über Mittelwerte berechnet werden.
    4.   Messung nur bei ausgeglichener Gebäudeinnentemperatur (Richtwert ca. 20°C)
    5.   Möglichst geringer Einfluss der in Abbildung 3.3.1 aufgeführten Abhängigkeiten wie direkte
         Sonneneinstrahlung und Feuchtigkeit (z.B. Messung nachts, Messung bei trockener Witterung und an
         trockenen Flächen)

Messaufbau vor Ort für Messung des U-Wertes
Die Wärmeflussplatte wird vorzugsweise an der Innenwand angebracht. Die Unterseite sollte möglichst homogen
mit der Messstelle (Wandoberfläche) verbunden sein, z.B. durch Fixierung am Plattenrand mit Klebeband oder
mechanischen Halteelementen. Heizkörpernähe und Fensternischen möglichst meiden.
Als Temperaturfühler eignen sich blanke, an der Spitze verschweißte Thermodrahtfühler vom Typ FT A390-0
mit unterschiedlichen Längen.
Für die Messung der Lufttemperatur innen (TLi) sollte die Messspitze mindestens in einem Abstand von 10 cm
über der Wärmeflussplatte angeordnet werden und ca. 10 cm in den Raum hineinragen (abwinkeln).
Für die Messung der Lufttemperatur außen (TLa) wird die Messspitze durch eine geeignete Mauer- oder
Fensterdurchführung ebenfalls ca. 10 cm von der Außenwand fixiert.

Messaufbau vor Ort für die Messung zusätzlicher Wärmekoeffizienten
Sollen weitere Wärmekoeffizienten ermittelt werden, müssen auch die Wandoberflächentemperaturen innen und
außen gemessen werden.
Als Temperaturfühler eignen sich ebenfalls blanke, an der Spitze verschweißte Thermodrahtfühler vom Typ
FT A390-0 mit unterschiedlichen Längen.
Für die Messung der Wandoberflächentemperatur innen (TWi) wird die Messspitze mit geeignetem Klebeband
direkt neben der Wärmeflussplatte befestigt.
Für die Messung der Wandoberflächentemperatur außen (T Wa) wird die Messspitze durch eine geeignete Mauer-
oder Fensterdurchführung mit geeignetem Klebeband auf der äußeren Wandoberfläche fixiert.
Zur Minimierung störender Einflüsse können die Temperaturfühler außen durch ein vorgelagertes Ableitblech
geschützt werden (Schutz vor direkter Sonneneinstrahlung bzw. Feuchtigkeit).
Für die Messsysteme finden Sie eine Zusammenstellung der benötigten Komponenten im Ahlborn Katalog im
Kapitel Bauphysik.




                                                                                                        69
Wärmeflussplatten



Messung und Berechnung des U-Wertes im ALMEMO® Gerät
Anordnung und Programmierung der Fühler
In den ALMEMO® Geräten MA2690-8A, MA2890-9 und MA710 steht ein Assistent-Menü zur Verfügung, mit
dessen Hilfe je nach Betrachtung der Temperaturfühler ein Wärmekoeffizient aus einer Langzeitmessreihe
berechnet wird (Geräteanleitungen, Stichwort ´Wärmekoeffizient´).
Werden neben der Wärmestromdichte die Luftinnen- und Luftaußentemperaturen erfasst, handelt es sich beim
im Gerät berechneten Wärmekoeffizienten um den U-Wert.

Beispiel ALMEMO® 2690-8A mit ALMEMO® Wärmeflussplatte FQA 0xx
                                           ̅
Zur Bestimmung des Wärmekoeffizienten q̅⁄(𝑇1    − 𝑇0) werden die beiden     Innentemperatur Kanal: 00
Temperaturfühler der Aufgabenstellung entsprechend auf Eingang M0 und       00: 21.67°C NiCr
                                                                            Außentemperatur Kanal: 01
M1, sowie die Wärmeflussplatte auf M2 angesteckt. Die Temperaturdifferenz   01: 11.42°C NiCr
T(M1)-T(M0) wird automatisch auf Kanal M05 erfasst. Zur Messung müssen      Differenz dt     Kanal: 05
                                                                            05: 10.25°C Diff
nur folgende Programmierungen durchgeführt werden:                          Mittelmodus:     CONT
                                                                            Wärmefluß q      Kanal: 02:
Mittelmodus von Kanal M05:    CONT                                          02: 103.6 WIm²
Mittelmodus von Kanal M02:    CONT                                          Mittelmodus:     CONT
                                                                            ±±±±±±±±±±±±±±±±±±±±±±±±±±±±±±±±±±±±±

                                                                            Wärmekoeffizient Kanal: 12
Bereich von Kanal M12:        q/dt                                          12: 193. WIm²
Zyklus eingeben mit:          Zyklus-Timer                                  1 Bereich:         q/dt
                                                                            Zyklus-Timer:   00:30:00 Sn
Messung starten mit:          <START>
                                                                            START MANU                   ESC    .
Messung stoppen mit:          <STOP>


Anmerkung: Die Dimension des Wärmekoeffizienten wird in der Anzeige des MA2690-8A aus Platzgründen mit
W/m² statt mit W/m²K dargestellt.

Messung und Berechnung des U-Wertes und anderer Wärmekoeffizienten mit der Software
WinControl
Anordnung und Programmierung der Fühler
Zur Berechnung der mit einem ALMEMO® Gerät aufgezeichneten Messwerte steht in der für Messungen mit
ALMEMO® Geräten entwickelten Software WinControl ein U-Wert-Assistent zur Verfügung (siehe Ahlborn
Katalog, Kapitel Software und Kapitel Bauphysik), welcher menügeführt die Berechnung und grafische
Darstellung des U-Wertes übernimmt.
Bei dieser Methode muss den Messfühlern kein Mittelmodus zugewiesen werden, da die Mittelung und
Berechnung über die Software erfolgt.
Auch die Kanalanordnung der Messfühler für Wärmestromdichte und Luftinnen- sowie Luftaußentemperatur auf
dem ALMEMO® Gerät kann beliebig gewählt werden. Die richtige Zuordnung der Sensoren wird ebenfalls im
U-Wert-Assistent abgefragt.
Zur Messung und Erfassung eignen sich alle ALMEMO® Geräte mit internem oder externem Speicher, z.B. V6-
Geräte ALMEMO 2590, 2690, 2890, 8590, 8690, 5690 und V7 Geräte ALMEMO 710, 809, 500. Darüber hinaus
kann der U-Wert-Assistent auch genutzt werden, um je nach Zuordnung der Temperaturfühler (Luft- oder
Oberflächentemperatur) einen anderen Wärmekoeffizienten (Definition siehe ‚Messprinzip‘ in Kapitel 3.3) zu
berechnen. Dabei muss berücksichtigt werden, dass es sich dann nicht mehr um den U-Wert handelt.


Wartung
Kalibrierung
Die Kalibrierung erfolgt bei einer Temperatur von 23°C und einer Wärmestromdichte von ca. 100 W/m 2. Dabei
ist der Sensor zwischen zwei Moosgummiplatten eingebettet.




70
                                                                                  Wärmeflussplatten



Schematischer Aufbau der Plattenapparatur:




Abb. 3.3.3 Kalibrierung von Wärmeflussplatten


Die Reproduzierbarkeit der durchgeführten Kalibrierung ist besser als 1%. Für die Unsicherheit des
Kalibrierwertes der Sensoren ist ein Wert von 5% für die Dauer eines Jahres garantiert.
Da die Kalibrierwerte durch Alterung, thermische Belastung und durch Eindiffundieren von Schadgasen und
Wasser beeinflusst werden können, ist es empfehlenswert, die Sensoren in regelmäßigen Abständen (ca. 1 Jahr)
nachkalibrieren zu lassen.
Das Ergebnis der Kalibrierung wird in einem Prüfbericht dokumentiert und gehört bei der Neulieferung einer
Wärmeflussplatte zum Lieferumfang.



3.3.1.1           ALMEMO® Wärmeflussplatten FQA 0xx

Fühlereigenschaften

Ausstattung
ALMEMO® Wärmeflussplatten FQA 0xx werden anschlussfertig
mit ALMEMO® Stecker geliefert. Der Kalibrierwert wird
werksseitig bereits im ALMEMO® Stecker hinterlegt, sodass
sofort die aktuelle Wärmestromdichte in W/m2 angezeigt wird.



                                                                Abb. 3.3.4
                                                                Wärmeflussplatte FQA 017C


Programmierung
Die Auswahl des Messbereiches und die Skalierung mit dem Kalibrierwert kann gemäß folgender Tabelle auch
selbst vorgenommen werden:




                                                                                                        71
Wärmeflussplatten




    max. Messbereich             Kalibrierwert      Messbereich           Faktor             Exp.
    Wärmeflussdichte             [W/m2•mV]
    [W/m2]

    0,0 bis 5200,0               1,0 bis 20,0       260 mV                0,100 bis 2,000    1
    0,0 bis 5200,0               10,0 bis 200,0     26 mV                 0,100 bis 2,000    2




Handhabung
Siehe ‚Hinweise zur Messung‘ im Kapitel 3.3.1.



3.3.1.2              Digitale ALMEMO® D6-Wärmeflussplatten FQAD xx

Fühlereigenschaften

Ausstattung
Der Fühler FQAD xx erfasst mit einem eigenen AD-Wandler die
Ausgangsspannung der Wärmeflussplatte und die Temperatur eines
präzisen NTC-Sensors. Diese Temperatur dient zur aktiven
Temperaturkompensation       der       Wärmeflussplatte.       Der
Temperaturkoeffizient und der Kalibrierwert (Justierfaktor) für die
Wärmestromdichte sind über das Sensormenü programmierbar.




                                                                          Abb. 3.3.5
                                                                          Wärmeflussplatte FQAD 18T


Programmierung
Messbereiche bei Auslieferung

    Bezeichnung           Befehl        Bereich    Exp      Messbereich            Dim           Auflösung

    1. Wärmefluss φq      B-02          DIGI       -1       -2000 bis +2000        Wm            0,1 W/m2
    2. ~Temperatur T, t   B-01          DIGI       -2       -40 bis +80            °C            0,01 K

~
    Bereich auch über ALMEMO® Gerät aktivierbar.
Soll ein Messbereich nicht angezeigt werden, kann er wie üblich über das ALMEMO ® Gerät ausgeschaltet, bzw.
deaktiviert und auch wieder aktiviert werden.




72
                                                                                  Wärmeflussplatten



Konfiguration am PC über das Sensor-Menü




Abb. 3.3.6 Konfiguration am PC über das Sensor-Menü


Die Messbereiche der 4 möglichen Messkanäle sind aus einer Liste von 4 Bereichen konfigurierbar:
Konfigurierbare Messbereiche

 Bezeichnung               Befehl     Bereich     Exp    Messbereich         Dim        Auflösung
 1. Wärmefluss φq          B-02       DIGI        -1     -2000 bis +2000     Wm         0,1 W/m2
 2. Temperatur T, t        B-01       DIGI        -2     -40 bis +80         °C         0,01 K
 3. Spannung U 26mV        B-03       DIGI        -3     -26 bis +26         mV         0,001 mV
 4. Spannung U 260mV       B-04       DIGI        -2     -260 bis +260       mV         0,01 mV


Wärmestromkoeffizient
Zur Erfassung der Wärmestromdichte stehen 2 Spannungsmessbereiche 0 bis 26 mV und 0 bis 260 mV zur
Verfügung. Zur Skalierung der Spannung in Wärmestromdichte muss im Sensormenü der
Wärmestromkoeffizient als ´Justierfaktor´ programmiert werden. Diesen findet man im Sensorprotokoll des
Herstellers der Wärmeflussplatte. Bei Komplettlieferung des Messmoduls mit Wärmeflussplatte ist der Faktor
bereits ab Werk programmiert. Die Umschaltung des Spannungsmessbereiches erfolgt auf Grundlage des
programmierten Wärmestromkoeffizienten automatisch.

Temperaturmessung und -kompensation
Der Wärmestromkoeffizient ist außerdem temperaturabhängig. Die Fühler werden deshalb serienmäßig mit
einem Temperatursensor ausgerüstet. Der Temperaturkoeffizient der ALMEMO® Wärmeflussplatten beträgt bei:
Silikonplatten: -0,17 %/K
Kunststoffplatten: -0,12 %/K
Auch dieser Koeffizient ist im Sensormenü bereits eingetragen, kann aber jederzeit geändert werden. Die




                                                                                                      73
Wärmeflussplatten



Nominaltemperatur liegt bei 23°C.
Verfügt die Wärmeflussplatte über keinen Temperaturfühler, kann die Plattentemperatur auch manuell im
Sensormenü eingetragen werden.

Technische Daten
 Wärmeflussplatte
 Einsatzbereich                     -40 bis +80°C
 Wärmeflusssensor                   Genauigkeit des Kalibrierwertes 5% bei 23°C
 Temperatursensor                   Miniatur NTC Typ N, Genauigkeit ±0,5 K bei 0 bis 80°C

 AD-Wandler im ALMEMO®
 D6-Stecker
 Messbereiche                       Temperatur NTC: -50 bis 125°C
                                    Genauigkeit: ±0,05 K (-50 bis 100°C)
                                    Temperaturdrift 0,004 %/K (40 ppm)
                                    Wärmefluss: 0 bis 26,000 mV oder 0 bis 260,00 mV
                                    Genauigkeit: ±0,02% v.Mw. ± 2 Digit
                                    Temperaturdrift 0,003 %/K (30 ppm)
 Nenntemperatur                     23°C ± 2 K
 Refreshrate                        0,4 Sekunden für alle Kanäle
 Steckerfarben                      zweifarbig hell- und dunkelgrau, rote Hebel
 Versorgungsspannung                6 bis 13 V DC
 Stromverbrauch                     4 mA


Anschlussbelegung


                                          Abb. 3.3.7 ALMEMO® D6 Stecker




Die beiden Fühler für Wärmefluss (mV) und Temperatur (NTC) werden an die entsprechenden Klemmen mV-
Gnd und Ntc-Gnd angeklemmt.


Handhabung
Siehe ‚Hinweise zur Messung‘ im Kapitel 3.3.1.




74
                                                                     Kapazitive Feuchtefühler




3.4 Fühler zur Messung der Luftfeuchtigkeit

Grundlagen
Feuchtemessgrößen, deren Formelzeichen und Beschreibung
 Feuchtemessgröße          Formel-   Einheit   Beschreibung
                           zeichen

 Gasdruck                  p         Pa        Gesamtdruck, der sich aus der Summe der Partialdrücke
                                               der gasförmigen Komponenten zusammensetzt
 Gastemperatur             t, T      °C, K     Temperatur eines Gases oder Gasgemisches
 Sättigungsdampfdruck in   ew'       Pa        Dampfdruck in einem realen Gas oder Gasgemisch bei
 Gas über Wasser                               Sättigung über Wasser
 Wasserdampfpartialdruck   e'        Pa        Partialdruck der gasförmigen Phase des Wassers in einem
 in einem realen Gas                           gegebenen Volumen eines realen Gases oder Gasgemi-
                                               sches
 Taupunkttemperatur        td        °C        Diejenige Temperatur, bei welcher der aktuelle Wasser-
                                               dampfpartialdruck gleich dem Sättigungsdampfdruck ist
                                               und bei der Kondensation einsetzt
 Relative Feuchte in       Uw        %         In Prozent angegebenes Verhältnis des Wasserdampfpar-
 Bezug auf Wasser                              tialdrucks zum Sättigungsdampfdruck bei Sättigung über
                                               Wasser und bei gleichem Gesamtdruck und gleicher Tem-
                                               peratur
 Wasserdampfdichte,        dv        kg/m3     Die absolute Feuchte gibt das Gewicht des Wasserdamp-
 auch absolute Feuchte                         fes an, das in einem m3 Luftwasserdampfgemisch enthal-
                                               ten ist.
 Mischungsverhältnis       r         kg/kg     Verhältnis der Masse des Wasserdampfes zu der Masse
                                               des trockenen Gases
 Spezifische Enthalpie     h         J/kg      Zustandsgröße des feuchten Gases, die sich aus den spe-
                                               zifischen Enthalpien der Komponenten des Gemisches
                                               zusammensetzt und auf den Masseanteil des trockenen
                                               Gases bezogen ist
 Feuchttemperatur          tw        °C        Temperatur, die sich an der Grenzfläche einer befeuchte-
                                               ten Oberfläche und einem vorbeiströmenden Gas einstellt
 Enhancement-Faktor        fW                  Der Enhancement-Faktor berücksichtigt die Wechselwir-
 für Wasser                                    kungen zwischen Wasser und Gas im realen System




                                                                                                     75
Kapazitive Feuchtefühler



Feuchtemessgrößen, deren Einheit und Formel
 Feuchtemessgröße         Ein-     Formel
                          heit

 Gastemperatur            °C                                      °C
                                   t = (T − 273,15 K) ∙
                                                                  K
 Sättigungsdampf-         Pa       e'w = fw ‧ ew
 druck in Gas über
 Wasser
                                                                6096,9385
                                   ln ew (Ts ) = 21,2409642 −             − 0,02711193 ∙ Ts + 1,673952 𝑒 −5 ∙ Ts 2 + 2,433502 ∙ ln Ts
                                                                   Ts
                                   Ts: Sättigungstemperatur in K
                                   ew(Ts): zugehöriger Sättigungsdampfdruck in reiner Phase über Wasser in Pa
                                   e´w: fw ‧ ew, Sättigungsdampfdruck in Gas über Wasser in Pa
                                   fw: Enhancement-Faktor

 Wasserdampfpartial-      Pa       e' = xV ‧ p
 druck im realen Gas
 Taupunkt                 °C       e´ = ew ´(p, t d )
 Relative Feuchte in      %                        e´
 Bezug auf Wasser                  UW =                        ∙ 100
                                            ew (t) ∙ fw (p, t)
 Wasserdampfdichte,       kg/m3                                 1          e′
 auch absolute                     dv = 0,0021667 ∙                    ∙
                                                            Zmix           T
 Feuchte
 Mischungsverhältnis      kg/kg                            e´
                                   r = 0,62198 ∙
                                                        (p − e´)
 Spezifische Enthalpie    J/kg     h = cpa ∙ t + (lw + cpv ∙ t) ∙ r


                                   cpa: spezifische Wärmekapazität des trockenen Gases
                                   cpv: spezifische Wärmekapazität von Wasserdampf bei konstantem Druck
                                   lw: spezifische latente Wärme (Verdampfungswärme von Wasser)




3.4.1 Kapazitive Feuchtefühler

Messprinzip
Bei kapazitiven Feuchtefühlern ist auf einem Substrat eine feuchteempfindliche Polymerschicht zwischen zwei
Elektroden aufgebracht. Durch Wasserdampfaufnahme entsprechend der relativen Luftfeuchtigkeit ändert sich die
Dielektrizitätskonstante und damit die Kapazität des Dünnschichtkondensators. Das Messsignal ist direkt proporti-
onal zur relativen Feuchte.
Um andere Feuchtegrößen wie absolute Feuchte, Mischung, Dampfdruck und Enthalpie aus der so gemessenen
relativen Feuchte zu ermitteln, werden auch Temperatur und Umgebungsdruck (Gasdruck) benötigt, die deshalb
in den Fühlern gleichzeitig mit der relativen Feuchte erfasst werden.
Analoge Fühler (z.B. FHA 646-R, siehe Kapitel 3.4.1.4) greifen zur Ermittlung der Rechengrößen auf Näherungs-
verfahren zurück, die von den ALMEMO® Messgeräten durchgeführt werden. In den ALMEMO® Steckern der
digitalen Fühler (D6) werden für die Berechnung die Formeln nach Dr. Sonntag unter Berücksichtigung des Enhan-
cementfaktors nach W. Bögel (Korrekturfaktor fw(t,p) für reale Mischgassysteme) angewandt.




76
                                                                            Kapazitive Feuchtefühler



Auswahl, Produktübersicht
Feuchtefühler
                          Einsatzbereich      Einsatzbereich        Genauigkeit
                          Feuchte             Temperatur am
                                              Sensorelement
 FHAD 46-C4x              5 bis 98% rH        -40 bis +85°C         Feuchte:
                                                                    ±2,0% rH im Bereich 10 bis 90% rH
                                                                    ±4,0%rH im Bereich 5 bis 98 %rH
                                                                    (bei 23°C ± 5 K)
                                                                    Temperatur:
                                                                    typ. ±0,2 K bei 50 bis 60°C
                                                                    max. ±0,4 K bei 5 bis 60°C
                                                                    max. ±0,7 K bei -20 bis 80°C
 FHAD 46-C2               5 bis 98% rH        -20 bis +60°C         siehe FHAD 46-C4x
 FHAD 46-C0               5 bis 98% rH        -20 bis +80°C         siehe FHAD 46-C4x
 FHAD 46-C7               5 bis 98% rH        -20 bis +80°C         siehe FHAD 46-C4x
 druckdicht, mit
 Gewinde
 FHAD 36-RASx             0 bis 100% rH       -50 bis +90°C         Feuchte: ±1,3% rH (bei 23°C ± 5 K)
                                                                    Temperatur: ±0,2 K (bei 23°C ± 5 K)
 FHAD 36-RICx             0 bis 100% rH       -100 bis +170°C       siehe FHAD 36-RASx
 FHAD 36-RHKx             0 bis 100% rH       -100 bis +150°C,      siehe FHAD 36-RASx
                                              bzw. 170°C
 FHA 646-R                5 bis 98% rH        -30 bis +100°C        Feuchte:
 analoger Fühler                                                    ±2,0% rH im Bereich < 90% rH
                                                                    (bei 23°C ± 3 K)
                                                                    Temperatur: -20 bis 0°C: ±0,4 K
                                                                    0 bis 70°C: ±0,2 K
                                                                    70 bis 100°C: ±0,6 K


Auswahlkriterien für Filter (Sensorschutz)

 Material                   max. Temp. Einsatz-Hinweise
 Polyethylen                   100°C       Empfohlenes Filter-Material für alle Anwendungen unter 100°C.
                                           Gute Reaktion und guter Schutz vor Feinstaubpartikeln.
                                           Keine Wasseraufnahme oder -speicherung.
 PTFE                          200°C       Guter Schutz vor Feinstaubpartikeln und Salz
                                           (Meeresumgebungen). Mäßig verlangsamte Reaktion.
 Edelstahl-Drahtgeflecht       200°C       Bietet schnellste Reaktionszeit. Nicht empfohlen in Umgebungen mit
 DIN 1.4401 (V4A)                          Feinstaubpartikeln (Verstopfung) und in bioaktiven Umgebungen.
 Edelstahl-Sinterfilter        200°C      Gute Reaktion bei niedrigen Feuchtewerten.
 DIN 1.4401 (V4A)                         Nicht bei hohen Feuchtewerten verwenden.
                                          Bietet besten Schutz vor abrasiven* Partikeln.
* abrasiver Verschleiß: der Abtrag von Oberflächen durch schleifende Medien




                                                                                                           77
Kapazitive Feuchtefühler



Anwendungsbereiche
FHAD 46-C4x, -C2, -C0 und FHAD 36-RSx
Klimamessung, Heizung-Lüftung-Klima, Lebensmittellager, Gesundheitswesen (Blutspendedienste, Krankenhäu-
ser), Klima in Lagerhäusern, Gebäudeautomation, Papier-, Textil- und Pharmaindustrie
FHAD 36-RICx
Prozessmessung in Industrie und Forschung, auch feste Montage
FHAD 36-RHKx
Kontrollmessungen in Luftkanälen, Trocknern, Klimakammern und Öfen
FHAD 46-C7
Druckdichter Fühler, z.B. Messungen in Druckluftleitungen
FHA 646-R
Messungen zwischen Leiterplatten, in Gehäusen, in Wänden und Decken, sowie Isolationen in der Bautechnik
und im Denkmalschutz


Hinweise zur Messung
Richtlinien für Messungen mit Handfühlern
Feuchtefühler müssen sich während der Messungen bezüglich der Feuchte und der Temperatur mit ihrer Umgebung
in einem eingeschwungenen (stationären) Zustand befinden.
Zu Beginn der Messung oder wenn der Fühler an eine andere Stelle im Messaufbau bewegt wurde, muss ihm aus-
reichend Zeit gegeben werden, sich der zu messenden Umgebung anzugleichen.
Wenn der Fühler kälter ist als die Umgebung, kann sich auf den Sensorelementen Kondensat bilden. Geschieht das
während einer Messung, liefert der Fühler keine verlässlichen Messwerte mehr. Die Messung sollte abgebrochen
und das Sensorelement bei abgenommenem Filter getrocknet werden. Kalibrierungen der Fühler sind auch danach
noch gültig.
Stehende Luft ist ein ausgezeichneter Isolator. Wenn sich die Luft nicht bewegt, können selbst in kleinen Abständen
größere Unterschiede in der Temperatur und der Feuchte auftreten. Deshalb sollte während der Messungen für eine
ausreichend Belüftung gesorgt werden.

Richtlinien für Messungen bei fester Installation
Installieren Sie den Fühler an einem Ort, wo die Feuchte-, Temperatur- und Druckverhältnisse für die zu messende
Umgebung repräsentativ sind.
Folgendes ist zu vermeiden:
     •   Fühler zu nahe an Heizelement, Kühlschlange, kalter oder warmer Wand, direkte Sonneneinstrahlung etc.
     •   Fühler zu nahe an Dampf-Injektor, Befeuchter, oder er ist direktem Niederschlag ausgesetzt.
     •   Instabile Druckverhältnisse bei großen Luftturbulenzen.


                                                              Bei Festmontage des Fühlers ist dieser nicht direkt
                                                              über einem Wärme erzeugenden Element des Mess-
                                                              gerätes wie z.B. Messumformer oder Ethernet-
                                                              Adapter (Aufsteigen warmer Luft) zu montieren.
                                                              Nach Möglichkeit ist ein Ort zu wählen, an dem für
                                                              gute Luftbewegung am Fühler gesorgt ist: Eine Luft-
                                                              geschwindigkeit von mindestens 1 m/s beschleunigt
                                                              und erleichtert die Anpassung des Fühlers an wech-
                                                              selnde Temperaturen.
                                                              Bei Montage des Fühlers durch eine Wand ist der
                                                              Fühler so weit wie möglich in die zu messende Um-
                                                              gebung einzutauchen.
Abb. 3.4.1 Montage des Fühlers




78
                                                                                Kapazitive Feuchtefühler




Den Fühler so anordnen, dass sich kein Kondenswasser im Bereich der Anschlussleitungen des Sensors ansammeln
kann. Installieren Sie den Fühler so, dass die Fühlerspitze nach unten zeigt. Wenn dies nicht möglich ist, installieren
Sie ihn in horizontaler Position.
Je nach Fühlermodell kann eine Fühler-Halterung (Montageflansch mit einer Konusverschraubung) die Wanddurch-
gangsmontage erleichtern.
Wartungsarbeiten können vereinfacht werden, wenn neben dem Fühler eine Wartungs-Öffnung vorbereitet wird.
Während der Wartung kann so einfach ein Referenzfühler (Kalibrator) eingeführt werden. Die Öffnung sollte die
gleiche Größe haben wie die zur Installation des Fühlers. Ein Halter für den Referenzfühler kann montiert werden.


Wartung
Justierung und Überprüfung
Für maximale Genauigkeit sollte die Justierung eines Fühlers alle 6 bis 12 Monate überprüft werden. Anwendungen,
die den Fühler verunreinigen können, machen häufigere Überprüfungen erforderlich. Ebenso wird bei nicht plau-
siblen Messwerten eine werksseitige Prüfung des Fühlers empfohlen.
Kalibrierungen der Feuchtefühler können unabhängig von Anschlusskabel und ALMEMO® Messgerät durchgeführt
werden, da alle Abgleich- und Sensordaten der Fühler im Sensormodul gespeichert sind.

Staubschutzfilter
Beachten Sie die nachfolgenden Hinweise:
Beim Einsatz in staubiger Luft verschmutzen die Filter. Tauschen Sie verschmutzte Filter rechtzeitig aus, weil sonst
die Ansprechzeiten immer größer werden und Messwertverfälschungen auftreten können.
VORSICHT beim Öffnen der Schutzkappe!
Berühren Sie niemals den Feuchtesensor! Bei mechanischer Zerstörung des Feuchtesensors besteht kein Garan-
tieanspruch.

Betauung
Wenn Sie den Sensor längere Zeit bei hoher Luftfeuchtigkeit (>90% rH) einsetzen und sich Kondenswasser nieder-
schlägt, dann müssen Sie mit fehlerhaften Messwerten oder sogar Messbereichsüberschreitungen rechnen.


Lassen Sie den Fühler in einem solchen Fall über mehrere Stunden bei möglichst niedriger Feuchte und bewegter
Luft trocknen.



3.4.1.1 FHAD 46-C4xAx, -C2, -C0

Fühlereigenschaften

Ausstattung
Miniatur-Multisensormodul




                                                   Abb. 3.4.2 Miniatur-Multisensormodul FH0D 46-C




                                                                                                                   79
Kapazitive Feuchtefühler



Alle D6-Temperatur-Feuchtefühler FHAD46Cxx basieren auf dem voll abgeglichenen Sensormodul FH0D 46-C,
welches aus einem digitalen kapazitiven Temperatur-Feuchte-Sensor, einem digitalen barometrischen Luftdruck-
sensor und einem EEPROM-Datenträger besteht (siehe Abbildung 3.4.2).
Das Sensormodul ist vollständig abgeglichen. Alle Abgleich- und Sensordaten sind im Datenträger des Sensormo-
duls abgelegt. Bei der Nachjustierung der einzelnen Sensoren werden die Werte der Justierung direkt im Datenträger
des Sensormoduls gespeichert.
Jedes Sensormodul hat eine eindeutige Seriennummer, die im Feuchtefühler gespeichert ist. Die Seriennummer wird
im Sensormenü am Messgerät oder in der Software ALMEMO® Control angezeigt. Kalibrierte Sensormodule sind
damit eindeutig dem Kalibrierzertifikat zugeordnet.
Das Sensormodul kann gesteckt und damit einfach ausgetauscht werden. Auch nach einem Austausch besitzen die
Feuchtefühler die spezifizierte Genauigkeit. ALMEMO® Anschlusskabel und ALMEMO® Messgeräte haben kei-
nen Einfluss auf die Kalibrierung.

Ausführungen
 Bild                         Best.Nr.            Beschreibung                      Eigenschaften
                              FHAD46C4xAx         Digitaler Fühler für Luft-
                                                  feuchte, Temperatur und Luft-
                                                  druck,
                                                  Ausführung in Edelstahl, mit
                                                  geschlitzter Filterkappe, mit
                                                  ALMEMO® D6-Stecker
                              FH0D46C             Digitales Ersatz-Multisensor-     kann gesteckt werden, ab-
                                                  modul                             geglichen
                              FHAD46C2x           Digitaler Fühler für Luft-        kompakte Bauform, kurze
                                                  feuchte, Temperatur, Luft-        Ansprechzeit
                                                  druck, mit steckbarem, digita-
                                                  lem Sensorelement in ge-
                                                  schlitzter Sensorkappe
                                                  mit ALMEMO®-D6 Stecker
                              FHAD46C2L00         Digitaler Fühler auf Kabel-       Länge inkl. Fühlerkappe
                                                  stummel                           ca. = 80 mm


                              FH0D46C2            Ersatz-Multisensormodul zu        abgeglichen
                                                  FHAD 46-C2,                       Fühlerkappe Ø 8 mm,
                                                  in geschlitzter Fühlerkappe       Länge 36 mm
                                                                                    Steckverbindung Ø ca.
                                                                                    9 mm
                              ZB0D462VR           Verlängerungsrohr für             Ø 8mm, Länge 97 mm,
                                                  FHAD 46-2                         kann gesteckt werden
                              FHAD46C0x           Digitaler Fühler für Luft-        freiliegendes Sensorele-
                                                  feuchte, Temperatur, Luft-        ment: kleinste Bauform,
                                                  druck, freiliegendes Multi-       kurze Ansprechzeit
                                                  sensormodul, mit ALMEMO®
                                                  D6-Stecker


                              FH0D46C0            Ersatz-Sensorelement zu           digital, abgeglichen
                                                  FHAD 46-C0




80
                                                                             Kapazitive Feuchtefühler




Filter für FHAD 46-C4xAx
Das Multi-Sensormodul kann durch eine Filterkappe geschützt werden.
Maße: Durchmesser 12 mm, Länge ca. 33 mm

 Filterkappe                    Porengröße      Max.        Typische Anwendung                 Best.Nr.
                                                Temp.

 geschlitzte, offene Kappe      offen           100°C       kurze Ansprechzeit, keine          ZB9600SK10
 ohne Filter                                                Schmutzbelastung
 Metallgitterfilter im Ge-      100 μm          120°C       universell, für mittlere           ZB9600SK7
 häuse aus Polycarbonat                                     Schmutzbelastung, auch
                                                            Hochfeuchte
 PTFE-Sinterfilter              50 μm           180°C       hohe chemische Beständigkeit       ZB9600SK6
 Edelstahl-Sinterfilter         10 μm           180°C       für starke mechanische Belas-      ZB9600SK8
                                                            tung, hohe Schmutzbelastung,
                                                            hohe Luftströmung


Programmierung
Messbereiche bei Auslieferung
 Bezeichnung                      Befehl      Bereich       Exp     Messbereich          Dim      Auflösung

 1. Temperatur T, t               B-01        DIGI          -2      -20 bis +80*         °C       0,01 K
 2. Rel. Feuchte RH, Uw           B-02        DIGI          -1        5 bis 98           %H       0,1% rH
 3. Taupunkt DT, td               B-03        DIGI          -1                           °C       0,1 K
 4. Luftdruck AP, p            B-08        DIGI         -1          700 bis 1100         mb       0,1 mbar
* Messbereich abhängig vom Fühlertyp (siehe Technische Daten)


Die Feuchtefühler FHAD 46-Cxx werden mit den oben gezeigten Messbereichen ausgeliefert. Diese Programmie-
rung kann geändert werden, d.h. es kann zum Beispiel statt des Taupunkts in Kanal 3 die absolute Feuchte angezeigt
werden.

V7-Geräte, ZA 1919-AKUV
Die Programmierung wird über das Sensormenü (siehe Kapitel 3.1.3.1) geändert, das über die Software ALMEMO®
Control zu erreichen ist. Die Fühler können dafür entweder an einem V7-Gerät stecken oder über das Kabel
ZA1919AKUV direkt mit dem Computer verbunden werden. Im MA710 ist das Sensormenü über das Touch Dis-
play direkt zugänglich.

V6-Geräte
Werden die Feuchtefühler an einem V6-Gerät betrieben, gibt es keinen Zugang zum Sensormenü. Die Programmie-
rung der Fühler kann in Geräten mit größerem Funktionsumfang (mindestens Gerät MA2590) und neustem Revisi-
onsstand selbst vorgenommen werden. Man begibt sich dafür in den Menüs der Geräte in die Fühlerprogrammie-
rung. Hier kann man die Bereiche der Feuchtefühler ändern: Das Kürzel ‚H DT‘ entspricht dem ‚Taupunkt‘, ‚H AH‘
der ‚Mischung‘, ‚H VP‘ dem ‚Partialdampfdruck‘, ‚H En‘ der ‚Enthalpie‘. Bereiche für die absolute Feuchte und
den im Stecker des Feuchtefühlers gemessenen Luftdruck kann man in der ‚Fühlerprogrammierung‘ der V6 Geräte
nicht auswählen. Wird der Feuchtefühler normalerweise an einem V6 Gerät betrieben und der Bereich ‚Absolute
Feuchte‘ soll auf einen seiner Kanäle programmiert werden, kann das nur über ein V7 Gerät oder ein ZA1919AKUV
Kabel (siehe oben) geschehen.




                                                                                                              81
Kapazitive Feuchtefühler



Konfigurierbare Messbereiche
Die Messbereiche der 4 Messkanäle sind aus einer Liste von 8 Bereichen konfigurierbar (* Auslieferungszustand):

 Bezeichnung                     Befehl      Bereich     Exp      Messbereich        Dim        Auflösung
 1. Temperatur T, t              B-01        DIGI        -2       -20 bis +80*       °C         0,01 K
 2. Rel. Feuchte RH, Uw          B-02        DIGI        -1         5 bis 98         %H          0,1% rH
 3. Taupunkt DT, td              B-03        DIGI        -1                          °C          0,1 K
 4. Mischung MH, r mit LK        B-04        DIGI        -1                          gk          0,1 g/kg
 5. Abs. Feuchte AH, dv          B-05        DIGI        -1                          gm          0,1 g/m3
 6. Dampfdruck VP, e             B-06        DIGI        -1                          mb          0,1 mbar
 7. Enthalpie En, h mit LK       B-07        DIGI        -1                          kJ          0,1 kJ/kg
 8. Luftdruck AP, p           B-08          DIGI       -1         700 bis 1100       mb          0,1 mbar
* Messbereich abhängig vom Fühlertyp (siehe Technische Daten)
Außer dem Bereich werden automatisch eine zweistellige Dimension und ein Kommentar programmiert, die aus
den bisher üblichen Kürzeln der Tafeln des Deutschen Wetterdienstes und den neueren Formelzeichen gemäß
VDI/VDE 3514 bestehen.

Technische Daten
 Einsatzbereich
 FHAD 46-C4xAx                      -40 bis +85°C/ 5 bis 98% rH
 FHAD 46-C2                         -20 bis +60°C/ 5 bis 98% rH
 FHAD 46-C0                         -20 bis +80°C/ 5 bis 98% rH
 Feuchte
 Messbereich                        5 bis 98% rH
 Sensor                             CMOSens® Technologie
 Genauigkeit                        ±2,0% rH im Bereich 10 bis 90% rH bei Nenntemperatur
                                    ±4,0% rH im Bereich 5 bis 98% rH bei Nenntemperatur
 Hysterese                          typ. ±1% rH
 Nenntemperatur                     23°C ± 5 K
 Sensorbetriebsdruck                atmosphärischer Druck
 Ansprechzeit T63                   typ. 8 s bei 25°C, 1 m/s ohne Filter
 Temperatur
 Messbereich                     -20 bis +80°C
 Sensor                          CMOSens® Technologie
 Genauigkeit                     typ. ±0,2 K bei 5 bis 60°C,
                                 max. ±0,4 K bei 5 bis 60°C, max. ±0,7 K bei -20 bis 80°C,
 Reproduzierbarkeit              typ. ±0,1 K
 Ansprechzeit T63                typ. 20 s ohne Filter
 ALMEMO® Anschlusskabel          bei FHAD 46-C4xAx Silikon, bei FHAD 46-C2 und FHAD 46-C0 PVC,
                                 Länge siehe unten unter ‚Abmessungen‘, mit ALMEMO® D6 Stecker.
 Digitaler Luftdrucksensor (auf dem Multisensormodul)
 Messbereich                     700 bis 1100 mbar
 Genauigkeit                     ± 2,5 mbar bei 23°C ± 5 K
 ALMEMO® D6-Stecker
 Refreshrate                     1 Sek. Für alle 4 Kanäle
 Versorgungsspannung             6 bis 13 V DC
 Stromverbrauch                  3 mA




82
                                                                             Kapazitive Feuchtefühler



Temperatur-Einsatzbereich der verschiedenen Teile des Fühlers

FHAD 46-C41A




Abb. 3.4.3
Temperatur-Einsatzbereich des FHAD 46-C41A


Abmessungen
 Artikelnummer                         Fühlerlänge                                     Kabellänge
 FHAD 46-C4xAx                         160, 270 und 530 mm                             2, 5 und 10 m
 FHAD 46-C2x                           Sensorkappe: Ø 8 mm, Länge 36 mm,               2, 5 und 10 m
                                       Steckverbindung: Ø ca. 9 mm
 FHAD 46-C2L00                         Incl. Fühlerkappe ca. 80 mm                     -
 FHAD 46-C0x                           Multisensormodul (über alles)                   2, 5 und 10 m
                                       ca. 6 mm x 23 mm x 3 mm,
                                       Steckverbindung: Breite ca. 7 mm


Handhabung

Messen
Bei Langzeitmessungen ist es möglich, manche Geräte im Sleepmodus (siehe Kapitel 6.9.2.1) zu betreiben. Hierfür
ist bei den in diesem Kapitel beschriebenen Feuchtefühlern 1 Sekunde Sleep-Verzögerung nötig. Deshalb kann der
Fühler im Sleepmode nur mit Geräten betrieben werden, bei denen eine Sleep-Verzögerung möglich ist!

Fühlerschutz
Bei einer erhöhten Staubkonzentration muss das Sensorelement durch einen geeigneten Filter geschützt werden.
Auch ein mit Filter geschützter Fühler darf nicht mit Ölnebel oder fein zerstäubten Lösungsmitteln in Kontakt kom-
men.



3.4.1.2 FHAD 46-C7

Fühlereigenschaften

Ausstattung
Der Feuchtefühler FHAD 46-C7 ist ein kompakter Fühler aus Edelstahl, druckdicht und mit Einschraubgewinde.
Er entspricht weitgehend dem Typ FHAD 46-C41x (siehe Kapitel 3.4.1.1), ist jedoch für den Einsatz in Druckluft-
leitungen bis 16 bar ausgelegt.




                                                                                                              83
Kapazitive Feuchtefühler



Das Sensorelement ist serienmäßig durch den PTFE Sinterfilter ZB9600S6K (siehe Kapitel 3.4.1.1) geschützt. Ein
Anschlussadapter für Druckluftleitungen ZB96467AP ist erhältlich.
Der Fühler ist mit einer Kabellänge von 2, 5 oder 10 m erhältlich.

Programmierung

Messbereiche bei Auslieferung

 Bezeichnung                  Be-        Bereich          Exp        Messbereich       Dim         Auflösung
                              fehl
 1. Temperatur T, t           B-01       DIGI             -2         -20 bis +80       °C          0,01 K
 2. Rel. Feuchte RH, Uw       B-02       DIGI             -1          5 bis 98         %H          0,1% rH
 3. Taupunkt DT, td           B-03       DIGI             -1                           °C          0,1 K


Der Fühler FHAD 46-C7 kann bis zu einem Druck von 16 bar eingesetzt werden. Da der Messbereich des Druck-
sensors in seinem Multi-Sensormodul nur bis 1100 mbar reicht, fällt er bei hohen Drücken aus.
Sollte eine luftdruckabhängige Größe verwendet werden, kann zur Luftdruckkompensation ein Luftdruck bis 16 bar
im Messgerät eingegeben werden. Dieser lässt sich auch als Kanal mit Bereich ´D Cp´ (‚correction pressure‘) an-
zeigen (siehe Tabelle ‚Konfigurierbare Messbereiche‘ unten).
Die Feuchtefühler FHAD 46-C7xx werden mit den oben gezeigten Messbereichen ausgeliefert. Diese Programmie-
rung kann geändert werden, d.h. es kann zum Beispiel statt des Taupunkts in Kanal 3 die absolute Feuchte angezeigt
werden.
Die Programmierung des Sensors an V6- und V7-Geräten sowie dem Kabel ZA1919AKUV wird im Unterkapitel
‚Programmierung‘ in Kapitel 3.4.1.1 beschrieben.

Konfigurierbare Messbereiche
Die Messbereiche der 4 Messkanäle sind aus einer Liste von 8 Bereichen konfigurierbar:

 Bezeichnung                      Befehl        Bereich    Exp        Messbereich       Dim        Auflösung
 1. Temperatur T, t               B-01          DIGI       -2         -20 bis +80       °C         0,01 K
 2. Rel. Feuchte RH, Uw           B-02          DIGI       -1           5 bis 98        %H         0,1% rH
 3. Taupunkt DT, td               B-03          DIGI       -1                           °C         0,1 K
 4. Mischung MH, r mit LK         B-04          DIGI       -1                           gk         0,1 g/kg
 5. Abs. Feuchte AH, dv           B-05          DIGI       -1                           gm         0,1 g/m3
 6. Dampfdruck VP, e              B-06          DIGI       -1                           mb         0,1 mbar
 7. Enthalpie En, h mit LK        B-07          DIGI       -1                           kJ         0,1 kJ/kg
 8. Luftdruck AP, p               B-08          DIGI       -1         700 bis 1100      mb         0,1 mbar
 9. Luftdruck CP, p               B-09          DIGI       0                            mb         1 mbar


Außer dem Bereich werden automatisch eine zweistellige Dimension und ein Kommentar programmiert, die aus
den bisher üblichen Kürzeln der Tafeln des Deutschen Wetterdienstes und den neueren Formelzeichen gemäß
VDI/VDE 3514 bestehen.




84
                                                                             Kapazitive Feuchtefühler



Technische Daten
 Einsatzbereich                      -20 bis +80°C / 5 bis 98% rH
 Digitaler Feuchte-/Temperatur-Sensor (inkl. AD Wandler)
 Feuchte
 Messbereich                         5,0 bis 98,0% rH
 Sensor                              CMOSens® Technologie
 Genauigkeit                         ±2,0% rH im Bereich 10 bis 90% rH
                                     ±4,0% rH im Bereich 5 bis 98% rH
                                     bei Nenntemperatur
 Hysterese                           typ. ±1% rH
 Nenntemperatur                      23°C ± 5K
 Sensorbetriebsdruck                 bis 16 bar
 Temperatur
 Messbereich                         -20 bis 80°C
 Sensor                              CMOSens® Technologie
 Genauigkeit                         typ. ±0,2 K bei 5 bis 60°C
                                     max. ±0,4 K bei 5 bis 60°C
                                     max. ±0,7 K bei -20 bis 80°C
 Reproduzierbarkeit                  typ. ±0,1 K
 ALMEMO® Anschlusskabel              PVC, in Länge 2, 5 und 10 m, mit ALMEMO® D6 Stecker
             ®
 ALMEMO D6-Stecker
 Refreshzeit                         1 Sek. für alle 4 Kanäle
 Versorgungsspannung                 6 bis 13 V DC
 Stromverbrauch                      3 mA
 Mechanische Ausführung
 Fühler                              Edelstahl
 Filterkappe                         PTFE-Sinterfilter SK6
 Kabelverschraubung                  spritzwassergeschützt


Abmessungen
 Bestellnummer                     Fühler                                    Prozessanschluss
 FHAD46C7xxx                       Durchmesser 12 mm,                        Außengewinde G ½‘‘, Einbau-
                                   Gesamtlänge ca. 77 mm                     länge 48 mm, Schlüsselweite 27


Handhabung
Siehe Kapitel 3.4.1.1.



3.4.1.3 Feuchte- /Temperaturfühler FHAD 36-x

Fühlereigenschaften

Ausstattung
Diese digitalen kapazitiven Feuchtefühler besitzen einen integrierten Signalprozessor zur Berechnung der nicht di-
rekt gemessenen Feuchtegrößen. Alle Abgleich- und Sensordaten sind im Feuchtesensor gespeichert.
Alle Ausführungen dieses Feuchtefühler Typs werden inkl. Hersteller-Prüfschein ausgeliefert.




                                                                                                              85
Kapazitive Feuchtefühler



Ausführungen
 Bild                        Bestellnummer          Beschreibung                              Eigenschaften
                             FHAD36RAS              Standard Feuchte/Temperaturfühler
                                                    inkl. Anschlusskabel mit
                                                    ALMEMO® D6 Stecker
                             FHAD36RAICx            Industrie-Feuchte/Temperaturfühler        für hohe Tempera-
                                                    mit Filterträger, Hochtemperatur-         turen
                                                    Fühlerkabel und Steckeranschluss
                                                    inkl. Anschlusskabel mit
                                                    ALMEMO® D6 Stecker
                             FHAD36RHKx             Hochtemperatur-Handfühler mit Fil-        Handfühler für
                                                    terträger,                                hohe Temperatu-
                                                    2 m Fühlerkabel und Steckeran-            ren
                                                    schluss mit ALMEMO® D Stecker

Filter für den Typ FHAD 36-RASx
Zum Schutz des Feuchte-Polymers und des Temperatursensors dient eine Filterkappe, bestehend aus einem schraub-
baren Filterträger aus Polycarbonat und verschiedenen Filtereinsätzen mit unterschiedlichen Spezifikationen.

 Filterkappe                          Anwendungen, Eigenschaften                              Artikelnummer
 Filterträger Polycarbonat mit        Für Standardanwendungen, gute Reaktionszeit, gu-        ZB9636APE
 Filtereinsatz Polyethylen            ter Schutz vor Feinstaubpartikeln
 Filterträger Polycarbonat mit        Schnellste Reaktionszeit, nicht für Umgebungen          ZB9636AWM
 Filtereinsatz Edelstahl-Drahtge-     mit Feinstaubpartikeln (Verstopfung) und in bioak-
 webe                                 tiven Umgebungen
 Filterträger Polycarbonat mit        Guter Schutz vor Feinstaubpartikeln und Salz            ZB9636APTFE
 Filtereinsatz PTFE                   (Meeresumgebung), langsame Reaktionszeit


                                 Abb. 3.4.4 Filterkappe ZB9636APE, mit der der Feuchtefühlers FHAD 36 standardmäßig
                                 ausgeliefert wird.


Ausgeliefert werden die Fühler vom Typ FHAD 36-RAS mit einer Filterkappe bestehend aus Filterträger Polycar-
bonat mit Filtereinsatz Polyethylen (ZB9636APE).

Filter für den Typ FHAD 36-RAICx
 Filterkappe                          Anwendungen, Eigenschaften                              Artikelnummer

 Edelstahl-Drahtgewebe-Filter         schnellste Reaktionszeit, nicht für Umgebungen mit      ZB9636AIWM
                                      Feinstaubpartikeln (Verstopfung) und in bioaktiven
                                      Umgebungen
 Edelstahl-Sinterfilter               bester Schutz bei hoher Partikelbelastung, gute Re-     ZB9636AISSS
                                      aktionszeit für niedrige Feuchten (nicht für hohe
                                      Feuchten verwenden)
 PTFE-Filter                          guter Schutz vor Feinstaubpartikeln und Salz (Mee-      ZB9636AIPTFE
                                      resumgebung), langsamere Reaktionszeit

Ausgeliefert werden die Fühler vom Typ FHAD 36-RAICx mit Edelstahl-Drahtgewebefilter.




86
                                                                               Kapazitive Feuchtefühler



Filter für FHAD 36-RHKx
Zum Schutz des Feuchtepolymers und des Temperatursensors dient ein Filter, bestehend aus einem schraubbaren
Filterträger (vernickelte Messing-Schlitzhülse) und einem wechselbaren Filtereinsatz mit unterschiedlichen Spezi-
fikationen. Der Filtereinsatz wird über den Filterträger geschoben, mit einer Unterlegscheibe fixiert und einer Fest-
stellschraube gesichert.

 Filtereinsatz                        Anwendungen, Eigenschaften                                Bestellnr.
 Edelstahl-Drahtgewebefilter-         Schnellste Reaktionszeit, nicht für Umgebungen            ZB9636M15
 Einsatz                              mit Feinstaubpartikeln (Verstopfung) und in bioak-
                                      tiven Umgebungen
 Edelstahl-Sinterfilter-Einsatz       Bester Schutz bei hoher Partikelbelastung, gute Re-       ZB9636S15
                                      aktionszeit für niedrige Feuchten (nicht für hohe
                                      Feuchten verwenden)
 PTFE-Filter-Einsatz                  Guter Schutz vor Feinstaubpartikeln und Salz              ZB9636T15
                                      (Meeresumgebung), langsamere Reaktionszeit



                                                                                             Abb. 3.4.5 Feuchtefühler
                                                                                             FHAD 36-RHKx mit
                                                                                             Filterträger


Ausgeliefert werden die Fühler vom Typ FHAD 36-RHKx mit Filterträger und Edelstahl-Drahtgewebefilter-Ein-
satz.

Programmierung
Der FHAD 36-R basiert auf einem voll abgeglichenen digitalen kapazitiven Sensor, der ohne Genauigkeitseinbuße
jederzeit getauscht werden kann. Zur automatischen Luftdruckkompensation ist standardmäßig ein Luftdrucksensor
eingebaut.
Der gemessene Luftdruck kann zudem auch als Referenz-Luftdruck im ALMEMO® Messgerät verwendet werden
(siehe Kapitel 6.2.5 und 6.2.6).

Messbereiche bei Auslieferung

 Bezeichnung                          Befehl     Bereich      Exp      Messbereich         Dim        Auflösung

 1. Temperatur T, t                   B-01       DIGI         -2       -100 bis +170*      °C         0,01 K
 2. Rel. Feuchte RH, Uw               B-02       DIGI         -1         0 bis 100         %H         0,1% rH
 3. Taupunkt DT, td                   B-03       DIGI         -1       -64,8 bis +100      °C         0,1 K
 4. Luftdruck AP, p                   B-08       DIGI         -1       700 bis 1100        mb         0,1 mbar

* Messbereich abhängig vom Fühlertyp (siehe Technische Daten)


Die Feuchtefühler FHAD 36-x werden mit den oben gezeigten Messbereichen ausgeliefert. Diese Programmierung
kann geändert werden, d.h. es kann zum Beispiel statt des Taupunkts in Kanal 3 die absolute Feuchte angezeigt
werden.
Die Programmierung des Sensors an V6- und V7-Geräten sowie dem Kabel ZA1919AKUV wird im Unterkapitel
‚Programmierung‘ in Kapitel 3.4.1.1 beschrieben.




                                                                                                                 87
Kapazitive Feuchtefühler



Konfigurierbare Messbereiche
Die Messbereiche der 4 Messkanäle sind aus einer Liste von 8 Bereichen konfigurierbar (* Auslieferungszustand):


 Bezeichnung                        Befehl     Bereich      Exp      Messbereich      Dim       Auflösung
 1. Temperatur T, t                 B-01       DIGI         -2      -100 bis +200*    °C        0,01 K
 2. Rel. Feuchte RH, Uw             B-02       DIGI         -1            0 bis 100   %H         0,1% rH
 3. Taupunkt DT, td                 B-03       DIGI         -1      -64,8 bis +100    °C         0,1 K
 4. Luftdruck AP, p                 B-08       DIGI         -1        700 bis 1100    mb         0,1 mbar
 5. Mischung MH, r mit LK           B-04       DIGI         -1          0 bis 6500    gk         0,1 g/kg
 6. Abs. Feuchte AH, dv             B-05       DIGI         -1          0 bis 596,3   gm         0,1 g/m3
 7. Dampfdruck VP, e                B-06       DIGI         -1          0 bis 1100    mb         0,1 mbar
 8. Enthalpie En, h mit LK          B-07       DIGI         -1          0 bis 6500    kJ         0,1 kJ/kg

* Messbereich abhängig vom Fühlertyp (siehe Technische Daten)


Außer dem Bereich werden automatisch eine zweistellige Dimension und ein Kommentar programmiert, die aus
den bisher üblichen Kürzeln der Tafeln des Deutschen Wetterdienstes und den neueren Formelzeichen gemäß
VDI/VDE 3514 bestehen.

Technische Daten
 Einsatzbereich                         je nach Fühlertyp, siehe unten und auch Kapitel 3.4.1 unter ‚Aus-
                                        wahl, Produktübersicht‘
 Feuchte
 Sensor                                 kapazitiv
 Messbereich                            0 bis 100 % rH
 Justiert                               bei 23°C und 10%, 35%, 80% rH
 Genauigkeit                            ±1,3% rH (bei 23°C ± 5K)
 Wiederholbarkeit                       0,3% rH
 Temperatur
 Sensor                                 Pt100 Klasse A
 Messbereich                            -100 bis 170°C, Einsatzbereich beachten, je nach Fühlertyp
 Genauigkeit                            ±0,2 K (bei 23°C ± 5K)
 Wiederholbarkeit                       typ. 0,05°C
 Digitaler Luftdrucksensor              (eingebaut im ALMEMO© D6 Stecker)
 Messbereich                            700 bis 1100 mbar
 Genauigkeit                            ±2,5 mbar (im Bereich 700 bis 1100mbar) bei 23°C±5K
 Luftdruckkompensation                  0 bis 6500 mbar (programmierbar)
 Sensoranschluss                        Steckeranschluss zwischen Fühlerkopf und Kupplung
                                        (FHAD 36-RS), zwischen Sensoranschluss und Anschlusskabel
                                        (FHAD 36-RIC, FHAD 36-RHK), siehe unten
                                        Material: Alu-Anticorodal, eloxiert, IP65
 ALMEMO® Anschlusskabel                 Material TPU, mit ALMEMO®-D6 Stecker
 ALMEMO® D6 Stecker
 Refreshrate                            1 Sekunde für alle 4 Kanäle
 Versorgungsspannung                    6 bis 13 V DC
 Stromverbrauch                         12 mA
 Sleepmodus des Gerätes                 möglich (bei Verlängerung Verzögerung 1s nötig)




88
                                                                     Kapazitive Feuchtefühler




 FHAD 36-RASx:
 Fühlergehäuse-Material          Polycarbonat
 Filterträger                    Polycarbonat
 Filter                          Polyethylen
 Ansprechzeit T63                < 15 s bei typ. 1 m/s

 FHAD 36-RAICx:
 Fühlermaterial                  PPS
 Filterträger                    Edelstahl 1.4301
 Filter                          Edelstahl-Drahtgewebe-Filter
 Ansprechzeit T63                < 10 s bei typ. 1 m/s ohne Filter

 FHAD 36-RHKx:
 Fühlergehäuse-Material         Schaft: PPS, Handgriff: POM
 Filterträger                   Messing vernickelt
 Filter                         Edelstahl-Drahtgewebe
 Ansprechzeit T63               < 10 s bei typ. 1 m/s ohne Filter

Temperatur-Einsatzbereich der verschiedenen Teile der Fühler




FHAD 36-RAS




FHAD 36-RAIC




FHAD 36-RHK




                                                                                          89
Kapazitive Feuchtefühler



Abmessungen
 Bestellnummer       Fühlerlänge/Maßzeichnungen                            Sensorkabel     Anschlusskabel
 FHAD36RAS                                                                 -               2 und 5 m




 FHAD36RAIC                                                                2 und 5 m       2 und 5 m




                     Fühlerlänge 144 mm incl. Filter, 294 mm auf An-
                     frage
 FHAD36RHK                                                                 2m              0,3 m



                     Fühlerlänge FHAD 36-RHK25 250mm
                     Fühlerlänge FHAD 36-RHK40 400mm



Handhabung

Messen
Bei Langzeitmessungen ist es möglich, manche Geräte im Sleepmodus (siehe Kapitel 6.9.2.1) zu betreiben. Hierfür
ist bei den in diesem Kapitel beschriebenen Fühlern 1 Sekunde Sleep-Verzögerung nötig. Deshalb kann der Fühler
im Sleepmodus nur mit Geräten betrieben werden, bei denen eine Sleep-Verzögerung möglich ist!

Fühlerschutz
Bei einer erhöhten Staubkonzentration muss das Sensorelement durch einen geeigneten Filter geschützt werden.
Auch ein mit Filter geschützter Fühler darf nicht mit Ölnebel oder fein zerstäubten Lösungsmitteln in Kontakt kom-
men.



3.4.1.4 Analoger kapazitiver Feuchtefühler FHA 646-R

Fühlereigenschaften

Technische Daten
 Einsatzbereich                           -30 bis +100°C / 5 bis 98% rH
 Feuchte
 Messbereich                              5,0 bis 100,0% rH
 Sensor                                   kapazitiv
 Genauigkeit                              ±2,0% rH im Bereich < 90% rH
                                          bei Nenntemperatur




90
                                                                           Kapazitive Feuchtefühler



 Reproduzierbarkeit                        < 1% rH bei Nenntemperatur
 Nenntemperatur                            25°C ± 3°C
 Ansprechzeit T63                          ca. 10 s bei 1 m/s
 Temperatur
 Sensor                                    NTC Typ N
 Genauigkeit                               -20 bis 0°C: ±0,4 K
                                           0 bis 70°C: ±0,2 K
                                           70 bis 100°C: ±0,6 K
 Reproduzierbarkeit                        0,1 K
 Mechanische Ausführung
 Fühlerrohr                                vernickelt
 Schutzkappe                               keine
 Kabel                                     Hochtemperatur-Kabel (bis 100°C), mit ALMEMO® Stecker


Abmessungen
Fühlerrohr 50 mm lang, 5 mm Ø
Kabellänge 2 m



3.4.1.5 Analoge kapazitive Feuchtefühler
        FHA 646-Ex, FHA 646-AG, FHA 646-1/-6

Fühlereigenschaften

Ausstattung
Kabel
Die kapazitiven Feuchtefühler werden in der Regel mit 1,5 m Fühlerkabel ausgeliefert. Je nach Typ kann ab Werk
auch ein längeres Fühlerkabel (bei FHA 646-Ex, FHA 646-AG bis 30m) geliefert werden.

Filterkappen
Die Feuchtesensoren sind mit einer Schutzkappe gegen mechanische Beschädigungen und gegen Schmutz/Staub
geschützt. Je nach Anwendung stehen optional verschiedene Filtertypen zur Verfügung:


 Typ              Bezeichnung               Porengröße     max. Tempera-       typ. Anwendung
                                                           tur

 ZB9600SK7        Metallgitterfilter im     100 µm         120°C               universell, für mittlere
                  PC-Gehäuse                                                   Schmutzbelastung, auch
                                                                               Hochfeuchte
 ZB9600SK6        PTFE-Sinterfilter         50 µm          180°C               hohe chemische Beständig-
                                                                               keit
 ZB9600SK8        Edelstahl-Sinterfilter    10 µm          180°C               für starke mechanische Be-
                                                                               lastung, hohe Schmutzbelas-
                                                                               tung, hohe Luftströmung




                                                                                                           91
Kapazitive Feuchtefühler



Programmierung
Die Größen Lufttemperatur T, relative Feuchte UW, Taupunkttemperatur td und Mischungsverhältnis r sind bei kon-
fektionierten Fühlern bereits auf 4 Kanälen programmiert. Die Messgrößen T und UW sind auf die beiden ersten
Kanäle festgelegt, die Rechengrößen e´, td, r und h können auf den 3. und 4. Kanal gelegt werden. Ist eine Rechen-
größe angewählt, wird Temperatur und Feuchte laufend gemessen, um den angezeigten Wert zu aktualisieren.

 Messgrößen                      Befehl       Bereich       Messbereich           Dim           Auflösung
 Lufttemperatur T, t             B09          Ntc           -50 bis 100           °C            0,01 K
 Relative Feuchte RH, UW         B16          % rH          0 bis 100             %H            0,1% rH
 Rel. Feuchte FHA 646-xC         B42          HcrH          0 bis 100             %H            0,1% rH
 Rel. Feuchte FHA 646-R          B56          H rH          0 bis 100             %H            0,1% rH
 Taupunkt DT, td                 B44          H DT          -25 bis 100           °C            0,1 K
 Mischung MH, r                  B43          H AH          0 bis 500             gk            0,1 g/kg
 Partialdampfdruck VP, e         B59          H VP          0 bis 1050            mb            0,1 mbar
 Enthalpie En, h                 B58          H En          0 bis 400             kJ/kg         0,1 kJ



Handhabung

Messen
Kabelverlängerung für kapazitive Feuchtefühler
Verlängerungen bis 4 m erfolgen für alle Typen FHA 646 mit den passiven Verlängerungskabeln ZA 9060-VK.
Verlängerungen bis 100 m erfolgen mit den intelligenten ALMEMO® Verlängerungskabeln ZA 9090-VKC (siehe
Kaptiel 3.13). Diese Kabel sind für den Typ FHA 646-ExC (Bereich "HcrH") und auch für den Typ FHA 646-E1 in
aktueller Ausführung (Bereich "% rH" mit Multiplexer M4 C-B) geeignet. Ältere Fühler FHA 646-x mit Bereich
"% rH" lassen sich ebenfalls verwenden, wenn im Stecker-EEPROM der Multiplexer auf Stellung M4 C-B pro-
grammiert wird (über Software AMR-Control, Messstellen Programmieren, Multiplexer).
Mit den intelligenten ALMEMO® Verlängerungskabeln werden die Feuchteabgleichwerte des Fühlersteckers auto-
matisch zum ALMEMO® Gerät übertragen. Somit ist der Fühler (vor Ort mit einem kurzen Kabel) einfach aus-
tausch- und kalibrierbar.
Fühler mit einer Mehrpunktjustierung an V6-Geräten können an das intelligente Verlängerungskabel ab der Revi-
sion R2E4 angeschlossen werden.
Die Genauigkeit der Feuchtemessung wird durch die Verlängerung nicht beeinflusst. Für die Temperaturmessung
(mit dem eingebauten NTC-Sensor) können sich durch die Verlängerung zusätzliche Abweichungen ergeben, die
abhängig von der gemessenen Temperatur und der Kabellänge sind (siehe Kapitel 3.2.3 unter ‚Hinweise zur Mes-
sung‘).




92
                                                                                             Psychrometer




3.4.2 Psychrometer

Messprinzip
Das Psychrometer ist ein Fühler, mit dessen Hilfe die Gasfeuchte mit den dazugehörigen Kenngrößen bestimmt
werden kann.
Im Psychrometer befinden sich zwei Temperaturfühler. Einer dieser Fühler erfasst die Umgebungstemperatur (Tro-
ckenfühler). Der andere Temperaturfühler (Feuchtfühler) ist in feuchtes Material gehüllt (z.B. befeuchtetes Baum-
wollgewebe).
Je trockener das Gas ist, desto schneller verdunstet das Wasser, was mehr Verdunstungskälte erzeugt, die zu einer
größeren Temperaturdifferenz zwischen den beiden Temperaturfühlern führt.
Der eingebaute Ventilator sorgt für eine ausreichende Umströmung des Feuchttemperaturfühlers und verhindert,
dass der schon entstandene Wasserdampf die Verdunstung behindert.
Aus der Temperaturdifferenz und weiteren Parametern können die Gasfeuchte und die Feuchtekenngrößen bestimmt
werden. Als Rechengrundlage dient die VDI/VDE Richtlinie 3514.
Das psychrometrische Messprinzip ist eines der genauesten Verfahren zur Bestimmung der Gasfeuchte und wird
deshalb in Systemen, bei denen es auf genaue Messungen ankommt, oder in Referenzgeräten verwendet. Voraus-
setzung für eine genaue Messung ist, dass der Feuchttemperaturfühler immer ausreichend befeuchtet ist.


Auswahl
 Bild                                Bestellnr.        Beschreibung                    Einsatztemperatur
                                     FNAD 46           Handpsychrometer mit 2          0 bis 60°C
                                                       NTC Fühlern


                                     FAND 46-3         Stationäres Psychrometer        0 bis 90°C
                                                       mit 2 NTC Fühlern


                                     FPA 836-3         Stationäres Psychrometer        0 bis 90°C
                                                       mit 2 Pt100 Fühlern




Hinweise zur Messung
Die sachgemäße Handhabung des Psychrometers ist sehr wichtig. Beachten Sie deshalb unbedingt folgende Hin-
weise:
    1.   Die Messwertstabilisierung kann nach dem Anlaufen des Ventilators einige Sekunden dauern, während
         derer der Feuchttemperaturfühler durch den Luftstrom abgekühlt werden muss.
    2.   Stellen Sie sicher, dass der Feuchtefühler immer ausreichend befeuchtet ist. Im Zweifelsfall die Befeuch-
         tung des Baumwollstrumpfes oder Dochtes durch Sichtkontrolle prüfen. Verwenden Sie zur Befeuchtung
         des Dochtes immer destilliertes Wasser. Andernfalls könnte der Docht verkalken.
    3.   Beim Handpsychrometer: Halten Sie den Psychrometer bei der Messung nach Möglichkeit so, dass der
         Wassertank unterhalb des Fühlers liegt und sich keine zusätzlichen Wassertropfen am Docht bilden. Was-
         sertropfen am Trockenfühler oder im Ansaugrohr würden das Messergebnis verfälschen.
    4.   Wenn der Docht kein Wasser mehr annimmt (Verschmutzung oder Austrocknung), muss er gewechselt
         werden.
    5.   Eine ausreichende Luftgeschwindigkeit an der Ansaugöffnung muss gewährleistet sein. Achten Sie des-
         halb darauf, dass das Ansaugen der Luft nicht behindert wird.




                                                                                                              93
Psychrometer



     6.   Nur beim Handpsychrometer: Wenn das BAT - Zeichen im Display erscheint, reicht die Versorgungsspan-
          nung des Lüfters nicht mehr aus. Eine ausreichende Belüftung ist nicht mehr gegeben, was zu Fehlmes-
          sungen führen kann. Wechseln Sie die Gerätebatterien aus.
     7.   Vermeiden Sie eine Erwärmung des Psychrometers durch fremde Wärmequellen oder den eigenen Körper.



3.4.2.1 Handpsychrometer FNAD 46

Fühlereigenschaften

Ausstattung
Der digitale Fühler FNAD 46 verwendet NTC-Sensoren mit einer Genauigkeit von 0,2 K, die ohne Genauigkeits-
einbuße getauscht werden können. Die Temperaturen werden mit einem eigenen 24-Bit AD-Wandler erfasst. Zur
automatischen Luftdruckkompensation ist standardmäßig ein Luftdrucksensor eingebaut.
Die Bestimmung der Feuchterechengrößen erfolgt aus den Primärmesskanälen (reale Messgrößen), Trocken-,
Feuchttemperatur und Luftdruck auf Basis der Formeln nach Dr. Sonntag unter Berücksichtigung des Enhancement-
faktors (Korrekturfaktor fw(t,p) für reale Mischgassysteme) nach W. Bögel.
Messbereichsumfang und Genauigkeit werden dadurch gegenüber älteren Fühlern wesentlich erhöht. Der gemes-
sene Luftdruck kann zudem auch als Referenz-Luftdruck im ALMEMO® Messgerät verwendet werden.

Programmierung
Messbereiche bei Auslieferung
 Bezeichnung                        Befehl     Bereich     Exp      Messbereich        Dim        Auflösung
 1. Trockentemperatur TT, t         B-01       DIGI        -2            0 bis 90        °C           0,01 K
 2. Feuchttemperatur HT, tw         B-09       DIGI        -2            0 bis 90        °C           0,01 K
 3. Rel. Feuchte RH, Uw mit LK      B-02       DIGI        -1         10 bis 100       %H            0,1% rH
 4. Luftdruck AP, p                 B-08       DIGI        -1       700 bis 1100        mb          0,1 mbar


Die Psychrometer FNAD 46 werden mit den oben gezeigten Messbereichen ausgeliefert. Diese Programmierung
kann geändert werden, d.h. es kann zum Beispiel statt des Taupunkts in Kanal 3 die absolute Feuchte angezeigt
werden.
Die Programmierung des Sensors an V6- und V7-Geräten sowie dem Kabel ZA1919AKUV wird im Unterkapitel
‚Programmierung‘ in Kapitel 3.4.1.1 beschrieben.

Konfigurierbare Messbereiche
Die Messbereiche der 4 Messkanäle sind aus der Liste von 9 Bereichen beliebig konfigurierbar. LK: Luftdruckkom-
pensation

 Bezeichnung                          Befehl     Bereich     Exp       Messbereich       Dim      Auflösung
 1. Trockentemperatur TT, t           B-01       DIGI        -2             0 bis 90       °C         0,01 K
 2. Feuchttemperatur HT, tw           B-09       DIGI        -2             0 bis 90       °C         0,01 K
 3. Rel. Feuchte RH, Uw mit LK        B-02       DIGI        -1           10 bis 100      %H         0,1% rH
 4. Luftdruck AP, p                   B-08       DIGI        -1         700 bis 1100       mb       0,1 mbar




94
                                                                                       Psychrometer



 Bezeichnung                       Befehl      Bereich      Exp     Messbereich       Dim      Auflösung
 5. Taupunkt DT, td mit LK         B-03        DIGI         -1     -64,8 bis +100      °C            0,1 K
 6. Mischung MH, r mit LK          B-04        DIGI         -1         0 bis 6500       gk        0,1 g/kg
 7. Abs. Feuchte AH, dv mit LK     B-05        DIGI         -1        0 bis 596,3      gm         0,1 g/m3
 8. Dampfdruck VP, e mit LK        B-06        DIGI         -1         0 bis 1100      mb         0,1 mbar
 9. Enthalpie En, h mit LK         B-07        DIGI         -1         0 bis 6500       kJ        0,1 kJ/kg


Außer dem Bereich werden automatisch eine zweistellige Dimension und ein Kommentar programmiert, die aus
den bisher üblichen Kürzeln der Tafeln des Deutschen Wetterdienstes und den neueren Formelzeichen gemäß
VDI/VDE 3514 bestehen.

Technische Daten
 Einsatztemperatur                        0 bis 60 °C (kein Eis)
 Feuchte
 Messbereich                              10 bis 100% rH
 Genauigkeit bei Nennbedingungen          ±1 % rH
 Nennbedingungen                          25°C ± 3 K, 1013 mbar, 50% rH
 Genauigkeit im gesamten Messbereich      typ. ±1% rH bei 25°C ± 3 K, 1013 mbar, 10 bis 100% rH
 Temperatur
 Temperaturfühler                         2 mal NTC Typ N
 Genauigkeit                              ± 0,2 K bei 0 bis 60°C
 Luftdruck
 Digitaler Luftdrucksensor                Eingebaut im ALMEMO® D6-Stecker
 Messbereich                              700 bis 1100 mbar
 Genauigkeit                              ±2,5 mbar (bei 23°C ± 5 K)
 AD-Wandler im ALMEMO®
 D6-Stecker
 Eingänge                                 2 NTC-Fühler (an Platine im Stecker gelötet)
 Auflösung                                0,01 K
 Linearisierung                           Fehlerfreies Rechenverfahren nach Galway Steinhart
                                          (kein Näherungsverfahren)
 Genauigkeit                              ±0,05 K
 Nenntemperatur                           23°C ± 2 K
 Temperaturdrift                          0,004% /K (40 ppm)
 Feuchterechengrößen                      analytische Gleichung (kein Näherungsverfahren)
 Refreshrate                              0,4 Sekunden für alle 4 Kanäle
 Gehäuse, Kabel, Motor
 Versorgung des Ventilators               über ALMEMO® D6-Stecker
 Gehäuse                                  Kunststoff
 Gewicht                                  ca. 300 g
 Sensoranschluss                          Einbaustecker
 ALMEMO® Anschlusskabel                   Kupplung, 1,5 m PVC Kabel, mit ALMEMO® D6-Ste-
                                          cker
 Versorgungsspannung                      9 bis 13 V DC
 Stromverbrauch                           20 mA




                                                                                                         95
Psychrometer



Abmessungen
Gehäuse: Ø 50 mm, Länge 245 mm




                                                                                 Abb. 3.4.6
                                                                                 Handpsychrometer


Handpsychrometer FNAD 46
 M         = Motor                              B     = Baumwolldocht
 V         = Ventilatorflügel                   S     = Strahlungsschutz
 TT        = Trockentemperaturfühler            W     = Wassertank
 TF        = Feuchttemperaturfühler             St    = Stopfen mit Druckdorn


Handhabung

Vorbereitung
Wassertank füllen für Handpsychrometer
Zur Befeuchtung des Feuchttemperaturfühlers ist in Psychrometern ein Wassertank eingebaut. Je nach Ausführung
wird er unterschiedlich befüllt.
      1.   Gummistopfen (St) abziehen und destilliertes Wasser eingießen.
      2.   Wassertank mit Stopfen (Draht abgezogen) verschließen.
      3.   Plexiglashaube abziehen und Psychrometer in eine Lage bringen, bei der der Wassertank oberhalb der
           Temperaturfühler liegt.
      4.   Wassertank nach links drehen (ca. 2-3 mm), wodurch die Wasserzufuhr zum Baumwollstrumpf eingeleitet
           wird. Wenn der Baumwollstrumpf ein dunkleres und leicht glänzendes Aussehen erhält, Wassertank 1 bis
           2 mm nach rechts drehen und dadurch die Wasserzufuhr drosseln.
      5.   Psychrometer in eine senkrechte Stellung bringen und beobachten, ob sich ein Wassertropfen bildet. Falls
           dies der Fall ist, Wassertropfen abtupfen. Sollte sich anschließend abermals ein Wassertropfen bilden, Was-
           sertank nochmals ein wenig nach rechts drehen.
      6.   Plastikhaube wieder aufsetzen und Messung durchführen.
      7.   Nach den Messungen Draht in Verschlussstopfen einsetzen und Wassertank 1 bis 2 mm nach rechts drehen,
           um damit die Wasserzufuhr zum Baumwollstrumpf zu drosseln.


Wartung
Unter bestimmten Bedingungen kann es zu Wachstum von Keimen im Wasser des Tanks kommen, weshalb eine
Überprüfung und eine regelmäßige Reinigung erforderlich ist. Bei längeren Betriebspausen oder zum Transport
sollte der Tank entleert werden.

Docht wechseln für Handpsychrometer
Ein verschmutzter bzw. verkrusteter Docht wird nicht mehr durchfeuchtet. Je nach Luft- und Wasserreinheit muss
er deshalb ausreichend oft gewechselt werden.




96
                                                                                           Psychrometer



    1.   Haube (Plexiglas) vom Psychrometer abziehen.
    2.   Wassertank abschrauben.
    3.   Baumwolldocht mit Gummi- und Plastikscheibe aus dem Boden des Wasserbehälters herausnehmen.
    4.   Neuen Baumwolldocht mit dem offenen Ende durch die Löcher der Gummi- und Plastikscheibe fädeln.
    5.   Fühlerspitze des kurzen Fühlers durch das Loch 3 cm vor dem Ende hindurchstecken, so dass sie an der
         abgebundenen Stelle fest anliegt. Baumwollstrumpf anschließend zusammen mit den aufgefädelten Schei-
         ben auf den Boden des Wasserbehälters legen.
    6.   Wasserbehälter aufschrauben.



3.4.2.2 Stationäres Psychrometer FNAD 46-3

Fühlereigenschaften

Ausstattung
Der digitale Fühler FNAD46-3 verwendet NTC-Sensoren mit einer Genauigkeit von 0,1 K, die ohne Genauigkeits-
einbuße getauscht werden können. Die Temperaturen werden mit einem eigenen 24-Bit AD-Wandler erfasst. Zur
automatischen Luftdruckkompensation ist standardmäßig ein Luftdrucksensor eingebaut.
Die Bestimmung der Feuchterechengrößen erfolgt aus den Primärmesskanälen (realen Messgrößen), Trocken-,
Feuchttemperatur und Luftdruck auf Basis der Formeln nach Dr. Sonntag unter Berücksichtigung des Enhancement-
faktors (Korrekturfaktor fw(t,p) für reale Mischgassysteme) nach W. Bögel.
Messbereichsumfang und Genauigkeit werden dadurch gegenüber älteren Fühlern wesentlich erhöht. Der gemes-
sene Luftdruck kann zudem auch als Referenz-Luftdruck im ALMEMO® Messgerät verwendet werden.
Dieses Psychrometer ist eine für Langzeitmessungen optimierte Ausführung.

Programmierung
Siehe Kapitel 3.4.2.1.

Fühleranschluss
Beim stationären Psychrometer FNAD46-3 werden die beiden NTC-Sensoren für Trockentemperatur TT und
Feuchttemperatur HT in die entsprechenden Klemmen TT-Gnd und HT-Gnd eingeschraubt.
Beim Handpsychrometer FNAD46 sind die Fühler und die Stromversorgung über das ALMEMO® Gerät an der
Platine des Steckers angelötet.




                                                                Abb. 3.4.7
                                                                Stecker des stationären Psychrometers FNAD846-3




                                                                                                            97
Psychrometer



Technische Daten
 Einsatztemperatur                     0 bis 90°C (kein Eis)
 Feuchte
 Messbereich                           10 bis 100% rH
 Genauigkeit bei Nennbedingungen       ±1% rH
 Nennbedingungen                       25°C ± 3 K, 1013 mbar, 50% rH
 Genauigkeit im gesamten Messbereich   typ. ±1% rH bei 25°C ± 3 K, 1013 mbar, 10 bis 100% rH
 Temperatur
 Temperaturfühler                      2 mal NTC Typ N
 Genauigkeit                           ± 0,2 K bei 0 bis 70 °C
                                       ± 0,4 K bei 70 bis 90 °C
 Luftdruck
 Digitaler Luftdrucksensor             Eingebaut im ALMEMO® D6-Stecker
 Messbereich                           700 bis 1100 mbar
 Genauigkeit                           ±2,5 mbar (bei 23°C ± 5 K)
 AD-Wandler im ALMEMO®
 D6-Stecker
 Eingänge                              2 NTC-Fühler (Klemmanschlüsse im Stecker)
 Auflösung                             0,01 K
 Linearisierung                        Fehlerfreies Rechenverfahren nach Galway Steinhart (kein
                                       Näherungsverfahren)
 Genauigkeit                           ±0,05 K
 Nenntemperatur                        23°C ± 2 K
 Temperaturdrift                       0,004%/K (40 ppm)
 Feuchterechengrößen                   analytische Gleichung (kein Näherungsverfahren)
 Refreshrate                           0,4 Sekunden für alle 4 Kanäle
 Gehäuse, Kabel, Motor
 Versorgung des Ventilators            12 V DC über Netzteil, Kabel ca. 1,5 m (im Lieferumfang ent-
                                       halten)
 Gehäuse                               Kunststoff: PMMA
 Gewicht                               ca. 890 g
 Sensoranschluss                       Einbaustecker
 ALMEMO® Anschlusskabel                Kabel FEP/Silikon, 5 m, mit ALMEMO® D6-Stecker
 Versorgungsspannung                   9 bis 13 V DC
 Stromverbrauch                        4 mA

Abmessungen
Länge 175 mm,
Breite 50 mm
Höhe 75 mm




98
                                                                                               Psychrometer



Handhabung

Vorbereitung




                                                                                       Abb. 3.4.8
                                                                                       Stationäres Psychrometer
                                                                                       FNAD46-3 mit Beschriftung




Wassertank füllen für stationäre Psychrometer:
    1.   Wassernachfüllschraube öffnen
    2.   Destilliertes Wasser mit Hilfe der mitgelieferten Spritzflasche in den Wassertank einfüllen.
    3.   Nachfüllschraube wieder eindrehen und Messung durchführen.


Wartung
Unter bestimmten Bedingungen kann es zu Wachstum von Keimen im Wasser des Tanks kommen. Deshalb muss
der Tank ca. alle 6 Wochen gereinigt werden. Bei längeren Betriebspausen oder zum Transport sollte der Tank
entleert werden.

Dochtwechsel für stationäre Psychrometer
Ein verschmutzter bzw. verkrusteter Baumwolldocht ist nicht mehr einwandfrei durchfeuchtet und verfälscht den
Messwert. Je nach Luft- und Wasserreinheit muss er deshalb regelmäßig gewechselt werden.
    1.   Wassertank entleeren (siehe oben)
    2.   Wassertankabdeckplatte abschrauben
    3.   Motor- / Fühler-Halteplatte abschrauben und alten Docht vom HT-Fühler abziehen
    4.   Neuen Docht wassertankseitig ins Rohr des Psychrometers einführen und über HT-Fühler ziehen
    5.   Motor- / Fühler-Halteplatte anschrauben
    6.   Docht von Wassertankseite straff ziehen, Wassertankabdeckplatte anschrauben und Wassertank füllen.




                                                                                                              99
Psychrometer




3.4.2.3 Stationäres Psychrometer FPA 836-3

Fühlereigenschaften

Ausstattung
Für die Messung der Trocken- und Feuchttemperatur werden justierte Pt100-Fühler benutzt. Das stationäre Psychro-
meter ist mit einem Wassertank ausgestattet, der eine selbsttätige Befeuchtung des Dochtes über einen längeren
Zeitraum garantiert.

Programmierung
An jedes ALMEMO® Messgerät mit mindestens 2 Eingangsbuchsen kann ein Psychrometer mit Pt100-Fühlern für
Feucht- und Trockentemperatur angeschlossen werden. Alle Rechenkanäle zur Bestimmung der Feuchtekenngrößen
werden dabei unterstützt. Die beiden Pt100-Fühler müssen hintereinander angeordnet werden und den Bereich P204
aufweisen, die Feuchtegrößen müssen im zweiten Fühler auf dem 2. bis 4. Kanal programmiert werden:


 Fühler      Messstelle                        Bereich       Größe         Erklärung

 Pt100       Mx:                               P204          HT, tw        Feuchttemperatur in °C *
 Pt100       Mx+1:         1. Kanal            P204          TT, t         Trockentemperatur in °C *
                    2. Kanal bis 4. Kanal      P rH          RH, UW        Rel. Feuchte in %H
                                               P dT          DT, tD        Taupunkttemperatur in °C
                                               P AH          MH, r         Mischungsverhältnis in g/kg
                                               P UP          VP, e         Partialdampfdruck in mbar
                                              P En           En, h         Enthalpie in kJ
* Feucht- und Trockentemperaturfühler dürfen nicht vertauscht werden.



Technische Daten
Einsatztemperatur                            0 bis 90°C
Luftfeuchte
Feuchtemessbereich                           ca. 10 bis 100% rH
Messart                                      psychrometrisch
Genauigkeit bei Nennbedingungen              ±1% rH bei Nennbedingungen mit ALMEMO® 710 (neue
                                             Feuchterechnung)
Nennbedingungen                              25°C ± 3°C, 1013 mbar, 50% rH
Genauigkeit im gesamten Messbereich          typ. ±1% rH bei 25°C ± 3 K, 1013 mbar, 10 bis 100% rH
Temperatur
Temperaturfühler                             2 mal Pt100 Schichtwiderstand
Genauigkeit                                  Klasse B, ALMEMO® justiert
Gehäuse, Kabel, Motor
Ventilatorversorgung                         12 V DC über Netzteil, Kabel ca. 1,5 m (in Lieferumfang ent-
                                             halten)
Gehäuse                                      Kunststoff: PMMA
Gewicht                                      ca. 890 g
Kabel                                        FEP / Silikon, 5 m mit ALMEMO® Stecker
                                             2 Kabel / 2 Stecker




100
                                                                                           Psychrometer



Abmessungen
Länge 175 mm,
Breite 50 mm,
Höhe 75 mm


Handhabung

Vorbereitung
Siehe ‚Handhabung/Vorbereitung‘ in Kapitel 3.4.2.2.

Messgenauigkeit erhöhen
Der herrschende Umgebungsdruck beeinflusst zum Teil erheblich den Betrag der Gasfeuchtekenngrößen. Der
FPA836-3 ist, im Gegensatz zum FNAD46 und zum FNAD46-3, nicht mit einem Luftdrucksensor im Stecker aus-
gerüstet. Um den Luftdruck dennoch in die Berechnung der Feuchtegrößen einfließen zu lassen, kann man auf die
Luftdruckkompensation der ALMEMO® Messgeräte zurückgreifen. Der Luftdruck kann dabei von einem Druck-
fühler erfasst werden oder manuell am ALMEMO® Messgerät eingegeben werden.
Besonders bietet sich dafür das Präzisionsmessgerät ALMEMO® 710 an. Die Berechnung der feuchtetechnischen
Größen erfolgt im ALMEMO® 710 auf Basis der Formeln von Dr. Sonntag unter Berücksichtigung des
Enhancementfaktors nach W. Bögel (Korrekturfaktor fw(t,p) für reale Mischsysteme). Die Rechengrößen werden
aus den drei Primärmesskanälen (realen Messgrößen) Trockentemperatur (°C, t), Feuchttemperatur (°C, t w) und
Luftdruck (Pa, p) bestimmt.
Bei Messung der Luftfeuchte mit dem FPA 836-3 am ALMEMO® 710 ergibt sich eine wesentlich höhere Genauig-
keit für die aus den Primärmesskanälen berechneten feuchtetechnischen Größen und ein größerer Messbereichsum-
fang. Der digitale Luftdrucksensor zur Kompensation ist im Messgerät eingebaut.
Verschiedene Größen sind auswählbar: Relative Feuchte (%, Uw), Taupunkttemperatur (°C, td), Mischungsverhältnis
(kg/kg, r), Absolute Feuchte (kg/m3, dv), Wasserdampfpartialdruck (Pa, e'), Spezifische Enthalpie (J/kg, h).


Wartung
Siehe ‚Wartung‘ in Kapitel 3.4.2.2.




                                                                                                         101
Taupunktsensoren




3.4.3 Taupunktsensoren

Messprinzipien
Zur Detektion des Taupunktes sind folgende Verfahren gebräuchlich:

Taupunkt-Spiegelmethode
Ein optisch überwachter Spiegel ist auf einem kaskadierten Peltier-Element montiert. Der Sensoreinheit ist jeweils
ein Regelkreis nachgeschaltet, mit dem der Betriebsstrom des Kühlelements so geregelt wird, dass sich ein definier-
tes Kondensat einstellt. Die daraus resultierende Taupunkttemperatur wird direkt im Sensor gemessen und in aus-
wertbarer Form ausgegeben.

CCC-Taupunktprinzip nach Heinze
Statt des gekühlten Spiegels befindet sich auf dem integrierten Sensorchip ein gekühlter Streufeldkondensator mit
kapazitiver Kondensatdetektion (Condensate Controlled Capacitance), der auf einem Miniaturkühlelement montiert
ist. Die aktive Sensorfläche, die mit dem Messmedium in Berührung steht, ist eine hygroskopisch neutrale ver-
schleißfeste und chemisch beständige Isolierschicht, unter der sich der Streufeldkondensator befindet. Die Kapazität
steigt nahezu sprunghaft, wenn sich Wasserkondensat bildet.
Der Sensoreinheit ist jeweils ein Regelkreis nachgeschaltet, mit dem der Betriebsstrom des Kühlelements so gere-
gelt wird, dass sich ein definiertes Kondensat einstellt. Die daraus resultierende Taupunkttemperatur (eigentliche
Messgröße ist die Sensoroberflächentemperatur) wird mit einem integrierten Temperatursensor gemessen und in
auswertbarer Form ausgegeben.

Kapazitive Feuchtemessung
Bei kapazitiven Feuchtefühlern ist auf einem Substrat eine feuchteempfindliche Polymerschicht zwischen zwei
Elektroden aufgebracht. Durch Wasserdampfaufnahme entsprechend der relativen Luftfeuchtigkeit ändert sich die
Dielektrizitätskonstante und damit die Kapazität des Dünnschichtkondensators. Das Messsignal ist direkt proporti-
onal zur relativen Feuchte. Aus der relativen Feuchte und der Temperatur kann der Taupunkt rechnerisch ermittelt
werden.



3.4.3.1 Taupunktsensor FHA 646-DTC1 und
        Taupunkttransmitter MT 8716-DTC1

Messprinzip
Der Taupunktsensor FHA 646-DTC1 arbeitet mit der kapazitiven Feuchtemessung, um den Taupunkt zu bestimmen.


Fühlereigenschaften

Ausstattung




                                                                                          Abb. 3.4.9
                                                                                          Taupunktsensor
                                                                                          FHA 646-DTC1 / Tau-
                                                                                          punkttransmitter
                                                                                          MT 8716-DTC1




102
                                                                                     Taupunktsensoren




Zum Schutz des Sensorelements wird der Sensor mit einem Edelstahlsinter-Filter ausgeliefert.
Der Taupunktsensor kann in zwei verschiedenen Ausführungen bestellt werden, als ALMEMO® Taupunktsensor
mit 1,5 m Anschlussleitung und ALMEMO® Stecker und als Taupunkt-Transmitter mit Stromausgang inklusive
Anschlussstecker.
Für beide ist eine aufschraubbare Messkammer zum Anschluss eines Taupunktsensors an Druckluftleitungen über
einen Kugelhahn erhältlich (ZB 9646-DTCK).

Ausführungen
 Bestellnummer        Bezeichnung            Messbereich              Ausgang              Anschluss
 FHA 646-DTC1         ALMEMO® Tau-           -80°C bis +20°C DT       ALMEMO®              ALMEMO® Ste-
                      punktsensor            Taupunkttemperatur       Digital              cker
 MT 8716-DTC1         Taupunkt-Transmit-     -80°C bis +20°C DT   4 bis 20 mA/          Transmitter-Ste-
                      ter                    Taupunkttemperatur   -80 bis +20°C DT, cker
                                                                  2-Draht
Beide Ausführungen sind mit der Option OA 9646-DTCP für Prozessdruck bis 350 bar erhältlich.

Programmierung
nur für den FHA 646-DTC1

 Kanal                 Messgröße           Messbereich                  Bereich            Dimension
 1                     Temperatur          -20,0 bis +70,0°C            DIGI               °C
 2                     relative Feuchte    0 bis 98,0% rH               DIGI               %H
 3                     Taupunkt            -80,0 bis +20,0°C DT         DIGI               °C


Technische Daten
 Messbereich                              -80°C bis +20°C DT Taupunkttemperatur
 Messgenauigkeit                          ± 0,5°C von -10 bis +20°C DT
                                          typisch ± 2°C DT bei -40°C DT
 Messkanäle (nur FHA 646-DTC1):
   Temperatur                             -20,0 bis +70,0°C
   relative Feuchte                       0 bis 98,0% rH
   Taupunkt                               -80,0 bis +20,0°C DT
 Arbeitstemperatur                        -20 bis +70°C
 Prozessanschluss                         Einschraubgewinde G1/2" Edelstahl
 Schutzkappe                              Edelstahlsinter-Filter
 Druckbereich                             -1 bis 50 bar Standard
 Lagertemperatur                          -40 bis 80°C
 FHA 646-DTC1:
  Ausgang                                 ALMEMO® digital
   Versorgungsspannung                    über ALMEMO® Stecker, 5 mA
  Anschluss                               1,5 m mit ALMEMO® Stecker
 MT 8716 DTC1:
  Ausgang                                 4 bis 20 mA / -80 bis +20°C in 2-Draht-Technik
   Versorgungsspannung                    10 bis 30 V DC, Bürde < 500 Ohm
  Anschluss                               Transmitterstecker
 Gehäuse:                                 Material: Polycarbonat
   Schutzart                              IP65




                                                                                                       103
Taupunktsensoren



Abmessungen




Handhabung

Vorbereitung
Die Taupunktmessgeräte können direkt in den Luftstrom eingebaut werden. Wir empfehlen jedoch generell eine
aufschraubbare Messkammer zu verwenden. Dadurch wird eine schnelle Messung ohne Installationsaufwand ge-
währleistet.


Direkt im Druckluftnetz
Fühler mit dem G 1/2”-Gewinde druckdicht mittig oder oben in die zu messende Druckluftleitung einschrauben.
                                  Darauf achten, dass dicht am Druckluftstrom gemessen wird. Bei Sackleitun-
                                  gen und nicht strömender Druckluft ergeben sich sehr lange Reaktionszeiten
                                  für den Feuchtemesswert. Es empfiehlt sich nach Trocknen der Druckluft und
                                  allen Bypassleitungen oder auch bei kritischen Druckluft-Verbrauchern die
                                  Installation durchzuführen.


                                     Abb. 3.4.10 Taupunktsensor
                                     direkt im Druckluftnetz




Indirekt im Druckluftnetz
                                     Fühler mit dem G 1/2”-Gewinde in die Messkammer einschrauben. Mess-
                                     kammer mit der Druckluftleitung über einen Kugelhahn und eventuell eine
                                     diffusionsdichte Anschlussleitung (max. 5 m) verbinden. Bei öl- und
                                     schmutzhaltiger Druckluft einen Vorfilter 40 µm vor der Messkammer instal-
                                     lieren. Über die Kapillarleitung der Messkammer strömt kontinuierlich etwas
                                     Druckluft ab (bei 7 bar ca. 1 l/min expandiert). Die Reaktionszeiten für den
                                     Feuchtemesswert sind kürzer als bei der direkten Montage.
                                     Vorteil: einfaches Einbauen und Ausbauen des Fühlers, schnelle Reaktions-
                                     zeit



Abb. 3.4.11 Taupunktsensor in Messkammer


Bei besonders kritischen und kostenintensiven Produktionen empfehlen wir zur Sicherheit ein zweites Messgerät




104
                                                                                        Taupunktsensoren



zu installieren und mit der Option Schaltkontakt zu überwachen.

Messen
Allgemein kann die Feuchte in allen nicht korrosiv wirkenden Gasen gemessen werden. Bei korrosiven Gasen kön-
nen bei Ahlborn Mess- und Regelungstechnik Informationen über den Einsatz des Taupunktsensors eingeholt wer-
den.
Für präzise Messungen im Tieftaupunktbereich (-30…-80 °C td) sollte die Messtemperatur des Gases möglichst bei
Raumtemperatur (20 bis 35 °C) liegen. Oft ist z.B. bei Granulattrocknern oder anderen Anwendungen die Tempe-
ratur des Messgases höher z. B. 80 bis 120°C.
In diesem Fall empfehlen wir eine "Abkühlstrecke" aus feuchtigkeitsundurchlässigem Material vor die aufschraub-
bare Messkammer zu installieren. Ideal eignet sich hier eine PTFE-Leitung oder eine Kupferleitung, in der das heiße
Gas aufgrund der Leitungslänge ideal ca. 2 bis 5 m auf Umgebungstemperatur gekühlt wird.
Normale Plastikschläuche dürfen nicht verwendet werden.
Die Taupunkttemperatur in °C td ändert sich beim Abkühlen nicht, da es sich um eine absolute Feuchtigkeitsangabe
handelt, die wie andere Messgrößen, z.B. g/m3, temperaturunabhängig ist.

Fühlerschutz
Sicherheitshinweise
Vor Inbetriebnahme lesen!
Achtung: Druck von 50 bar bei Standardversion nicht überschreiten. Bei Sonderversion bis 350 bar.
Messbereiche des Messwertaufnehmers beachten!
Bei Überhitzung werden die Fühler zerstört.
Zulässige Lager- und Transporttemperatur sowie die zulässige Betriebstemperatur beachten (z. B. Messgerät vor
direkter Sonneneinstrahlung schützen).
Bei Öffnen des Geräts, unsachgemäßer Behandlung oder Gewaltanwendung erlöschen die Gewährleistungsansprü-
che!
Einstell- und Kalibrierarbeiten nur durch qualifiziertes Personal aus der Mess- und Regeltechnik durchführen lassen.
Wichtig: Vor der Installation kurz Druckluft abströmen lassen um Kondensat und Partikel zu entfernen (verhindert
die Verschmutzung des Sensors).
Stehende Luft führt zu langen Messzeiten.




                                                                                                              105
Kapazitive Materialfeuchtefühler




106
                                                                Kapazitive Materialfeuchtefühler




3.5 Materialfeuchte

Grundlagen
Die Materialfeuchte spielt bei der Verarbeitung von Baustoffen, Holz und Papier wie auch der Beurteilung von
Bodenqualitäten eine wichtige Rolle.
Sie kann mit sehr vielen Feuchtemessverfahren bestimmt werden. Die wichtigsten sind im Folgenden aufgezählt.


 Direkte Messverfahren:                              Indirekte Messverfahren:

       •     Gravimetrische Methode (Darr-Methode)       •    Mikrowellen-Messverfahren
       •     Calciumcarbid-Verfahren (analytisch)        •    Infrarotreflexion/-absorption
       •     Karl-Fischer-Verfahren                      •    Luftfeuchteausgleichverfahren
                                                         •    Feuchtemessung mit TDR
                                                         •    Wellenausbreitungsgeschwindigkeit
                                                         •    Tensiometer (Bodenfeuchte, Kapillarkräfte im
                                                              Boden)
                                                         •    Kapazitive Verfahren
                                                         •    Leitfähigkeitsmessverfahren




Kapazitive und Leitfähigkeitsmessmethoden eignen sich besonders für schnelle Vergleichsmessungen. Feuchtig-
keitsunterschiede können zerstörungsfrei ermittelt und Problembereiche dadurch schnell erkannt werden.
Die Messwerte sind jedoch von verschiedenen Faktoren abhängig. Insbesondere Dichteschwankungen, unter-
schiedliche Inhaltsstoffe, Schwankungen in der Salzkonzentration bzw. Schichtdicke beeinflussen das Messer-
gebnis. Die Messwerte dürfen deshalb normalerweise nicht als Absolutwerte interpretiert werden, es sei denn
man verwendet immer das gleiche Material und führt zur Kalibrierung eine Referenzmessung durch.
Die Materialfeuchte kann durch verschiedene Kennwerte dargestellt werden:
Feuchtegehalt bzw. Wassergehalt
… ist das Verhältnis der Masse des im Stoff enthaltenen Wassers zur Masse des wasserfreien Stoffes.
       mw (m − mtr )
um =      =
       mtr (m − mw )
Soll der Feuchtegehalt in % ausgedrückt werden, muss der Wert von u m mit 100 multipliziert werden.
Feuchtegehalt volumenbezogen
… ist das Verhältnis des Volumens des im Stoff enthaltenen Wassers zum Volumen des wasserfreien Stoffes.
       Vw    mw      u ∙ mtr        ρ
uV =      =         = m       = um ∙ tr
       Vtr ρw ∙ Vtr  ρw ∙ Vtr       ρw
Die Dichte von Wasser ist ρw= 1000 kg/m3.
Feuchteanteil bzw. Wasseranteil
… ist das Verhältnis der Masse des im Stoff enthaltenen Wassers zur Gesamtmasse des Stoffes.
           mw    (m − mtr )
ψm =          =
           m    (mw + mtr )




                                                                                                       107
Kapazitive Materialfeuchtefühler



Feuchteanteil volumenbezogen
… ist das Verhältnis des Volumens des im Stoff enthaltenen Wassers zum Gesamtvolumen des Stoffes.
       Vw    mw     ψ ∙m           ρ
ψV =      =        = m     = ψm ∙
        V   V ∙ ρw  ρw ∙ V        ρw
Die Dichte von Wasser ist ρw= 1000 kg/m3.
Trockenmasseanteil
… ist das Verhältnis der Trockenmasse zur Gesamtmasse.
        mtr         1      1
T=              =        =     ≈ 1 − um
     (mtr + mw ) 1 + mw 1 + um
                     mtr
für um < 1


mw = Masse des Wassers in kg
mtr = Masse des wasserfreien Stoffes (Masse des trockenen Materials) in kg
m = Gesamtmasse der Probe (Masse des feuchten Materials) in kg
Vw = Volumen des Wassers in m3
Vtr = Volumen des wasserfreien Stoffes (Volumen des trockenen Materials) in m3
V = Gesamtvolumen der Probe in m3
ρ = Dichte der Probe in kg/m3
ρtr = Dichte der wasserfreien Probe in kg/m3
ρw = Dichte von Wasser (1000 kg/m3)


Normung
Für absolut genaue Messungen ist die Trockenschrank- bzw. Darr-Methode unerlässlich. Dabei wird eine Mate-
rialprobe entnommen, gewogen und im Trockenschrank getrocknet, bis keine Gewichtsveränderung mehr fest-
stellbar ist. Aus dem Gewichtsunterschied kann nun der Feuchtegehalt genau berechnet werden.

Definition der Rohdichte:
Die Größe Rohdichte wird zur Angabe der Dichte eines porösen Stoffes benutzt. Dichte wird aus dem Verhältnis
der Masse eines Stoffes zu seinem Volumen berechnet. Im Fall der Rohdichte zählt zum Volumen des Stoffes
auch das Volumen der in ihm enthaltenen Eigen- bzw. Zellporen.
Die Rohdichte ist eine der wichtigen Kenngrößen für die Beurteilung von Festigkeit, Wärmeleitfähigkeit und
Wasserdurchlässigkeit u.a. von Baustoffen.




108
                                                                 Kapazitive Materialfeuchtefühler




3.5.1 Kapazitive Materialfeuchtefühler

Messprinzip




                                                                        Abb. 3.5.1
                                                                        Illustration der Arbeitsweise eines kapaziti-
                                                                        ven Materialfeuchtefühlers


Die kapazitiven Materialfeuchtefühler arbeiten wie ein offener (aufgeklappter) Kondensator (siehe Abbildung
3.5.1).
Ein hochfrequentes elektrisches Feld durchdringt das zu messende Material und erzeugt ein Spannungssignal.
Die Kapazität des Kondensators und damit auch das von diesem Feld erzeugte Spannungssignal hängen von der
Dielektrizitätskonstanten des Stoffes zwischen den Platten ab.
Da Wasser im Vergleich zu anderen Stoffen eine vergleichsweise hohe Dielektrizitätskonstante (Wasser: εr = 80,
Luft: εr = 1, Papier: εr = 3,7) aufweist, kann das Spannungssignal zur Bestimmung des Wassergehalts eines feuch-
ten Materials eingesetzt werden.


Auswahl, Produktübersicht
 Produkt                  Messbereich                     Materialien                   Ausführung
 FHA 696-MF               0 bis 50% Feuchte               Mineralische Baustoffe,       Handfühler mit Griff
                                                          Hölzer, Papier und Pappe
 FHA 696-MFS1             0 bis 50% Feuchte               Holz                          zum stationären Einbau
 FHA 696-GF1              0,0 bis 99,9% Wassergehalt      Granulate wie                 Handfühler
                          in Gewichtsprozent H2O          Holzhackschnitzel,
                                                          Pellets, Sägespäne,
                                                          Getreide


Anwendungsbereiche
Die kapazitive Bestimmung der Materialfeuchte ist eine einfache und schnelle Messtechnik, die auch im Lang-
zeiteinsatz möglich ist und eine zerstörungsfreie Berührungsmessung ermöglicht.


FHA 696-MF         Handmessung der Feuchtigkeit in mineralischen Baustoffen, Hölzern und Pappe
FHA 696-MFS1       Stationärer Einbau und Langzeitmessungen, z.B. von Gebäude-Holzkonstruktionen,
                   Dachkonstruktionen (u.a. mit Leimbinderträgern)
FHA 696-GF1        Bestimmung der Feuchtigkeit in Holzhackschnitzeln, Holzpellets, Sägespänen,
                   Getreide und anderen Wasser aufnehmenden Granulaten




                                                                                                                109
Kapazitive Materialfeuchtefühler




3.5.1.1 Materialfeuchtefühler FHA 696-MF

Fühlereigenschaften

Ausstattung




                                                           Abb. 3.5.2
                                                           Materialfeuchtefühler FHA 696-MF


Der Fühler besitzt drei verschiedene Anzeigebereiche für mineralische Baustoffe, Hölzer und Papier.
Er ist mit einem 1,5 m langen Kabel mit ALMEMO® Stecker ausgerüstet. Zwei Testblöcke zur Justierung sind
erhältlich.

Ausführungen
 Bestellnummer         Messbereich                  Auflösung          Einsatzbedingungen     Einsatz
 FHA 696-MF            0 bis 50%                    0,1%               0 bis 60°C             Handfühler
                       Feuchtegehalt Holz,
                       massebezogen



Programmierung
Für die Materialarten mineralische Baustoffe, Holzarten, Papier und Pappe sind 3 Messkanäle eingerichtet. Sie
sind individuell abgeglichen und mit einer charakteristischen Dimension versehen.


 Messkanal                     Bereich    Auflös.     Dim       Exp.     Basiswert

 1. Mineralische Baustoffe     d2600      0,1%        B%        3        kann entsprechend dem Material
                                                                         eingestellt werden, siehe
 2. Holzarten                  d2600      0,1%        H%        3        Handhabung/Vorbereitung
 3. Papier und Pappe           d2600      0,1%        P%        3




110
                                                               Kapazitive Materialfeuchtefühler



Technische Daten
 Messverfahren               kapazitiv
 Auflösung                   0,1%
 Messbereich                 0 bis 50% Feuchte, massebezogen
 Anzeigebereich              Mineralische Baustoffe: 0 bis 20% Feuchtegehalt
                             Hölzer: 0 bis 50% Feuchtegehalt
                             Papiere: 0 bis 20% Feuchteanteil
 Nenntemperatur              15 bis 25°C
 Einsatzbereich              0 bis +60°C
 Lagertemperatur             -20 bis +80°C
 Gehäuse                     Kunststoffgriff
 Anschlussblock              Aluminium/Kunststoff
 Messkamm                    nichtrostender Federstahl
 Gewicht                     260 g
 Signalausgang               0 bis 2 V
 Spannungsversorgung         8 bis 12 V
 Stromverbrauch              ca. 7 mA

Abmessungen
Gehäuse    40 mm Ø, 130 mm lang
Anschlussblock 20 x 25 x 70 mm,
Messkamm 0,5 mm, 70 x 35 mm




Handhabung

Messgenauigkeit erhöhen
Für die Materialarten mineralische Baustoffe, Holzarten, Papier und Pappe sind, wie unter ‚Programmierung‘
gezeigt, drei Messkanäle eingerichtet.
Entsprechend des zu messenden Materials (z.B. Holz) wählt man den richtigen Kanal aus. Für die verschiedenen
Materialien innerhalb einer Gruppe (im Fall von Holz z.B. Balsa, Fichte, Pappel, Ahorn…) kann dann noch zur
Erhöhung der Genauigkeit ein materialspezifischer Korrekturwert eingestellt werden.
Dieser Korrekturwert besteht aus einem Offset, der in den Basiswert des entsprechenden Kanals im ALMEMO ®
Steckers programmiert wird. Im Fall von Hölzern der Gruppe H8 (Ebenholz, Schlangenholz,…) kommt dazu
noch ein Wert hinzu, der in die Steigung geschrieben werden muss.

Mineralische Baustoffe

 Gruppe       Material                                                                    Basiswert
 B1           Ytong                                                                       0,0
 B2           Ziegel, Putz, Wandfliesen                                                   2,5
 B3           Sand, Zement, Eternitplatten, Bodenplatten, Anhydrit-Estrich                5,0
 B4           Zementestrich, Beton                                                        6,0
 B5           Marmor                                                                      7,0




                                                                                                       111
Kapazitive Materialfeuchtefühler



Holzarten
 Gruppe          Material                                                                     Basiswert
 H1              Balsa                                                                        0,0
 H2              Abachi, Samba                                                                1,0
 H3              Fichte, Gabun, Ilomba, Lauan, Meranti hell, Oregon, Pappel, Red-Pine,        2,0
                 Tanne
 H4              Carolinapine, Kiefer, Limba, Linde, Rosskastanie, Silberweide, Zeder         3,0
 H5              Ahorn, Birke, Buche, Esche, Kirsch, Nuss, Pitch-Pine, Roteiche, Ramin,       4,0
                 Sipo, Teak, Ulme
 H6              Apfel, Birne, Stiel- und Traubeneiche, Zebrano,Meranti dunkel, Merbau,       5,0
                 Padouk, Weißbuche
 H7              Hartfaserplatte, Jarrach, Keruing, Macore,Mahagony, Red Balau, Wenge         6,0
 H8              Bongossi, Cocobolo, Ebenholz, Schlangenholz                                  7,0
                 Bei dieser Gruppe muss außer dem Basiswert auch die Steigung auf 0.9
                 geändert werden!


Papier und Pappe:
 Gruppe          Material                                                                     Basiswert
 P1              Filterpapier, Seidenpapier                                                   2,0
 P2              Halbzellstoff, Krepp-Papier, Schrenzpapier, Testliner                        2,5
 P3              Verpackungspapier, Wellenpapier                                              3,5
 P4              Kraftpapier                                                                  4,5
 P5              Offsetpapier                                                                 5,5


Basiswert programmieren
Die Programmierung kann wie folgt vorgenommen werden:
      1.   Mit der Messstellenauswahltaste einen der drei Kanäle für die gewünschte Materialart (z.B. Kanal 2 mit
           H% für Hölzer) wählen.
      2.   Funktion BASIS anwählen.
      3.   Gewünschten Basiswert programmieren. Die Eingabe einer Steigungskorrektur erfolgt nach dem glei-
           chen Schema (nötig z.B. für Gruppe H8, siehe oben).

Nullpunktkorrektur
Da die Umgebungsbedingungen die kapazitive Messung der Materialfeuchte stark beeinflussen, sollte der Null-
punkt vor jeder Messung überprüft und bei Bedarf korrigiert werden.
      1.   Sonde frei in die Luft halten. Das Messgerät muss den eingestellten BASISWERT als negativen Mess-
           wert anzeigen.
      2.   Ist das nicht der Fall, nacheinander die Tasten EINGABE, ± drücken, um den Messwert zu korrigieren.




112
                                                                  Kapazitive Materialfeuchtefühler



Überprüfung
Zur Überprüfung des Fühlerabgleiches gibt es 2 Justiermodule:
    •    ZB 9696-PE05 für den Baustoffkanal
    •    ZB 9696-PE30 für den Holz- und Papierkanal
Sie bestehen aus einem Kunststoff, dessen dielektrische Eigenschaft bei 0°C bis 30°C über Jahre hinaus konstant
bleiben.

Prüfbedingungen
Die Überprüfung der Fühler mit dem Justiermodul sollte in einem geschlossenen Raum bei einer Zimmertempe-
ratur zwischen 15°C und 25°C erfolgen. Messgerät, angeschlossener Fühler und Justiermodul müssen mindestens
1 Stunde in diesem Raum gelagert werden, bevor die Prüfung durchgeführt werden kann. Der Fühler muss sauber
und trocken sein.

Justieranleitung
    1.   Programmierte Basiswerte löschen.
    2.   Justiermodul mit der Aluminium-Seite nach unten auf einen Tisch legen.
    3.   Zur Messung des Nullpunktes, Sonde in die Luft halten. Die entsprechende Ausgangsspannung wird
         gemessen. Zeigt das Messgerät einen anderen Wert als Null an, nacheinander die Tasten EINGABE, ±
         drücken, um den Messwert zu korrigieren.
    4.   Fühler wie in der Abbildung gezeigt auf das Jus-
         tiermodul drücken (Anpresskraft ca. 10 N). (Siehe
         Anleitung in ‚Messen‘ unten.)
    5.   Die nun auftretende Ausgangsspannung, abzüg-
         lich des ermittelten Nullpunktwertes, ist ein Maß
         für    die    Empfindlichkeit    des      Fühlers.




                                                                Abb. 3.5.3
                                                                Materialfeuchtefühler FHA 696-MF mit Testblock



    6.   Wenn der Basiswert gelöscht ist, müssen beim Aufsetzen der Sonde folgende Kontrollwerte angezeigt
         werden:
         Im 1. Kanal Mineralische Baustoffe auf Testblock PE05:       9,0 B%
         Im 2. Kanal Holzarten auf Testblock PE30:        12,0 H%
         Im 3. Kanal Papier und Pappe auf Testblock PE30:      8,5 P%
    7.   Sollte der Kontrollwert grob vom Sollwert abweichen, dann kann mit der Funktion Steigungskorrektur
         (SK) der Korrekturfaktor eingegeben werden, oder im Werk der Abgleich erneuert werden.

Messen
    1.   Messgerät einschalten.
    2.   Mit der Messstellenumschaltertaste die Materialart Baustoffe B%, Holz H% oder Papier P% einstellen.
    3.   Zur Änderung der Materialgruppe BASISWERT, gegebenenfalls die STEIGUNGSKORREKTUR ent-
         sprechend eingeben.




                                                                                                            113
Kapazitive Materialfeuchtefühler



    4.   Nullpunkt überprüfen und gegebenenfalls korrigieren.
    5.   Fühler mit dem Sensor so auf das Material auflegen, dass die
         Messung quer zur Struktur des Materials (z.B. Maserung des
         Holzes) erfolgt.
    6.   Zur Messung den Kunststoff-Haltegriff am hinteren Ende
         anfassen. Um eine Beeinflussung der Messung zu vermei-
         den, soll die Hand nicht in die Nähe des Sensorkopfes kom-
         men, bzw. diesen nicht berühren.
    7.   Messwert ablesen, zum Festhalten des Maximalwertes kann
         die Funktion MAXWERT des Messgerätes nützlich sein.                   Abb. 3.5.4 Illustration der Positionierung
                                                                               eines FHA 696-MF in Bezug zur Maserung
                                                                               des Holzes


Eindringtiefe des Messfeldes
Die Eindringtiefe des Messfeldes in das zu messende Material beträgt ca. 25 mm, wobei die Feuchtigkeit auch
tiefer liegender Schichten mit erfasst wird.
Für Materialien, die dünner als 25 mm sind (Sperrholz, Rigipsplatten, Papier), ist die Empfindlichkeit der Sonde
zu gering (d.h. der Messwert ist zu niedrig), man kann jedoch Vergleichsmessungen vornehmen. Um die Feuch-
tigkeit in dünnem Material genau zu bestimmen, muss am Stapel bzw. an der Rolle gemessen werden. Metall-
platten sind als Unterlagen zu vermeiden, da sonst der Messwert durch die Tiefenwirkung verfälscht wird.
Da Materialfaktoren wie Schichtdicke, Materialdichte, Trocknungsumstände bei jeder Anwendung anders sind,
ist es generell nicht möglich, den tatsächlichen Feuchtigkeitsgehalt eines Materials auf einer großen Fläche exakt
zu bestimmen.
Aufgrund unterschiedlichster Voraussetzungen vor Ort, die wir nicht kennen, kann aus Folgeschäden kein Haf-
tungsanspruch gegen uns abgeleitet werden.



3.5.1.2 Materialfeuchtefühler für Holz FHA 696-MFS1

Fühlereigenschaften

Ausstattung
                                                         Das kapazitive Sensorelement ist zusammen mit seiner
                                                         Messtechnik vollständig in einem feuchtigkeitsge-
                                                         schützten Fühlergehäuse integriert. Das Fühlergehäuse
                                                         kann ohne großen Aufwand auf eine Holzoberfläche
                                                         montiert werden.
                                                         Am Gehäuse kann ein ALMEMO® Anschlusskabel an-
 Abb. 3.5.5 Materialfeuch-                               gesteckt werden. In dessen ALMEMO® Stecker ist eine
 tefühler FHA696MFS1                                     Linearisierungskurve gespeichert, aufgrund derer die
                                                         Materialfeuchte vom ALMEMO® Gerät bestimmt wird.

Ausführungen
 Bestellnummer       Messbereich              Auflösung              Einsatzbedingungen              Einsatz
 FHA 696-MFS1        0 bis 50%                0,1%                   0 bis 80°C,                     stationär
                     Feuchtegehalt Holz,      Feuchtegehalt          Luftfeuchte 0 bis 90% rH
                     massebezogen




114
                                                                Kapazitive Materialfeuchtefühler



Technische Daten
 Messverfahren                         kapazitiv
 Messbereich                           0 bis 50% Feuchtegehalt Holz, massebezogen (bei 23°C)
 Auflösung                             0,1% Feuchtegehalt
 Wiederholbarkeit                      ±1% Feuchtegehalt
 Nenntemperatur                        23°C ± 2 K
 Einsatzbedingungen                    0 bis 80°C, Luftfeuchte 0 bis 90% rH (nicht betauend, kein Eis)
 Lagertemperatur                       -20 bis 80°C
 Gehäuse                               Kunststoff
 Signalanschluss                       Einbaustecker
 Schutzart                             Gehäuse und Steckverbindung: IP64
 ALMEMO® Anschlusskabel                Kupplung, PVC-Kabel 5 m
 ALMEMO® Stecker                       Linearisierung für Holz,
                                       im ALMEMO® Stecker gespeichert,
                                       für aktuelle ALMEMO® Geräte ab Version 6
 Versorgungsspannung                   über ALMEMO® Stecker (5 V)
 Stromverbrauch                        ca. 7 mA


Abmessungen
Gehäuse: L 51 x B 53 x H 36 mm


Handhabung

Messen
Die Eindringtiefe des Messfeldes in das zu messende Material beträgt ca. 25 mm, wobei die Feuchtigkeit auch
tiefer liegender Schichten mit erfasst wird.
Der Sensor ist für den stationären Einbau und Langzeitmessungen geeignet. Es kann für den Datenloggerbetrieb
im stromsparenden Sleepmode (Intervallbetrieb) eingesetzt werden.



3.5.1.3 Materialfeuchtefühler FHA 696-GF1 zur Bestimmung
        des Wassergehaltes von Granulaten

Messprinzip
Das Sensorelement des Gerätes berührt das zu messende Material, damit ein hochfrequentes elektrisches Feld
das Material durchdringen kann. Ein Mikroprozessor empfängt die Messsignale und ermittelt aus dem Messwert
unter Berücksichtigung der eingestellten Materialkurve den durchschnittlichen prozentualen Wassergehalt.


Grundlagen
Es gibt eine Reihe von Methoden, um die Materialfeuchte bzw. den Wassergehalt von Granulaten mehr oder
weniger genau zu messen, wie z.B. die Hygroskopische Methode, das Destillationsverfahren oder das Titrations-
verfahren nach Karl Fischer.

Holzfeuchte und Wassergehalt
Eine ebenfalls sehr genaue Bestimmung erlaubt das sogenannte Darrverfahren:
Eine Holzprobe wird entnommen und gewogen. Anschließend wird sie bei einer Temperatur von 103 ± 2°C
möglichst in einem ventilierten Ofen bis zur Gewichtskonstanz getrocknet. Durch die Bestimmung des durch die




                                                                                                         115
Kapazitive Materialfeuchtefühler



Trocknung eingetretenen Gewichtsverlustes wird die Wassermenge festgestellt, die ursprünglich im Holzkörper
vorhanden war.
Für die Praxis relevant sind die elektrischen Holzfeuchtemessverfahren, bei denen entweder der ohmsche Wider-
stand oder die dielektrischen Eigenschaften des Materials ausgenutzt werden, z.B. Wasser (εr = 80) und Holz
(εr = 1 bis 7). Hierbei muss die Rohdichte des zu messenden Holzes berücksichtigt werden, zudem beeinflussen
der Faserverlauf zwischen den Elektroden oder auch die Eindringtiefe der Elektroden bei beiden Verfahren die
Messergebnisse.

Definition Holzfeuchte
     mWassermasse im Holz
u=
     mTrockenmasse im Holz


Zur Berechnung der Holzfeuchte in % muss der Wert von u mit 100 multipliziert werden.
Bei frischem oder nassem Holz kann die Holzfeuchte weit über 100% betragen (siehe Beispiel 2).


Beispiel 1:
Einer Holzprobe mit einer Masse („Gewicht“) von 100 g werden 40 g Wasser entzogen. Danach wiegt die Holz-
probe nur noch 60 g. Es liegt also ein Verhältnis von 40 g entzogenem Wasser: 60 g Restgewicht Holz vor.
Nach der Formel
      mWassermasse im Holz     40
u=                           =    = 0,6667
     mTrockenmasse des Holzes 60
beträgt bei dieser Holzprobe die Feuchte 66,67 %.


Beispiel 2:
Einer Holzprobe mit einer Masse („Gewicht“) von 100 g werden 60 g Wasser entzogen. Danach wiegt die Holz-
probe nur noch 40 g. Es liegt also ein Verhältnis von 60 g entzogenem Wasser: 40 g Restgewicht Holz vor.
Nach der Formel
      mWassermasse im Holz     60
u=                           =    = 1,5
     mTrockenmasse des Holzes 40
beträgt bei dieser Holzprobe die Feuchte 150 %.



Definition Wassergehalt
          mWassermasse im Holz
w=
      mGesamtmasse des feuchten Holzes


Zur Berechnung des Wassergehalts in % muss der Wert von w mit 100 multipliziert werden.
Der prozentuale Wassergehalt kann im Gegensatz zum prozentualen Holzfeuchtegehalt immer nur einen Wert
< 100 % annehmen.

Unterschiedliche Bedeutung von Holzfeuchte und Wassergehalt
In der Praxis darf die Holzfeuchte nicht mit dem Wassergehalt verwechselt oder gar gleichgesetzt werden. Wäh-
rend sich die Holzfeuchte auf das Darrgewicht (absolut trockenes Holz) bezieht, beruht der Wassergehalt auf dem
Verhältnis von Wasseranteil und Nassgewicht des Holzes (Gesamtmasse des feuchten Holzes).
Mit einfachen Formeln kann der Wassergehalt aus der Holzfeuchte und umgekehrt errechnet werden.




116
                                                               Kapazitive Materialfeuchtefühler



Wassergehalt w aus Holzfeuchte u:
      u
w=
     1+u
Oder Wassergehalt in % (w%), aus Holzfeuchte in % (u%):
         u%
w% =            ∙ 100
       100 + u%


Holzfeuchte u aus Wassergehalt w:
      w
u=
     1−w
Oder Holzfeuchte in % (u%), aus Wassergehalt in % (w%):
       w%
u=            ∙ 100
     100 + w%



Normung
Das Darrverfahren ist die einzige Methode, die genormt ist (DIN 52 183) und somit auch als Kalibriermethode
für die anderen Methoden Verwendung findet.
Seit 2011 ist eine EU-Norm gültig, die für eine einheitliche Regelung der Pelletqualitäten sorgt. Die EU-Norm
‚Pellets EN 14961-2‘ löst die DIN-Normen, Ö-Normen und individuellen Regelungen auf den einzelnen Pellet-
märkten europaweit ab.

Heizwert
Der Heizwert von Holz ergibt sich aus dem Heizwert der in ihm enthaltenen Trockenmasse, von welchem die
Energie abgezogen werden muss, die zum Verdampfen des Wasseranteils benötigt wird. Diese beträgt 0,63 Kilo-
wattstunden je kg Wasser.

Physikalische Einheiten der Energie (Heizwert)
1 MJ/kg = 1000 kJ/kg; 1 MJ = 0,27778 kWh bzw. 1kWh = 3,6MJ


Fühlereigenschaften



                                                                       Abb. 3.5.6
                                                                       Materialfeuchtefühler FHA 696-GF1
                                                                       für Granulate



Ausstattung
Der Fühler besteht aus einem Sensorkopf, drei Verlängerungen zum Anschrauben, einem Endstück und einem
Anschlusskabel von 2 m Länge mit ALMEMO® Stecker.
Ein Transportkoffer ist in der Lieferung enthalten.




                                                                                                           117
Kapazitive Materialfeuchtefühler



Ausführungen
 Artikelnummer         Messbereich                Auflösung            Einsatztemperatur     Messradius
 FHA696GF1             0,0 bis 99,9%              0,1% Feuchtegehalt   5 bis 40°C            ca. 10 cm um den
                       Wassergehalt in                                                       Sensor
                       Gewichtsprozent
                       H2O


Programmierung
Der Fühler FHA 696-GF1 wird mit einer Programmierung für Holzhackschnitzel ausgeliefert. Auf Kunden-
wunsch ist aber auch eine Programmierung für Messungen mit Pellets möglich.

                        Kanal    Messgröße          Bereich   Dim      Kommentar    Faktor     Basis      Exp

 Holzhackschnitzel      1        Mat. Feuchte       D2.6      %        Holz 3       0,1833     -27,3      3
 Pellets                1        Mat. Feuchte       D2.6      %        Pellets      0,0905     -11        3



Technische Daten
 Messprinzip                        kapazitiv
 Messbereich                        0,0 bis 99,9% Wassergehalt in Gewichts % H2O, massebezogen
 Auflösung                          0,1%
 Messradius/Eindringtiefe           ca. 10 cm um den Fühler
 Materialtemperaturbereich          5 bis 40°C
 Arbeitstemperaturbereich           5 bis 40°C
 Lagertemperaturbereich             -20 bis 70°C
 Gewicht                            300 g
 Signalausgang                      ALMEMO® (Spannung)
 Stromversorgung                    5 V vom ALMEMO® Messgerät
 Stromverbrauch                     ca. 5 mA
 Kabelanschluss                     Einbaustecker am Fühlerkopf
 Kabel                              PVC, Länge = 2 m,
                                    mit ALMEMO® Stecker, das Kabel wird durch die Verlängerungsrohre und
                                    das Endstück geführt

Abmessungen
Fühlerkopf d = 22 mm, L = 200 mm Spitze gerundet
Verlängerung, zum Anschrauben d = 18 mm, L = 300 mm
Endstück Kunststoff d = 22 mm, L = 30 mm


Handhabung

Überprüfung
Eine Überprüfung des Fühlers erscheint sinnvoll:
    •      bei mechanischer Beschädigung
    •      nach Einsatz unter extremen Bedingungen (z.B. hohe Temperaturen)
    •      bei nicht plausiblen Messergebnissen
Zur Überprüfung des Fühlerabgleiches ist der Testblock ZB 9696-PE22 erhältlich.




118
                                                                 Kapazitive Materialfeuchtefühler



Messen




                                              Abb. 3.5.7
                                              Messen mit Fühler FHA 696-GF1


Bei der Messung ist darauf zu achten, dass der Messradius bzw. die Eindringtiefe des Sensors ca. 10 cm beträgt.
Das Messgut sollte optimal verdichtet sein (schütteln). Für reproduzierbare Ergebnisse sollte immer gleich tief
eingestochen werden.

Fühlerschutz
    •   Bedienungsanleitung beachten
    •   Den Fühler ausschließlich entsprechend dem bestimmungsgemäßen Gebrauch verwenden
    •   Kontakt des Fühlers mit spannungs- und stromführenden Teilen meiden.
    •   Den Fühler vor Nässe schützen
    •   Den Fühler vor Stoß schützen
    •   Den Fühler vor Wärmequellen schützen
    •   Reparatur und Wartung nur durch einen qualifizierten Fachmann
    •   Den Fühler vor elektrostatischen Entladungen schützen
Schäden, die durch Missachtung oben genannter Hinweise verursacht werden, sind vom Garantieanspruch aus-
genommen.




                                                                                                          119
Materialfeuchtefühler,
mit dem Leitwertprinzip arbeitend


3.5.2 Materialfeuchtefühler,
      mit dem Leitwertprinzip arbeitend

Messprinzip
Bei der Messung mit diesen Fühlern wird die Feuchtigkeitsabhängigkeit des elektrischen Widerstandes zur Be-
stimmung der Materialfeuchte ausgenutzt. Über metallene Sonden, die in das Holz eingeführt werden, wird der
elektrische Widerstand gemessen und zur Materialfeuchte in Beziehung gesetzt.




                                                                      Abb. 3.5.8
                                                                      Illustration der Arbeitsweise eines
                                                                      nach dem Leitwertprinzip arbeitenden Ma-
                                                                      terialfeuchtefühlers




Auswahl, Produktübersicht
 Produkt               Messbereich                     Materialien                    Ausführung

 FHA 636-MF            7 bis 30% Feuchtegehalt         Holz                           Handfühler mit Griff
                       massebezogen
 FHA 636-MFS1          5 bis 50% Feuchtegehalt         Holz                           zum stationären
                       massebezogen                                                   Einbau
 FHA 636-WD            < 10% kein Wasser               verschiedene Materialien,      Handfühler mit Griff
                       vorhanden, > 10% Wasser         zur Detektion von
                       vorhanden                       ungebundenem Wasser



Anwendungsbereiche
FHA 636-MF      Handmessung der Feuchtigkeit in Hölzern
FHA 636-MFS1 Stationärer Einbau und Langzeitmessungen, z.B. von Gebäude-Holzkonstruktionen,
             Dachkonstruktionen (u.a. mit Leimbinderträgern)
FHA 636-WD      Besonders geeignet für Einsatz im Bauhandwerk
                für Kontrollmessungen an nicht einsehbaren Stellen, z.B. an Dichtfugen, unter Estrich usw.




120
                                                                          Materialfeuchtefühler,
                                                               mit dem Leitwertprinzip arbeitend


3.5.2.1 Leitwertfühler speziell für Holzfeuchte FHA 636-MF

Fühlereigenschaften


                                                                    Abb. 3.5.9
                                                                    Leitwertfühler zur Messung der Holzfeuchte
                                                                    FHA 636-MF




Ausstattung
Im Fühlerhandgriff ist ein Mikroprozessor eingebaut, der aus dem Messsignal die Materialfeuchte in Gewichts-
prozent berechnet.
Der Fühler besteht aus einem runden schwarzen Kunststoffgehäuse, an dem 2 Spannzangen angebracht sind.

Ausführungen
 Bestellnummer              Messbereich                Einsatztemperatur             Ausführung
 FHA636MF                   7 bis 30% Feuchtegehalt    0 bis 60°C                    Handfühler mit Griff
                            massebezogen



Programmierung
 Messgröße         Messbereich       Auflösung         Bereich             Dim                 Exp
 Holzfeuchte       7,0 bis 30,0      0,1%              d2600               %                   3



Technische Daten
 Messverfahren                Leitwertprinzip
 Messbereich                  7 bis 30% Feuchtegehalt massebezogen
 Wiederholgenauigkeit         ± 1%
 Nenntemperatur               23°C ± 2°C
 Einsatztemperatur            0 bis +60°C
 Lagertemperatur              -20 bis +80°C
 Messspitzen                  nichtrostender Stahl, nicht isoliert
 Gehäuse                      Kunststoffgriff
 Gewicht                      260 g
 Signalausgang                0 bis 2V
 Spannungsversorgung          7,5 bis 12 V
 Stromverbrauch               max. 10 mA


Abmessungen
Gehäuse: Ø 40mm, 130mm lang
Messspitzen Ø 3 mm, 50 mm lang




                                                                                                            121
Materialfeuchtefühler,
mit dem Leitwertprinzip arbeitend


Handhabung

Vorbereitung
Auswechseln der Elektroden
Falls sich die Elektroden verbogen haben oder wegen Oberflächenfeuchtigkeit auf dem Holz PTFE isolierte
Elektroden benutzt werden sollen, können sie wie im Folgenden beschrieben ausgewechselt werden:
Das Spannfutter der Elektroden-Messspitzen sollte mit einem Gabelschlüssel (Spannweite 7 mm) gehalten wer-
den. Mit einem zweiten Gabelschlüssel (Schlüsselweite 7 mm) kann nun die Spannmutter gelöst werden. Damit
wird ein Verdrehen des Spannfutters und eine Beschädigung des Fühlergriffes vermieden.
Die Elektrode kann nun gewechselt werden. Beim Aufziehen der Spannmutter muss wieder darauf geachtet wer-
den, dass sich das Spannfutter im Gehäuse nicht dreht.

Messgenauigkeit erhöhen
Justierung des Fühlers
    1.   Sonde in die Luft halten (kein Material an den Elektroden) und Kontrollwert bestimmen. Der Sollwert
         beträgt für Messungen in Luft 7,0%.
    2.   Zur Kalibrierung Eichwiderstand mit 1 GΩ anschließen und Kontrollwert bestimmen. Der Sollwert be-
         trägt mit Referenzwiderstand 12,0%
    3.   Sollte der Kontrollwert grob vom Sollwert abweichen, dann kann mit der Funktion STEIGUNGKOR-
         REKTUR (SK) der Korrekturfaktor eingegeben werden oder der Abgleich im Werk erneuert werden.

PTFE-isolierte Messspitzen zur Verwendung bei Oberflächenfeuchtigkeit
Zur Vermeidung von Fehlmessungen bei Oberflächenfeuchtigkeit gibt es PTFE-isolierte Messspitzen:
1 Stück ZB 9636-MFST (je Fühler werden 2 Stück benötigt)

Messen
Bei der Messung muss darauf geachtet werden, dass die Elektroden während der Messung in das zu messende
Material eingedrückt werden.
    1.   Elektroden des Fühlers so in das Material eindrücken, dass die Messung quer zur Struktur des Materials
         (Holzmaserung) erfolgt.
    2.   Messgerät einschalten.
    3.   Messwert ablesen. Zum Festhalten des Maximalwertes kann die Funktion MAXWERT des Messgerätes
         nützlich sein.




122
                                                                            Materialfeuchtefühler,
                                                                 mit dem Leitwertprinzip arbeitend


3.5.2.2 Holzfeuchtefühler für Langzeitmessungen
        FHA 636-MFS1

Messprinzip
                                              Der ALMEMO® Holzfeuchtefühler arbeitet nach dem Leitwert-
                                              prinzip. Dabei wird die Feuchtigkeitsabhängigkeit des elektri-
                                              schen Widerstandes zur Bestimmung der Materialfeuchte ausge-
                                              nutzt.
                                              Die im Lieferumfang enthaltenen Edelstahl-Stockschrauben wer-
                                              den in das Holz eingeschraubt und der elektrische Widerstand zwi-
                                              schen ihnen gemessen. Der im Elektronikgehäuse eingebaute Mik-
                                              roprozessor berechnet daraus die Holzfeuchte in Gewichtsprozent.



Abb. 3.5.10 Messprinzip Holzfeuchtefühler




Fühlereigenschaften




                                                          Abb. 3.5.11
                                                          Holzfeuchtefühler
                                                          zum stationären Einbau FHA 636-MFS1



Ausstattung
Der Fühler wird mit zwei Stockschrauben und zwei Messleitungen ausgeliefert. Am Gehäuse kann ein
ALMEMO® Anschlusskabel angesteckt werden.
Der Leitwert ist temperaturabhängig. Mit dem eingebauten Temperatursensor wird der angezeigte Feuchtewert
automatisch temperaturkompensiert.

Ausführung
 Bestellnummer          Messbereich         Auflösung               Einsatztemperatur     Ausführung

 FHA636MFS1             5 bis 50%           0,2% Feuchtegehalt      0 bis 80°C            Fühler zum
                        Feuchtegehalt                                                     stationären Einbau
                        massebezogen




                                                                                                          123
Materialfeuchtefühler,
mit dem Leitwertprinzip arbeitend


Technische Daten
 Messverfahren                  Leitwertprinzip
 Messbereich                    5 bis 50% Feuchtegehalt Holz, massebezogen (bei 23°C)
 Auflösung                      0,2% Feuchtegehalt
 Wiederholbarkeit               ±1% Feuchtegehalt
 Nenntemperatur                 23°C ± 2 K
 Temperatursensor               NTC, eingebaut im Fühlergehäuse
 Temperaturkompensation         im Bereich 0 bis 80°C
 Einsatzbedingungen             0 bis 80°C, Luftfeuchte 0 bis 90% rH (nicht betauend, kein Eis)
 Lagertemperatur                -20 bis +80°C
 Gehäuse                        Kunststoff
 Messanschluss                  2 Einbaubuchsen 4 mm mit Querloch
 Messleitungen                  2 Leitungen, PTFE-isoliert,
                                Länge = 0,5 m
                                mit Ring-Kabelschuhen 4 mm
 Messspitzen                    2 Edelstahl-Stockschrauben M4, Gesamtlänge = 60 mm,
                                inkl. 4 Edelstahl-Muttern, 2 Edelstahl-Federringe
 Montageabstand                 2,5 cm quer zur Holzfaserrichtung
 Signalanschluss                Einbaustecker
 Schutzart                      Gehäuse inkl. Anschlüsse: IP63
 ALMEMO® Anschlusskabel         Kupplung, PVC-Kabel 5 m
 ALMEMO® Stecker                Linearisierung für Holz, im ALMEMO® Stecker gespeichert
                                für aktuelle ALMEMO® Geräte ab Version 6
 Versorgungsspannung            über ALMEMO® Stecker (5 V)
 Stromverbrauch                 ca. 5 mA


Abmessungen
Gehäuse L 51 x B 53 x H 36 mm


Handhabung

Vorbereitung
Die zwei Edelstahl-Stockschrauben M4 werden in einem Abstand von 2,5 cm quer zur Holzfaserrichtung in das
Holz eingeschraubt und über die Messleitungen mit der Messelektronik im feuchtigkeitsgeschützten Fühlerge-
häuse verbunden.
Das Fühlergehäuse mit dem eingebauten Temperatursensor wird ebenfalls auf der Holzoberfläche befestigt.

Messen
Der Datenlogger muss im Sleepmode (Intervallbetrieb) betrieben werden, um Versalzung oder Austrocknung des
Holzes zu verhindern.




124
                                                                        Materialfeuchtefühler,
                                                             mit dem Leitwertprinzip arbeitend


3.5.2.3 Wasserdetektorsonde FHA 936-WD

Fühlereigenschaften



                                                                    Abb. 3.5.12
                                                                    Wasserdetektorsonde FHA 936-WD




Ausstattung
Die Sonde besteht aus einem runden schwarzen Kunststoffgehäuse, an dem zwei Spannzangen angebracht sind
zum problemlosen Austausch der Elektroden.
Ausgeliefert wird die Wasserdetektorsonde mit Elektroden in drei unterschiedlichen Ausführungen passend zum
jeweiligen Anwendungszweck (siehe auch ‚Abmessungen‘ unten):
    •   Edelstahl, abgerundet
    •   Edelstahl, scharfe Spitze
    •   Federbandstahl

Ausführung
 Messgröße          Messbereich                        Einsatztemperatur          Ausführung
 FHA936WD           < 10%: kein Wasser vorhanden       0 bis 60°C                 Handfühler mit Griff
                    > 10%: Wasser vorhanden


Programmierung
 Messbereich               Bereich           Auflösung              Dim                Exp.
 kein Wasser <10%          d2600             0,1%                   %                  3
 Wasser      >10%



Technische Daten
 Messverfahren                  Detektion von Wasser
 Messwerte                      <10% kein Wasser vorhanden
                                >10% Wasser vorhanden
 Gehäuse                        Kunststoffgriff
 Elektroden                     nichtrostender Stahl, drei Ausführungen, siehe ‚Abmessungen‘ unten
 Gewicht                        260 g
 Nenntemperatur                 23°C ± 2°C
 Einsatztemperatur              0 bis +60°C
 Lagertemperatur                -20 bis +80°C
 Signalausgang                  ALMEMO® (ca. 0 bis 2V)
 Spannungsversorgung            7,5 bis 15 V
 Stromverbrauch                 max. 10 mA




                                                                                                         125
Materialfeuchtefühler,
mit dem Leitwertprinzip arbeitend


Abmessungen
Gehäuse Ø 40mm, 130mm lang
Elektroden in drei Ausführungen:
    •    Edelstahl 200 mm lang, Durchmesser 3 mm, abgerundet
    •    Edelstahl 50 mm lang, Durchmesser 3 mm, scharfe Spitze
    •    Federbandstahl 200 mm lang, 6 mm breit, 0,5 mm dick


Handhabung

Vorbereitung
Auswechseln der Elektroden
Beim Wechseln der Elektroden muss das Spannfutter mit einem Gabelschlüssel (Spannweite 7 mm) gehalten
werden. Mit einem zweiten Gabelschlüssel (Schlüsselweite 7 mm) kann nun die Spannmutter gelöst werden.
Damit wird ein Verdrehen des Spannfutters und eine Beschädigung des Griffes des Sonde vermieden.
Beim Aufziehen der Spannmutter muss wieder darauf geachtet werden, dass sich das Spannfutter im Gehäuse
nicht dreht. Nach dem Elektrodenwechseln ist kein Neuabgleich erforderlich.

Überprüfung
Vor der eigentlichen Messung sollte die Sonde einer Funktionsprüfung unterzogen werden. Dazu werden die
Elektroden in ein Wasserbad gehalten. Das Messgerät sollte dann den Wert 100% anzeigen. Weicht der Kontroll-
wert grob vom Sollwert ab, muss die Sonde ins Werk zurückgeschickt werden um den Abgleich zu erneuern.

Messen
Bei der Messung selbst muss darauf geachtet werden, dass die Elektroden während der Messung je nach Anwen-
dung satt auf dem zu messenden Material aufliegen oder in das zu messende Material eingestochen werden.
    1.   Elektroden der Sonde auf das Material drücken.
    2.   Messgerät einschalten.
    3.   Messwert ablesen. Zum Festhalten des Maximalwertes kann die Funktion MAXWERT des Messgerätes
         nützlich sein.
Wird die Sonde in die Luft gehalten, wird ein negativer Wert angezeigt, da im Stecker notwendige Korrekturwerte
programmiert sind.




126
                                                                       Bodenfeuchte-Tensiometer




3.5.3 Bodenfeuchte-Tensiometer

Messprinzip
Je nach Sättigungszustand des Bodens (bzw. Grundwasserspiegels) wird durch die als idealisiert semipermeable
Membran betrachtete Keramik (Al2O3 Sintermaterial) Wasser vom ansonsten hermetisch dichten Tensiometer
entsprechend der im Boden herrschenden Wasserspannung angesaugt.
Der sich dadurch im Tensiometerrohr einstellende atmosphärische Unterdruck ist - unter Vernachlässigung der
oben genannten Potentiale - abzüglich der vertikalen Tensiometerlänge gleich dem Wasserspannungswert im Bo-
den. Dieser kann mit einem Manometer angezeigt oder mittels Drucksensor elektronisch weiterverarbeitet wer-
den.


Grundlagen
Saugspannungsmessung
Mit der Wasserspannungsmessung (Saugspannung) als unmittelbarer Messgröße der Wasserverfügbarkeit von
Böden für Pflanzen wird die Summe der Wasserhaltekräfte im Boden (außer osmotischem Potential, Differenz-
druck- und Gravitationspotential) gemessen.

Physikalische Einheit der Saugspannung
Die Saugspannung bezeichnet physikalisch einen Unterdruck mit der Einheit:
1 mbar = 1 hPa = 1 cm Wassersäule
Der gemessene Unterdruck wird für die Beurteilung der Boden-/Substratfeuchte herangezogen und als über-trag-
bare Größe für diese mit positiven Zahlen beschrieben.

Typische Saugspannungswerte




                                                     Abb. 3.5.13
                                                     Messung mit Tensiometern bei geringem und großem Unter-
                                                     druck im Boden




                                                                                                         127
Bodenfeuchte-Tensiometer



Typische Saugspannungswerte in Topfsubstraten in hPa
30 bis 40   sehr feucht
50 bis 120 feucht
150 bis 200 abgetrocknet
> 200       trocken


Typische Saugspannungswerte in Freilandböden (mittlere Bodenart)
< 50        gesättigt
100 bis 150 nass-feucht
> 200       trocknet ab
200 bis 500 Bewässerung

Vor- und Nachteile der Saugspannungsmessung
 Vorteile                                              Nachteile
 Messung der direkten Verfügbarkeit des                Messung punktuell
 Bodenwassers für die Pflanzen am Standort.
 Messung nicht direkt abhängig von der                 ganzjährige Messungen nur in frostsicherer Tiefe
 Bodenbeschaffenheit (Messung in grobkörnigen          möglich oder bei Zusatz von Stoffen wie
 und sehr lockeren Substraten möglich)                 Polyethylenglykol
 Messung erfolgt unabhängig vom Salzgehalt (z.B.       Keine Aussage zum Wassergehalt in Vol % (muss für
 durch Düngesalze) im Boden oder Pflanzsubstrat.       jede Bodenart gesondert ermittelt werden)



Anwendungsbereiche
Bei bodenphysikalischen Untersuchungen kann mittels Tensiometern in verschiedenen Tiefen der Wasserhaus-
halt im Boden kontinuierlich gemessen werden. In Landwirtschaft und Gartenbau werden Tensiometer bei der
Automation von Bewässerungsanlagen verwendet. Hierbei kann die Wassermenge so gesteuert werden, dass die
Pflanzen optimal mit Wasser versorgt werden, ohne dass Wasser und Nährstoffe in den Untergrund ausge-
schwemmt werden.


Hinweise zur Messung
Eine Erhöhung der Umgebungstemperatur verursacht im Tensiometerrohr vorübergehend eine Minderung der
Saugspannung, die in Abhängigkeit der Porosität der Tensiometerzelle mehr oder weniger schnell wieder ab-
gebaut wird. Der Temperatureinfluss ist umso größer, je größer das augenblickliche Luftvolumen im Tensiome-
terrohr ist. Für genaue Messungen ist frühzeitig zu entlüften (siehe ‚Handhabung‘ im Kapitel 3.5.3.1) und das
Tensiometer möglichst nicht der direkten Sonnenbestrahlung auszusetzen.
Bei Messungen mit langen Tensiometern ist eine Verrechnung der senkrechten Wassersäule im Tensiometerrohr
erforderlich, da diese einen zusätzlichen Druck erzeugt. Weil aber der Messwert an der Keramikzelle interessiert,
muss die Wassersäule in cm vom Anzeigewert abgezogen werden.
Die Korrektur erfolgt nach der Formel:
Saugspannung am Tonkörper = Messwert in hPa − Höhe der Wassersäule in cm
Beispiel für ein Tensiometer mit 20 cm Wassersäule:
Abgelesener Messwert in hPa       150 hPa
minus Wassersäule in cm           20 hPa (20 cm Wassersäule)
tatsächlicher Messwert            130 hPa




128
                                                                         Bodenfeuchte-Tensiometer




3.5.3.1 Tensiometer FDA 602-TM2

Fühlereigenschaften

Ausstattung
Das Tensiometer besteht aus zwei Teilen:

Unterteil
Das Unterteil besteht aus dem Tensiometerrohr und der Keramik. Es ist als Steck- oder Flächentensiometer er-
hältlich.
Beim Stecktensiometer handelt es sich um das Tensiometerrohr mit einer länglichen und leicht in den Boden
einzubringenden Tonzelle.
Das Flächentensiometer besitzt ein viel kleineres Tensiometerrohr und einen Tonfuss, der sich zur Messung auf
dünnen Substratschichten oder Flächen eignet.

Oberteil
Das Unterteil wird in ein Oberteil eingeschraubt, das aus der Elektronik des Tensiometers (Drucksensor), einem
Kabel und einem ALMEMO® Stecker besteht.
Über den ALMEMO® Stecker mit Spannungsteiler und Fühlerversorgung 5 V kann der Sensor mit allen
ALMEMO® Geräten betrieben werden, die über den Bereich ´Diff-Millivolt2 DC (± 260 mV)´ verfügen (siehe
Geräteanleitungen). Die Parameter für Skalierung und Dimension sind im ALMEMO® Stecker hinterlegt, sodass
der Messwert direkt in hPa Saugspannung angezeigt wird.
Mit Hilfe der ALMEMO® Relais-Trigger-Adapter ZA 8006-RTA3/4, ES 5690-RTA5 bzw. den Ausgangsmodulen
ZA 1006-EKG/ETG oder ZA 1006-GK mit Relaisadapter ZB 2280-RA kann das ALMEMO® System auch zur
Bewässerungssteuerung eingesetzt werden (siehe Kapitel 5, ALMEMO® Ausgangsmodule).

Etikettierung
Die Etikettierung eines Tensiometers beinhaltet folgende Daten:
die individuelle Prüfnummer Txxxxxxx
die maximale Saugleistung der Tensiometerzelle 700-800-900 hPa
der Rücksaugfaktor als Maß für die Tensiometerreaktion 0,1-0,2-0,3 min

Ausführungen
 Artikel                    Bestellnummer
 Tensiometer-Elektronik     FDA602TM2            Oberteil




 Steck-Tensiometer L2       ZB9602TML2           Unterteil

 Steck-Tensiometer          ZB9602TMKV2          Unterteil
 LKV2
 Flächen-Tensiometer FO     ZB9602TMFO           Unterteil




                                                                                                         129
Bodenfeuchte-Tensiometer




 Artikel                     Bestellnummer
 Flächen-Tensiometer FV      ZB9602TMFV            Unterteil




Technische Daten
 Tensiometer-Elektronik
 Typ                           FD A602-TM2
 Messbereich                   0 bis -1000 hPa relativ (Unterdruck)
 Ausgangssignal                0,5 bis 4,5 V / linear
 Versorgungsspannung           5 V DC über ALMEMO® Stecker
 Einbaulage                    vorzugsweise senkrecht
 Temperaturbereich             -20 bis +85°C
 Schutzart                     IP54
 Anschlusskabel                Sensor mit fest angeschlossenem Kabel, Länge = 5 m mit ALMEMO® Stecker
 Stecktensiometer
 Typ                           ZB 9602-TML2                              ZB 9602-TMKV2
 Messbereich                   0 bis 900 hPa                             0 bis 900 hPa
 Tonzelle                      zylindrisch mit Spitze                    zylindrisch mit Spitze
                               Ø 20 mm                                   Ø 15 mm
                               Länge 65 mm                               Länge 40 mm
 Gesamtlänge                   ca. 340 mm                                ca. 160 mm
 Einstecktiefe                 typ. 250 mm                               typ. 70 mm
 Flächentensiometer
 Typ                           ZB 9602-TMFO                              ZB 9602-TMFV
 Messbereich                   0 bis 900 hPa                             0 bis 900 hPa
 Tonfuß                        Ø 70 mm                                   Ø 70 mm
 Gesamthöhe                    65 mm                                     65 mm
 Einsetztiefe                  ca. 30-60 mm


Handhabung

Vorbereitung
1 Tag wässern
Der trockene Tonkörper muss zuerst einen Tag lang gewässert werden. Damit die Luft aus allen Poren entweichen
kann, ist es günstig, wenn das Wasser zunächst einige Stunden einseitig einzieht, also erst das Rohr befüllt wird,
bevor dann (über Nacht) der gesamte Tonkörper im Wasser steht. Eingeschlossene Luft kann die Tensiometer-
leistung am Anfang deutlich beeinträchtigen.

Befüllen
Das Tensiometerrohr wird randvoll befüllt. Dafür eignet sich nicht zu hartes, sauberes Leitungswasser (ohne
Düngerzusatz). Destilliertes Wasser ist nicht unbedingt erforderlich, obwohl man mit ihm Ablagerungen und
einer frühen Veralgung vorbeugt. In sauerstoffreichem Wasser können sich mit steigendem Unterdruck zu Beginn
zahlreiche Luftbläschen bilden, die jedoch keine Undichtigkeit anzeigen. Abgekochtes Wasser bietet hier Abhilfe.

Verschließen und Öffnen
Kappe nur leicht aufschrauben!
Achtung! Der obere Rand (Dichtfläche) von Kunststoffgewinden kann mit einem harten Gegenstand beschädigt
werden und Undichtigkeiten verursachen – nicht anschlagen!




130
                                                                       Bodenfeuchte-Tensiometer



Sensorkappe nicht zu fest aufschrauben! Zu hartes Zudrehen beschädigt die Dichtungen! Nach dem ersten leich-
ten Widerstand nur noch etwa 1/4 Umdrehung zudrehen! Zum Öffnen wird zunächst die Kappe nach dem Auf-
schrauben hochgeschoben, um dann die Dichttülle seitlich anheben und abziehen zu können. Vor erneutem Ver-
schließen müssen grundsätzlich Dichtfläche oder 0-Ring und der obere Rand des Gewindestutzens gesäubert
werden!

Einstecken allgemein
Für die einwandfreie, schnelle Wasserabgabe des Tonkörpers ist ein guter Kontakt mit dem Substrat oder Boden
Voraussetzung. Außerdem muss ein Rest von Feuchtigkeit vorhanden sein, weil bei absolut trockenem Substrat
oder Boden die Tensiometerfunktion nicht oder nur sehr schwer in Gang kommt.

In Topfpflanzen und Substratschichten
Tonkegel muss vollständig von Substrat bedeckt sein!
Bei lockerem Substrat wird das Steck-Tensiometer ohne vorzubohren direkt eingesteckt, insbesondere Typen mit
dem kurzen Tonkegel. Eventuell kann das Substrat seitlich vom Tensiometer etwas angedrückt werden, um einen
festen Stand zu erzielen. Am Tensiometerrohr sollte man später nicht wackeln, damit am Tonkegel kein Hohlraum
entsteht. Bei Lang-Tonkegeln der Typen L empfiehlt es sich, das Loch dünn vorzustechen, damit die Kegel nicht
unnötig belastet werden - kein seitlicher Druck, sonst Bruchgefahr!
Die Einstecktiefe richtet sich nach der gewünschten Messtiefe. In jedem Fall muss so tief eingesteckt werden,
dass der Tonkegel bedeckt ist.

In Bodenkulturen
Möglichst tief einstecken!
Zum Einstecken von längeren Tensiometern mit Lang-Tonkegeln wird in der Regel vorgebohrt, zum Beispiel mit
einem Bohrstock (Probennehmer), Ø 25 mm. Sollte der Untergrund weich sein, lässt sich der Tonkegel das letzte
Stück direkt einstecken (nur senkrecht drücken, sonst Bruchgefahr!), andernfalls muss er eingeschlämmt werden,
wobei aber der obere Teil des Bohrloches nur locker verfüllt wird.
Die Einstecktiefe richtet sich nach der gewünschten Messtiefe, eventuell in Abhängigkeit von der Wurzelzone.
Dabei sollte das Tensiometer nur soweit aus dem Boden ragen, dass die Wassersäule kontrolliert werden kann.
Bei einem zu lang herausragenden Tensiometerrohr wirken sich Temperaturschwankungen ungünstig aus (Mess-
fehler, höherer Wasserverbrauch).

Entlüften
Tensiometer regelmäßig entlüften!
Tensiometer der vorliegenden Bauart verbrauchen etwas Wasser, denn die Saugspannung entsteht durch Wasser-
abgabe mit geringen Verlusten beim Zurücksaugen, insbesondere bei zunehmendem Luftvolumen im Rohr. Die
größere Luftmenge verursacht zudem eine trägere Tensiometerreaktion. Tensiometer sollen deshalb regelmäßig
kontrolliert und gelegentlich entlüftet werden, auch wenn sich die trägere Reaktion in der Bewässerungspraxis
selten deutlich auswirkt. Als Empfehlung gilt:
Ein längeres Stecktensiometer für Bodenmessungen wird bei einer Luftsäule von ca. 10 cm aufgefüllt. Undich-
tigkeiten zeigen sich durch schnellen Wasserverlust schon nach 1-2 Tagen bei gleichzeitigem Abfall der Saug-
spannung. Dann sind zunächst Verschraubung und Gewindestutzen auf Verschmutzung und Beschädigung zu
überprüfen, bevor die Ursache bei der Tonzelle oder einer Klebestelle vermutet wird.
Stecktensiometer KV 2 (für Topfpflanzen): Ein Entlüften und Nachfüllen während einer Vegetationsperiode ist
durch die kurze Bauform kaum erforderlich, sofern diese Tensiometer im normalen Feuchtebereich eingesetzt
werden (bis etwa 120 hPa). Es bildet sich ein Gleichgewicht zwischen Wasserfüllung und Luftvolumen.

Kontrolle
Eine regelmäßige Kontrolle ist ratsam, die durch vorsichtiges Herausziehen (drehend) und Kippen des Tensi-
ometers erfolgt. Am Sichtfenster direkt unter der Kappe ist erkennbar, ob noch Wasser vorhanden ist. Beim Wie-
dereinstecken kann eine neue Position gewählt werden oder in das alte Einsteckloch wird lockeres Substrat ein-
gefüllt, so dass die Tensiometerzelle wieder besseren Substratkontakt hat.




                                                                                                         131
Bodenfeuchte-Tensiometer



Wartung
Verschmutzung oder Bewuchs des Tensiometerrohres mit Algen am besten mechanisch mit einer Tüllenbürste
(max. Ø 20 mm) reinigen. Hartnäckige Verschmutzung lässt sich auch mit einer einprozentigen Zitronensäurelö-
sung beseitigen. Die Tonfläche kann man mit feinstem Schleifpapier (Körnung 320) reinigen und auffrischen, je-
doch nur wenn sie trocken ist.
Achtung! Fettige und ölige Stoffe oder Farben, die in die Poren einziehen, sind unbedingt von der Tonfläche
fernzuhalten!
Bei Nichtgebrauch können Tensiometer entweder trocken oder auch der Tonkörper für nicht zu kurze Zeit in
destilliertem Wasser gelagert werden. Letzteres dient der Regenerierung der Durchlässigkeit. Beobachtungen
haben gezeigt, dass die Durchlässigkeit des Tonkörpers gelegentlich nachlässt, insbesondere im Zusammenhang
mit intensiver Düngung.
Das Tensiometer kann über Winter auch im Boden verbleiben, wobei jedoch die Schraubkappe geöffnet werden
soll, damit das restliche Wasser durchsickert.

Fühlerschutz
Zu beachten ist auch die Feuchtigkeit am Einsatzort. Nach intensiver Benetzung muss ein Sensor wieder ab-
trocknen können!
Ein ständiger Einsatz in sehr hoher Luftfeuchtigkeit (> 95%) ist nicht zu empfehlen.
Ein Eintauchen ist unbedingt zu vermeiden, denn Feuchtigkeit im Gehäuseinnern kann zu Schäden führen.




132
                                                              Meteorologische Messwertgeber




3.6 Meteorologische Messwertgeber

Grundlagen
Kleines Glossar wichtiger Fachbegriffe
 Anlaufwert      Die Windgeschwindigkeit, bei der ein Schalenstern, bzw. die Windfahne beginnt sich zu
                 bewegen.
 Barometer       Allgemein für Messgerät des atmosphärischen Luftdruckes.
 Barometr.       Pascal [Pa] = Newton pro Quadratmeter [N/m 2]; 1 hPa = 1 mbar; 1 bar =105 Pa
 Druck
 Beaufort        Klasseneinteilung für bestimmte Windgeschwindigkeitsbereiche:


                  bft m/s         bft m/s       bft m/s        bft m/s        bft m/s        bft m/s
                  0   0-0,2       1   0,3-1,5   2   1,6-3,3    3    3,4-5,4   4    5,5-7,9   5    8,0-10,7
                  6   10,8-13,8   7   13,9-17,1 8   17,2-20,7 9     20,8-24,4 10 24,5-28,4 11     28,5-32,6
                  12 32,7-36,9    13 37,0-41,4 14 41,5-46,1 15      46,2-50,9 16 51,0-56,0 17     56,1-61,2


 Dämpfungs-      Maß für die Dämpfung von Windfahnen. Es ist das Verhältnis der aufeinanderfolgenden
 verhältnis      gedämpften Auslenkungsamplituden (z.B. 3. zur 1. Amplitude) in einer Richtung.
 Entfemungs-     Ist der vom Wind zurückgelegte Weg, der dann erreicht wird, wenn nach einer sprunghaf-
 konstante       ten Windgeschwindigkeitsänderung die Geschwindigkeit 63% ihres Endwertes erreicht
                 hat.
 Gray-Code       Einstufiger digitaler Code für die Windrichtung.
 Höhenformel     Mathematische Reduzierung des barometrischen Luftdruckes auf eine Bezugshöhe, meis-
                 tens auf Meeresniveau (QFF). Beispiel: je 8 m Höhenzunahme nimmt der Druck um ca. 1
                 hPa ab.
 Nachweis-       Der unterste Wert der Windgeschwindigkeit und Windrichtung, bei der sich ein stabiler
 grenze          Messwert einstellt.
 Normaldruck     Der gemäß DIN ISO 2533 definierte barometrische Normaldruck (1013,25 hPa) der als
                 Basiswert für die Begriffe Hochdruck oder Tiefdruck herangezogen wird.
 QFE             Der auf die Landebahn eines Flugplatzes reduzierte Luftdruck.
 QFF             In der Luftfahrt gebräuchliche Bezeichnung für den auf Meeresniveau (0 m) reduzierten
                 barometrischen Luftdruck. Er dient auch als gemeinsame Basis für den barometrischen
                 Luftdruckvergleich unterschiedlicher Wetterstationen mit unterschiedlichen Stationshö-
                 hen und ist die Basis für die Darstellung der Isobaren in den Wetterkarten.
 QNH             In der Luftfahrt gebräuchliche Bezeichnung für den barometrischen Luftdruck, der einem
                 Höhenmesser als Anfangswert eingegeben werden muss, damit dieser die Höhe über dem
                 Meeresniveau anzeigt.
 Stationshöhe    Die Ortshöhe der Messstation, in der das Barometer über dem Meeresniveau installiert
                 ist.
 Variation       Ist der Bereich, in dem sich die Windrichtung in den letzten 10 Minuten geändert hat
                 (nach ICAO).




                                                                                                        133
Meteorologische Messwertgeber




 Windgeschwin-     Gebräuchliche Einheiten sind: 1 m/s = 3,6 km/h = 1,9455 Knoten
 digkeit
 Windrichtung      Angabe der Richtung aus der der Wind kommt. Die Angabe erfolgt im Uhrzeigersinn von
                   Nord über Ost (90°), Süd (180°) und West (270°) nach Nord (360°).
 Windweg           Ist der vom Wind zurückgelegte Weg für einen bestimmten Zeitraum.




3.6.1 Mobile Wetterstationen

Grundlagen
In einer Wetterstation sind verschiedene Sensoren zur Messung meteorologischer Messgrößen vereint. Folgende
Messgrößen können u.a. zur Beschreibung des Wetters herangezogen werden:
    •   Lufttemperatur
    •   Relative Feuchte
    •   Luftdruck
    •   Niederschlag
    •   Windrichtung
    •   Windgeschwindigkeit
Alle Sensoren von Wetterstationen befinden sich zum Schutz vor Sonnenstrahlung und Witterung in einem Ge-
häuse. Es sind analoge und digitale Wetterstationen im Einsatz.
Wetterstationen ermöglichen Wetterbeobachtungen an einem bestimmten Ort. Zusammen mit anderen Wetter-
stationen tragen ihre Ergebnisse zu Wettervorhersagen und Klimaforschung bei.


Anwendungsbereiche
Gebäudeautomation (Heizung, Lüftung, Beschattung),
Photovoltaik-Monitoring,
Verfolgung von Industrieemissionen,
Katastrophenschutz (Verfolgung von Gaswolken etc.),
Sportereignisse,
Landwirtschaftliche Versuche,
Informationssysteme für Straßenwetter,
Glättemeldeanlagen,
Fahrzeugteststrecken




134
                                                               Meteorologische Messwertgeber




3.6.1.1 Meteorologische Messwertgeber FMD 760 / FMD 770

Messprinzip
Wind
Die Windmessung erfolgt über 4 Ultraschallsensoren (4 Himmelsrichtungen). Aus den Laufzeitdifferenzen wer-
den die Windgeschwindigkeit in m/s und die Windrichtung in Grad berechnet. Für den Winterbetrieb werden die
Ultraschallsensoren bei Bedarf beheizt.

Niederschlag
Der Niederschlag wird mit Radartechnik erfasst. Ein Doppler-Radar misst die Tropfengeschwindigkeit der ein-
zelnen Tropfen (Regen/Schnee). Anhand der Korrelation von Tropfengröße und Geschwindigkeit werden die
Niederschlagsmenge in mm und die Niederschlagsintensität in mm/h berechnet. Die Art des Niederschlags (Re-
gen/Schnee) wird über die unterschiedliche Fallgeschwindigkeit bestimmt. Für den Winterbetrieb wird der Nie-
derschlagssensor bei Bedarf beheizt.

Lufttemperatur und Luftfeuchte
Die Lufttemperatur in °C wird mit einem hochgenauen NTC-Widerstandssensor und die relative Luftfeuchte in
% rH mit einem kapazitiven Feuchtesensor gemessen.
Die Sensoren befinden sich in einem zwangsbelüfteten Strahlenschutz, um äußere Einflüsse (Sonnenstrahlung
etc.) zu minimieren. So werden bei hohen Strahlungsleistungen deutlich genauere Messergebnisse erreicht.
Gleichzeitig verbessert die Belüftung das Ansprechverhalten nach einer Betauung.

Globalstrahlung
Die Globalstrahlung wird (nur im FMD770) mit einem integrierten Pyranometer gemessen, der mit einer Ther-
mosäule arbeitet.

Messwerte
Die Sensoren des meteorologischen Messwertgebers ermitteln mit ihrer internen Messrate kontinuierlich die ak-
tuellen Messwerte. Im ALMEMO® D7-Stecker werden für verschiedene Messgrößen Minimal-, Maximal- und
Mittelwerte oder Mengen (über den Ausgabezyklus des ALMEMO® V7-Gerätes) berechnet.




                                                                                                        135
Meteorologische Messwertgeber



Fühlereigenschaften

Ausstattung
Die mobile Wetterstation FMD760
ist ausgestattet mit Sensoren für
Wind, Niederschlag, Lufttempera-
tur, Luftfeuchte und Luftdruck.
Sie besitzt einen belüfteten Strah-
lenschutz und verfügt über eine
eingebaute Heizung. Haltebügel
für Mastmontage werden mitgelie-
fert.
Die Wetterstation besitzt einen Ein-
baustecker inklusive Sensoran-
schlusskabel (Länge = 10 m, mon-
tiert in der Anschlussbox). Sowohl
das mitgelieferte Netzteil 24 V ZB
1024-NA2        als    auch      das
ALMEMO®             Anschlusskabel
(Länge = 2 m, mit ALMEMO® D7-
Stecker) werden in der Anschluss-
box montiert (siehe unten, ‚Hand-
habung, Vorbereitung‘).




                                             Abb. 3.6.1 Aufbau der Wettersensorik
                                             des meteorologischen Messwertgebers FMD 760



Zubehör
 Bestellnummer                  Artikel                               Eigenschaften
 ZB9760ST                       Mobiles Dreibeinstativ                ausziehbar bis ca. 4,4 m
 ZB9760AK100                    Sensoranschlusskabel                  freie Enden, Länge = 100 m
 ZB9760AK20                     Sensoranschlusskabel                  freie Enden, Länge = 20 m
 FLA613GS                       Messkopf für Globalstrahlung          bis 1200 W/m², siehe Kapitel 3.10.5.2
 FLA613VLM                      Messkopf für Beleuchtungsstärke       bis 170 kLux, siehe Kapitel 3.10.1.3
 FLA613PSM                      Messkopf für Quantumstrahlung         bis 3000 µmol/m²s
 FLA613UVA                      Messkopf für UVA-Strahlung            bis 3 mW/cm², siehe Kapitel 3.10.2.2
 FLA613UVB                      Messkopf für UVB-Strahlung            bis 50 µW/cm², siehe Kapitel 3.10.3.2
 ZB9510MH                       Messkopfhalter zum Stativ             Länge ca. 0,5 m,
                                                                      für 1 Strahlungsmesskopf
                                                                      FLA613xxx




136
                                                                 Meteorologische Messwertgeber



Ausführungen
 Artikel/Artikelnummer         Messgröße                  Messbereich                  Messverfahren
 Mobile Wetterstation          Windgeschwindigkeit        0 bis 75 m/s                 Ultraschall
 FMD 760 / FMD 770
                               Windrichtung               0 – 359,9°                   Ultraschall
                               Niederschlag               Tropfengröße 0,3 bis         Radar-Sensor
                                                          5,0 mm
                               Lufttemperatur             -50°C bis +60°C              NTC
                               Luftfeuchte                0 bis 100% rH                kapazitiv
                               Luftdruck                  300 bis 1200 hPa             MEMS-Sensor kapa-
                                                                                       zitiv
                               Globalstrahlung (nur       0 bis 2000 W/m²              Pyranometer mit
                               bei FMD 770)                                            Thermosäule
 Digitaler Messwertgeber       Windgeschwindigkeit        0 bis 75 m/s                 Ultraschall
 FMD 720
                               Windrichtung               0 – 359,9°                   Ultraschall



Programmierung
für den FMD760:

Messbereiche bei Auslieferung

 Bezeichnung                      Befehl        Bereich   Exp       Messbereich    Dim               Auflösung
 1. Windrichtung gemittelt        B-02          DIGI      0         0 bis +359     °                  1°
 2. Windgeschwindigkeit gem.      B-05          DIGI      0         0 bis 75       m/s               0,1 m/s
 3. Windgeschwindigkeit max.      B-06          DIGI      0         0 bis 75       m/s               0,1 m/s
 4. Luftdruck                     B-12          DIGI      0         300 bis 1200   mbar              0,1 mbar
 5. Temperatur momentan           B-09          DIGI      0         -50 bis +60    °C                0,1 K
 6. Relative Feuchte              B-11          DIGI      0         0 bis 100      % rH              0,1% rH
 7. Regenmenge                    B-13          DIGI      0         0 bis 999,99   mm                0,01 mm
 8. Regenintensität               B-14          DIGI      0         0 bis 200      mm/h              0,1 mm/h




                                                                                                               137
Meteorologische Messwertgeber



Konfigurierbare Messbereiche
 Bezeichnung                   Befehl       Bereich    Exp      Messbereich    Dim    Auflösung
 1. Windrichtung min           B-01         DIGI       0        0 bis +359     °       1°
 2. * Windrichtung gemittelt   B-02         DIGI       0        0 bis +359     °       1°
 3. Windrichtung max           B-03         DIGI       0        0 bis +359     °       1°
 4. Windgeschwindigkeit min    B-04         DIGI       0        0 bis 75       m/s    0,1 m/s
 5. Windgeschwindigk. gem.     B-05         DIGI       0        0 bis 75       m/s    0,1 m/s
 6. Windgeschwindigk. max      B-06         DIGI       0        0 bis 75       m/s    0,1 m/s
 7. Temperatur min             B-07         DIGI       0        -50 bis +60    °C     0,1 K
 8. Temperatur gemittelt       B-08         DIGI       0        -50 bis +60    °C     0,1 K
 9. Temperatur mometan         B-09         DIGI       0        -50 bis +60    °C     0,1 K
 10.Temperatur max             B-10         DIGI       0        -50 bis +60    °C     0,1 K
 11. Relative Feuchte          B-11         DIGI       0        0 bis 100      % rH   0,1% rH
 12. Luftdruck                 B-12         DIGI       0        300 bis 1200   mbar   0,1 mbar
 13. Regenmenge                B-13         DIGI       0        0 bis 999,99   mm     0,01 mm
 14. Regenintensität           B-14         DIGI       0        0 bis 200      mm/h   0,1 mm/h
 15. Schnee-/Hagelmenge        B-15         DIGI       0        0 bis 999,99   mm     0,01 mm
 16. Schnee-/Hagelintensität   B-16         DIGI       0        0 bis 200      mm/h   0,1 mm/h
 17. Windrichtung Kürzel       B-17         DIGI       0        0 bis +359     °      0,1°
 18. Globalstrahlung           B-18         DIGI       0        0 bis 2000     W/m²   0,1 W/m²
      (nur bei FMD770)


Technische Daten
 Windgeschwindigkeit
 Messbereich                          0 bis 75 m/s
 Auflösung                            0,1 m/s
 Genauigkeit                          ±0,3 m/s oder ±3% (0 bis 35 m/s)
                                      ±5% (>35 m/s) RMS
 Ansprechschwelle                     0,3 m/s
 Messrate                             10 Sekunden
 Windrichtung
 Messbereich                          0 – 359,9°
 Auflösung                            0,1°
 Genauigkeit                          < 3° (> 1 m/s)
 Ansprechschwelle                     0,3 m/s
 Messrate                             10 sec
 Niederschlag
 Messbereich                          Tropfengröße 0,3 mm bis 5,0 mm
 Auflösung                            Niederschlag flüssig 0,01 mm
 Niederschlagstypen                   Regen, Schnee
 Reproduzierbarkeit                   typisch > 90%
 Ansprechschwelle                     0,002 mm




138
                                                              Meteorologische Messwertgeber



Messrate                              Ereignisabhängig bei Erreichen der Ansprechschwelle
Niederschlagsintensität               0 bis 200 mm/h; Messrate 1 Minute
Lufttemperatur
Messbereich                           -50°C bis +60°C
Auflösung                             0,1 K (-20°C bis +50°C), sonst 0,2 K
Genauigkeit Sensor                    ±0,2 K (-20°C bis +50°C), sonst ±0,5 K (> -30°C)
Messrate                              1 Minute
Luftfeuchte
Messbereich                           0 bis 100% rH
Auflösung                             0,1% rH
Genauigkeit                           ±2% rH
Messrate                              1 Minute
Luftdruck
Messbereich                           300 bis 1200 hPa
Auflösung                             0,1 hPa
Genauigkeit                           ±0,5 hPa (0 bis 40°C)
Messrate                              1 Minute
Globalstrahlung (nur für FMD770)
Messbereich                           0 bis 2000 W/m²
Auflösung                             0,1 W/m²
Spektralbereich                       300 bis 1100 nm
Messrate                              10 Sekunden (bei eingeschaltetem Energiesparmodus: 1 Minute)
Betriebsbedingungen
Temperatur                            -50 bis +60°C (mit Heizung)
Relative Feuchte                      0 bis 100% rH
Gewicht                               ca. 1,5 kg (mit Halterung, ohne Anschlusskabel)
Gehäuse                               Kunststoff, Schutzart IP66
Befestigung                           Masthalterung, Edelstahl, für Ø 60 bis 76 mm
Sensoranschluss                       Einbaustecker
Sensoranschlusskabel                  montiert in der Anschlussbox, Länge siehe oben unter ‚Zubehör‘
Anschlussbox                          Klemmanschluss für Sensoranschlusskabel und ALMEMO® An-
                                      schlusskabel, Steckeranschluss für Netzteilkabel zur Heizungsversor-
                                      gung, 3 Kabelverschraubungen
Heizung
Versorgungsspannung                   24 V DC
Stromverbrauch                        1,7 A (40 W)
                                      über externes Netzteil ZB1024NA2 (im Lieferumfang),
                                      100 bis 240 V AC / 24 V DC, 4,17A
                                      mit Hohlstecker,
                                      montiert in der Anschlussbox
ALMEMO® Anschlusskabel                montiert in der Anschlussbox, Länge 2 m
ALMEMO® D7 Stecker
Refreshrate                           2 Sekunden für alle Momentanwerte,
                                      Mittel, Maximal-, Minimalwerte und Mengen mit dem Ausgabezyk-
                                      lus (minimal 2 Sekunden, maximal 24 Stunden) des ALMEMO® V7-
                                      Gerätes
Versorgung mit Netzteil 24 V (Stan-   Alle Funktionen verfügbar.
dard)                                 24 V aus dem Netzteil, max. 1,8 A
                                      12 V aus dem ALMEMO® Gerät, typ. 10 mA
Versorgung ohne Netzteil 24 V         Lüfter und Heizung deaktiviert
(mobiler Betrieb)                     12 V aus dem ALMEMO® Gerät,
                                      typ. 130 mA mit Regenradar im Dauerbetrieb
                                      Betrieb im Energiesparmodus 1:
                                      typ. 25 mA, kein Regentest/kein Regen,
                                      typ. 130 mA für 2 s/Min bei Regentest,
                                      typ. 130 mA dauern, bei Regen




                                                                                                       139
Meteorologische Messwertgeber



Abmessungen
Wetterstation, mit Halterung:
Höhe                          343 mm (FMD760), 344 mm (FMD770)
Durchmesser                   150 mm
Anschlussbox:                 80 x 82 x 55 mm


Handhabung

Vorbereitung
Auswahl des Aufstellungsortes
Windmessungen
    •    Montage des Sensors mindestens 2 m über dem Erdboden.
    •    Umfeld des Sensors frei von Objekten.
Messung des Niederschlags mit Radar
    •    Der Sensor sollte mindestens 4,5 m über dem Boden positioniert werden. Befinden sich in der näheren
         Umgebung des Sensors keine bewegten Objekte, kann eine niedrigere Installationshöhe erwogen wer-
         den.
    •    Abstand zu Straßen mindestens 1 m
    •    Abstand zu sich bewegenden Objekten (Bäumen, Büschen, sogar Brücken) sollte auf der Höhe des Sen-
         sors mindestens 5 m betragen.
    •    Zu anderen Sensoren, die mit Radar den Niederschlag messen, sollte ein Abstand von 8 m eingehalten
         werden.
Messung der Strahlung (Global, UV oder andere)
Während in die Wetterstation FMD770 ein Pyranometer zur Messung der Globalstrahlung integriert ist, kann für
die Wetterstation FMD760 am Stativ (siehe oben, ‚Ausstattung, Zubehör‘) zusätzlich ein Messkopf zur Messung
von Strahlung angebracht werden.
In beiden Fällen muss für Strahlungsmessungen Folgendes beachtet werden:
    •    Aufstellungsort sollte frei von Schatten sein. Die Entfernung des Sensors zu schattenwerfenden Objek-
         ten wie Bäumen oder Gebäuden sollte das 10-fache der Differenz zwischen der Montagehöhe des Sen-
         sors und der Objekthöhe betragen.
    •    Wenn möglich 360° freie Sicht zum Horizont auf der Höhe des Sensors.


Montage der Wetterstation am Haltemast
Der Haltebügel der Wetterstation ist für Haltemas-
ten mit Rohrdurchmessern von 60 bis 76 mm
Durchmesser angefertigt.
Zur Montage der Wetterstation am Haltemast
benötigt man:
    •    Einen Gabel- oder Ringschlüssel SW13
    •    Einen Kompass für die Ausrichtung des
         Windsensors nach Norden
Vorgehensweise bei der Montage:
    1.   Muttern lösen                                 Abb. 3.6.2 Haltebügel am unteren Ende der Wetterstation

    2.   Die Wetterstation von oben auf den Mast schieben




140
                                                                 Meteorologische Messwertgeber



    3.   Muttern gleichmäßig festschrauben, bis der Kontakt zu den Federn hergestellt ist, der Sensor sich aber
         noch leicht bewegen lässt.
    4.   Ausrichtung des Sensors nach Norden (siehe Abbildung 3.5.3)
    5.   Muttern durch drei weitere Umdrehungen festschrauben


Ausrichtung nach Norden
Damit die Windrichtung korrekt angezeigt wird,
muss der Sensor exakt nach Norden ausgerichtet
werden. Am Sensor ist eine Reihe von Pfeilen zu
diesem Zweck angebracht.




                                                        Abb. 3.6.3 Pfeile an der Wetterstation zur Ausrichtung des
                                                        Sensors nach Norden
Vorgehensweise:
    1.   Wenn die Wetterstation schon auf dem Mast installiert ist, müssen die Muttern gleichmäßig so weit
         gelöst werden, dass die Wetterstation gedreht werden kann.
    2.   Mit einem Kompass wird festgestellt, wo
         ‚Nord‘ ist und ein entsprechender Referenz-
         punkt am Horizont festgelegt.
    3.   Die Wetterstation muss jetzt so gedreht wer-
         den, dass der südliche und der nördliche
         Windsensor mit diesem Referenzpunkt am
         Horizont auf einer Linie liegen.
    4.   Danach werden die Muttern durch drei Um-
         drehungen wieder festgeschraubt.
                                                        Abb. 3.6.4 Ausrichtung des Windsensors der Wetterstation in
                                                        Nord/Südrichtung
Der Kompass zeigt den magnetischen Nordpol an. Da dieser nicht immer mit dem geographischen Nordpol über-
einstimmt, sollten vor der Montage des Windsensors der Wetterstation über die lokale Abweichung Informationen
eingeholt und entsprechende Korrekturen vorgenommen werden.
Ist die Wetterstation auf einem Mast montiert, muss berücksichtigt werden, dass das Material des Masts die
Kompassanzeige verändert. Am besten eignen sich in dieser Hinsicht Aluminiummasten.


Anschluss der Wetterstation an die Stromversorgung und das ALMEMO ® Gerät
Zur Inbetriebnahme der Wetterstation müssen nachfolgende Schritte durchgeführt werden. Eine Anschlussüber-
sicht ist unten dargestellt.




                                                                                                               141
Meteorologische Messwertgeber




                                                                                      Abb. 3.6.5
                                                                                      Anschlussübersicht
                                                                                      des meteorologisch-
                                                                                      en Messwertgebers
                                                                                      FMD760




  1.   Herstellung der Verkabelung zwischen ALMEMO® Stecker und Sensor
  2.   Bedarfsweise Einspeisung der Versorgung für Heizung und Lüfter über externes Netzteil (über Netz-
       teilstecker oder WAGO-Reihenklemme)
  3.   Installation Überspannungsschutz (optional)
  4.   Aufstecken des ALMEMO® Steckers auf das Messgerät nach Fertigstellung der Verdrahtung.
  5.   Überprüfung der Signal-LEDs im Adapter. Die Bedeutung der LEDs ist in nachfolgender Tabelle auf-
       geführt.



LED                   Beschreibung

POWER                 Signalisiert den Status der externen Versorgungsspannung.
                      LED aktiv: externe Versorgung angelegt
                      LED inaktiv: keine oder defekte externe Versorgung

ALMEMO                Signalisiert den Status der ALMEMO® Versorgungsspannung vom Messgerät.
                      LED aktiv: ALMEMO® Versorgungsspannung aktiv
                      LED inaktiv: ALMEMO® Versorgung defekt

FMD760                Signalisiert den Status der Sensorversorgung.
                      LED aktiv: Sensor wird mit 12 V oder 24 V versorgt
                      LED inaktiv: Sensor wird nicht versorgt
                      (mögliche Ursachen: Messgerät-, Netzteil- oder Sensordefekt, Sicherung im Adapter
                      ausgelöst)




142
                                                                  Meteorologische Messwertgeber



Einstellungen der Geräteheizung
Im Auslieferzustand ist die Heizung auf ‚Auto‘ konfiguriert. Das ist die empfohlene Betriebsart der Heizung der
‚Intelligenten Wettersensorik‘. Die folgenden Betriebsarten sind über das Sensormenü (siehe Kapitel 3.1.3.2) des
FMA760 einstellbar (siehe hierzu auch Tabelle Betriebsarten/Einstellungen unten).
Auto: In dieser Betriebsart wird das Gerät konstant auf Regeltemperatur gehalten, um Beeinträchtigungen durch
Schnee und Eis generell zu verhindern.
Aus: Bei der Betriebsart ‚Aus‘ wird die Heizung komplett deaktiviert. In dieser Betriebsart ist kein Winterbetrieb
möglich, da eine eventuelle Vereisung die ordnungsgemäße Funktion des Regensensors bzw. des Windmessers
verhindern kann.

Einstellungen des Lüfters
Im Auslieferzustand ist der Lüfter auf ‚Auto‘ konfiguriert. Die folgenden Betriebsarten sind über das Sensormenü
(siehe Kapitel 3.1.3.2) des FMA760 einstellbar (siehe hierzu auch Tabelle Betriebsarten/Einstellungen unten).
Auto: Automatikbetrieb, Lüfter wird zyklisch eingeschaltet.
Aus: Um den Stromverbrauch zu reduzieren, kann der Lüfter abgeschaltet werden.
Hinweis: Wenn der Lüfter abgeschaltet wird, werden auch die Heizungen abgeschaltet (Energiesparmodus 1)!
Bei abgeschaltetem Lüfter kann es bei Sonneneinstrahlung zu Abweichungen bei der Temperatur- und Feuchte-
messung kommen (siehe Kapitel ‚Energiesparmodus‘ unten). Wird die Wetterstation direkt über das Messgerät
versorgt, so ist der Lüfter unabhängig von der Einstellung ‚Auto/Aus‘ deaktiviert (siehe Kapitel ‚Messen‘ unten).
Mit der Einstellung ‚Auto‘ wechselt die Wetterstation nicht in den Energiesparmodus 1.

Energiesparmodus 1
Der Energiesparmodus 1 wird durch folgende Maßnahmen bestimmt:
    •    Die Belüftung der Temperatur- / Feuchteeinheit wird abgeschaltet.
    •    Alle Heizungen werden abgeschaltet.
    •    Der Radar-Regensensor wird nicht dauerhaft betrieben; pro Minute wird der Sensor nur für eine Se-
         kunde aktiviert; wird dann Niederschlag erkannt, bleibt er bis zum Ende des Ereignisses eingeschaltet;
         ansonsten wird er nach der einen Sekunde wieder deaktiviert.
    •    Die Kompassmessung wird nur einmal nach dem Einschalten ausgeführt. Für diese Messung wird der
         Lüfter, der ansonsten deaktiviert ist, kurzzeitig eingeschaltet.
Diese Betriebsart hat folgende Einschränkungen:
    •    Bei abgeschaltetem Lüfter kann es bei Sonneneinstrahlung zu Abweichungen bei der Temperatur- und
         Feuchtemessung kommen.
    •    In dieser Betriebsart ist nur ein eingeschränkter Winterbetrieb möglich, da eine eventuelle Vereisung die
         ordnungsgemäße Funktion des Regensensor bzw. des Windmessers verhindern kann.
    •    Die Regenerkennung kann bis zu 2 Minuten verzögert sein. Kurze Ereignisse werden unter Umständen
         nicht erkannt. Dadurch sind auch Abweichungen in der Genauigkeit der Niederschlagsmenge möglich.




                                                                                                             143
Meteorologische Messwertgeber




          Spannungsversorgung            Heizung                   Lüfter                       Regenradar
 24/1     24 V über Netzteil             Einstellung: AUTO         Einstellung: AUTO            Funktion: Dauerbe-
          Auslieferzustand               Funktion: Heizung         Funktion: Lüfter aktiv       trieb
                                         aktiv
 24/2     24 V über Netzteil             Einstellung: AUS          Einstellung: AUTO            Funktion: Dauerbe-
                                         Funktion: Heizung         Funktion: Lüfter aktiv       trieb
                                         deaktiviert
 24/3     24 V über Netzteil             Einstellung: AUS*         Einstellung: AUS*            Funktion: Regentest
                                         Funktion: Heizung         Funktion: Lüfter deak-       jede Minute, nach
                                         deaktiviert               tiviert                      Regenerkennung
                                         (Energiesparmodus 1)      (Energiesparmodus 1)         dauernd aktiv (Ener-
                                                                                                giesparmodus 1)
 12/1     <12 V über ALMEMO®             Einstellung: AUTO         Einstellung: AUTO            Funktion: Dauerbe-
          Gerät, Strombedarf:            Funktion: Heizung         Funktion: Lüfter deak-       trieb
          130 mA                         deaktiviert               tiviert
                                         (weil keine 24 V Ver-     (weil Versorgung <
                                         sorgung)                  12 V)
 12/2     <12 V über ALMEMO®             Einstellung: AUS          Einstellung: AUTO            Funktion: Dauerbe-
          Gerät, Strombedarf:            Funktion: Heizung         Funktion: Lüfter deak-       trieb
          130 mA                         deaktiviert               tiviert
                                                                   (weil Versorgung <
                                                                   12 V)
 12/3     <12 V über ALMEMO®             Einstellung: AUS*         Einstellung: AUS*            Funktion: Regentest
          Gerät, Strombedarf:            Funktion: Heizung         Funktion: Lüfter deak-       jede Minute, nach
          25 mA: kein Regen-             deaktiviert               tiviert                      Regenerkennung
          test/kein Regen.               (Energiesparmodus 1)      (Energiesparmodus 1)         dauernd aktiv (Ener-
          130 mA: 2 s/Min. bei                                                                  giesparmodus 1)
          Regentest.
          130 mA: dauernd bei Re-
          gen.


*Die Einstellung Heizung AUTO wird bei Lüfter AUS automatisch auf Heizung AUS gesetzt.
Hinweis: Der Status der Sensorheizung wird nicht im ALMEMO® Stecker gespeichert. Bei nicht angeschlossener Wettersen-
sorik wird immer der Zustand „OFF“ signalisiert. Nach Anschluss der Sensorik wird der im Sensor gespeicherte Wert ausge-
lesen und angezeigt.


Messgenauigkeit erhöhen
Windmessung
Gebäude, Brücken, Böschungen und Bäume können auf die Windmessungen Einfluss nehmen. Auch der Verkehr
auf Straßen kann durch plötzliche Windstöße die Messung verfälschen.

Messung des Niederschlags
Durch fallende oder sich bewegende Objekte, z.B. fallende oder im Wind wirbelnde Blätter, können falsche
Messwerte und/oder Niederschlagsarten gemessen werden.
Bei starkem Wind kann die Genauigkeit der Niederschlagsmessung beeinträchtigt werden. Die Wetterstation
sollte an keinen Orten aufgestellt werden, an denen Luftturbulenzen zu erwarten sind, z.B. an Gebäuden.




144
                                                                Meteorologische Messwertgeber



Die Wetterstation darf nicht in der Nähe anderer Geräte, die auch mit 24 GHz arbeiten, betrieben werden. Das
können zum Beispiel Sensoren zur Verkehrszählung sein, die an Schilderbrücken montiert sind.

Messen
Die Windgeschwindigkeit wird ab 0 m/s ausgegeben. Die Ansprechschwelle beträgt 0,3 m/s. Bei Windgeschwin-
digkeiten unter 0,5 m/s werden keine Messwerte für die Windrichtung ausgegeben.
Mit Hilfe der Funktionskanäle Xmax, Xmin, Xavg und dem sensorinternen Zyklus von 2 Sek. werden laufend die
entsprechenden Max-, Min- und Mittelwerte der einzelnen Größen berechnet. Zur Abfrage dieser Werte muss ein
gewünschter Ausgabezyklus (2s bis 24h) im Gerät programmiert werden.
Im Sensormenü kann zur Energieeinsparung der Feuchtelüfter ausgeschaltet und so die Station am ALMEMO®
Gerät mit 12V im Energiesparmodus 1 (ca. 25mA) betrieben werden. Das Regenradar wird dann nur jede Minute
getestet und der Lüfter ist ausgeschaltet (siehe Kapitel ‚Energiesparmodus 1‘ oben). Mit angeschlossenem 24V-
Netzteil und eingestelltem Auto-Modus werden Heizung, Lüfter und Radar bei Bedarf automatisch eingeschaltet.
Die Sensorversorgungsspannung wird zur Kontrolle angezeigt.
Wird der Meteo-Multigeber ohne externe Versorgungsspannung, d.h. mit einer Betriebsspannung unter 12 V DC
betrieben, wird der Lüfter, unabhängig von der Einstellung der Lüfterbetriebsart, nicht eingeschaltet. Dies kann
bei Sonneneinstrahlung die Genauigkeit der Temperatur- und Feuchtemessung beeinflussen.
Es ist nicht möglich, die Wetterstation FMD760 im Sleepmode der ALMEMO® Geräte zu betreiben.

Fühlerschutz
Die Betriebssicherheit und Funktion ist bei Modifizierung oder Umbauten nicht mehr gewährleistet.


Wartung
Die Wetterstation ist grundsätzlich wartungsfrei.
Eine jährliche grundlegende Überprüfung der Wetterstation wird jedoch empfohlen:
    •    Entfernung von sichtbaren Verschmutzungen
    •    Überprüfung der Sensoren durch Messwertabfrage
    •    Überprüfung der Funktion des Lüfters (Laufgeräusch vorhanden?)
Empfohlen wird auch eine jährliche Überprüfung des Feuchtesensors im Inneren des Gehäuses beim Hersteller.
Der Feuchtesensor kann vom Kunden nicht ausgetauscht werden.
Wird mit der Wetterstation ein Strahlungssensor eingesetzt, muss darauf geachtet werden, dass dessen Kuppel in
angemessenen Intervallen gereinigt wird.




                                                                                                          145
Meteorologische Messwertgeber




3.6.2 Luftdrucksensoren

Messprinzip
In den Luftdrucksensoren befindet sich eine Kammer, die mit einer Membran abgeschlossen ist. Die äußere Seite
der Membran hat Verbindung zur Atmosphäre, d.h. der atmosphärische Luftdruck liegt auf der Außenseite der
Membran an. Je nach Höhe des Luftdrucks wird die Membran mehr oder weniger gedehnt.
Auf die Membran sind elektrische Widerstände aufgedampft, die ihren Widerstand bei Dehnung ändern. Die
Spannung, die über diese Widerstände abfällt, wird zum Luftdruck in Beziehung gesetzt.


Grundlagen
Barometer und Wetter werden allgemein als eng zusammengehörig empfunden. So spielt die genaue Messung
des Luftdrucks für die Wettervorhersage und die Fliegerei, die ihn als Höhenmaßstab benutzt, eine entscheidende
Rolle.

Physikalische Einheiten
1mbar = 10² N/m² = 10² Pa = 1 hPa = 10³ dyn/cm² = 10,2 Kp/m²
N = Newton
Pa = Pascal
hPa = Hektopascal
Zwischen den früher häufig verwendeten Einheiten Torr und mm Quecksilber gilt folgende Beziehung:
1 mbar = 0,750 Torr = 0,7500 mm Hg


Auswahl, Produktübersicht
 Artikelnummer           Messbereich                Genauigkeit                 Eigenschaften
 FDAD12SA                300 bis 1100 mbar          ± 2,5 mbar                  ohne Druckanschlussstutzen
 FDA612SA                700 bis 1050 mbar          ± 0,5% vom Endwert          mit Druckanschlussstutzen



Hinweise zur Messung
Die Druckmessstecker können wegen ihrer kompakten Bauform direkt auf die Messgeräte aufgesteckt werden.




146
                                                               Meteorologische Messwertgeber




3.6.2.1 Digitaler Luftdruckfühler FDAD 12-SA
        für barometrischen Druck

Fühlereigenschaften

Ausstattung
                                                   Der Luftdrucksensor basiert auf einem digitalen voll abge-
                                                   glichenen und temperaturkompensierten Absolutdruck-
                                                   sensor.
                                                   Für diesen Luftdruckfühler wurde ein Luftdrucksensorele-
                                                   ment in einen ALMEMO®D6 Stecker eingebaut, sodass er
                                                   als kompakter Fühler direkt auf das Messgerät aufsteckbar
                                                   ist. Als Luftdruckfühler für barometrischen Druck wurde auf
                                                   einen Druckanschlussstutzen verzichtet.
Abb. 3.6.6 Digitaler Luftdruckfühler FDAD 12 SA


Programmierung
Der Messwert Luftdruck kann zur Kompensation anderer Fühler am ALMEMO® Gerät verwendet werden (Pro-
grammierung Kommentar: *P).

Messbereiche bei Auslieferung

 Messgröße                    Befehl      Be-       Exp          Messbereich        Dim        Auflösung
                                          reich
 1. Luftdruck AP, p           B-01        DIGI      -1           300 bis 1100       mb         0,1 mb


Konfigurierbare Messbereiche
Die Messbereiche der Messkanäle sind aus einer Liste von 2 Bereichen konfigurierbar (siehe Tabelle unten).
D6-Stecker stellen 4 Kanäle zur Verfügung. Bei Bedarf können der Luftdruck und die Temperatur auf zwei Ka-
nälen und zusätzlich auf den 2 übrigen Kanälen die gleichen Bereiche noch einmal konfiguriert werden, um die
Messwerte z.B. in anderen Dimensionen darzustellen.


 Messgröße                Befehl         Bereich     Exp        Messbereich         Dim        Auflösung
 1. Luftdruck AP, p       B-01           DIGI        -1         300 bis 1100        mb         0,1 mb
 2. Temperatur T, t       B-02           DIGI        -1         -10,0 bis +60,0     °C         0,1 K


Im Sensormenü wird der vom Fühler gemessene Luftdruck angezeigt. Er kann durch Anklicken von Punkt ´Re-
ferenz´ unter dieser Anzeige zur Kompensation anderer Fühler am ALMEMO® Gerät verwendet werden.

Technische Daten
 Art des Sensors                 Digitaler Luftdrucksensor (eingebaut im ALMEMO® D6 Stecker)
 Messbereich                     300 bis 1100 mbar
 Genauigkeit                     ±2,5 mbar (im Bereich 700 bis 1100 mbar bei 23°C ± 5 K)
 Arbeitsbereich                  -10,0 bis +60,0°C
                                 10 bis 90% rH nicht kondensierend




                                                                                                         147
Meteorologische Messwertgeber



 ALMEMO® D6 Stecker
 Refresh-Rate                1 Sekunde für alle Kanäle
 Versorgungsspannung         6 bis 13 V DC
 Stromverbrauch              4 mA


Abmessungen
Abmessungen: 62 x 20 x 7,6 mm

Messen
Eine Messung im Sleepmode des Gerätes ist mit diesem Fühler möglich. Bei Verlängerung ist allerdings eine
Sleep-Verzögerung von 1s nötig.



3.6.2.2 Druckmessstecker für barometr. Druck FDA 612-SA

Fühlereigenschaften

                                                         Ausstattung
                                                         Für diesen Luftdruckfühler wurde ein Luftdruck-
                                                         sensorelement in einen ALMEMO® Stecker einge-
                                                         baut, sodass er als kompakter Fühler direkt auf das
                                                         Messgerät aufsteckbar ist. Er ist mit einem Druck-
                                                         anschlussstutzen ausgestattet.
Abb. 3.6.7 Druckmessstecker FDA 612 SA




Programmierung
 Messgröße    Messbereich           Auflösung    Dim      programmierter Be-          Faktor      Exp.
                                                          reich
 Luftdruck    700 bis 1050 mbar     0,1          mb       D2.6                        -1,0000     3



Technische Daten:
 Messbereich                    700 bis 1050 mbar (Gesamtbereich 0 bis 1050 mbar)
 Überlastbarkeit                maximal 1,5-facher Endwert
 Genauigkeit                    ±0,5% vom Endwert
 Nenntemperatur                 25°C
 Temperaturdrift                < ±1% v. Endwert bei 0 bis 70°C
 Schlauchanschlüsse             Ø 5 mm, 12 mm lang
 Sensormaterial                 Aluminium, Nylon, Silicon, Silicongel, Messing
 Arbeitsbereich                 –10 bis +60°C, 10 bis 90% rH nicht kondensierend


Abmessungen
Länge: 90 mm, Breite: 20 mm, Höhe: 7,6 mm




148
                                                                  Meteorologische Messwertgeber




3.6.3 Windgeschwindigkeitsgeber

3.6.3.1 Windgeschwindigkeitsgeber FVA 615 2

Messprinzip
                              Zur Messung der Windgeschwindigkeit steht eine ganze Reihe von verschieden-
                              artigen Verfahren zur Verfügung. In der meteorologischen Praxis wird vor allem
                              das rotierende Schalenkreuzanemometer verwendet.
                              Es besteht aus einem drei- oder vierzackigen Stern (Schalenkreuz), der um eine
                              senkrechte Achse rotieren kann. An jeder Zacke des Sterns sitzt eine Halbkugel.
                              Diese sind so angeordnet, dass der Wind immer gleichzeitig auf eine konkave und
                              auf eine konvexe Halbkugel trifft. Die konkave Fläche setzt dem Wind einen er-
                              heblich höheren Strömungswiderstand entgegen als die konvexe.
                              Der Wind übt also jeweils auf den Zacken mit der konkaven Halbkugel eine grö-
                              ßere Kraft aus, als auf den mit der konvexen. Die Folge ist, dass sich der Stern zu
                              drehen beginnt und umso schneller rotiert je stärker der Wind ist. Der große Vorteil
                              dieses Messprinzips ist, dass es unabhängig von der Windrichtung arbeitet.
                              Der Windgeber dient zur Erfassung der horizontalen Windgeschwindigkeit. Die
                              Messwerte werden als elektrische analoge Strom-/ oder Spannungssignale abge-
Abb. 3.6.8                    geben, z.B. zur Steuerung von Windkraftanlagen.
Windgeschwindigkeits-
geber FVA 615 2



Grundlagen
Zur Angabe der Windgeschwindigkeit sind folgende Maßeinheiten üblich:
Meter pro Sekunde (m/s),
Kilometer pro Stunde (km/h) oder
Knoten, wobei ein Knoten einer nautischen Meile pro Stunde entspricht.
Zwischen den Einheiten gelten folgende Umrechnungen:
       1 m/s               = 3,6 km/h                = 1,9 Knoten
       1 km/h              = 0,54 Knoten             = 0,28 m/s
       1 Knoten            = 0,52 m/s                = 1,86 km/h


Tabelle Beaufort Skala

 m/s                         km/h                        Windstärke                   Windbezeichnung
 0,3 bis 1,5                 1 bis 5                     1                            leiser Zug
 1,6 bis 3,3                 6 bis 11                    2                            leichte Brise
 3,4 bis 5,4                 12 bis 19                   3                            schwache Brise
 5,5 bis 7,9                 20 bis 28                   4                            mäßige Brise
 8,0 bis 10,7                29 bis 38                   5                            frische Brise




                                                                                                            149
Meteorologische Messwertgeber




 m/s                        km/h                       Windstärke                 Windbezeichnung
 10,8 bis 13,8              39 bis 49                  6                          starker Wind
 13,9 bis 17,1              50 bis 61                  7                          steifer Wind
 17,2 bis 20,7              62 bis 74                  8                          stürmischer Wind
 20,8 bis 24,4              75 bis 88                  9                          Sturm
 24,5 bis 28,4              89 bis 102                 10                         schwerer Sturm
 28,5 bis 32,6              103 bis 117                11                         orkanartiger Sturm
 über 32,7                  über 118                   12                         Orkan



Fühlereigenschaften

Ausstattung
Für den Winterbetrieb sind alle Geräte mit einer elektronisch geregelten Heizung versehen, um das Einfrieren
der Kugellager und der äußeren Rotationsteile zu verhindern.

Technische Daten
 Messbereich                               0,5 bis 50 m/s
 Messgenauigkeit                           ± 0,5 m/s ± 3% vom Messwert
 Auflösung                                 < 0,1 m/s
 Messprinzip                               opto-elektronisch (Schlitzscheibe)
 Betriebsspannung                          9 - 30 V DC oder 24 V AC / DC
   für 0 -10 V Ausgang                     13 - 30 V DC
 Heizung                                   24 V AC / DC max. 20 W
 Umgebungstemperatur                       -30 bis +70°C
 Kabel                                     12 m lang LiYCY 6 x 0,25 mm2
 Montage                                   z.B. Mastrohr mit Aufnahmegewinde Pg21/Bohrung Ø 29 mm
 Gewicht                                   0,75 kg


Abmessungen




150
                                                                Meteorologische Messwertgeber



Handhabung

Vorbereitung
Wahl des Aufstellortes
Im Allgemeinen sollen Windmessgeräte die Windverhältnisse eines weiten Umkreises erfassen. Um bei der Be-
stimmung des Bodenwindes vergleichbare Werte zu erhalten, sollte in 10 Meter Höhe über ebenem, ungestörtem
Gelände gemessen werden.
Ungestörtes Gelände heißt, die Entfernung zwischen Windmesser und Hindernis sollte mindestens das Zehnfache
der Höhe des Hindernisses betragen ( siehe VDI 3786 ). Kann dieser Vorschrift nicht entsprochen werden, sollte
der Windmesser in einer solchen Höhe aufgestellt werden, in welcher die Messwerte durch die örtlichen Hinder-
nisse möglichst unbeeinflusst bleiben (ca. 6-10 m über dem Störungsniveau).
Auf Flachdächern sollte der Windmesser in der Dachmitte statt an dessen Rand aufgestellt werden, damit etwaige
Vorzugsrichtungen vermieden werden.
Anschlussbilder




                                                                             Abb. 3.6.9 Anschlussbelegung



Montage
Die Montage kann z.B. auf einem zentralen Mastrohr mit einem Aufnahmegewinde PG 21 oder auf Auslegern
o.ä. mit einer Bohrung von Ø 29 mm erfolgen. Dabei ist auf Hindernisse zu achten, die den Luftstrom verfälschen
und den Messwert beeinflussen.
Die flexible Steuerleitung LiYCY wird dabei durch die Bohrung geführt und der Windgeber mit der Sechskant-
mutter (SW 36) fixiert. Der elektrische Anschluss wird entsprechend dem Anschlussschaltbild oben durchgeführt.

Heizung
Die Heizung des Windgebers (siehe Kapitel ‚Ausstattung‘) muss über ein externes Netzteil elektrisch versorgt
werden (gehört nicht zum Lieferumfang des FVA 615 2).

Messgenauigkeit erhöhen
Bei Verwendung von Befestigungsadaptern (Winkel, Traverse, etc.) ist eine mögliche Beeinflussung durch Tur-
bulenzen zu beachten.




                                                                                                            151
Meteorologische Messwertgeber



Messen
Wegen der nicht zu vermeidenden Reibung in den Lagern läuft der Windgeschwindigkeitsgeber erst bei einer
bestimmten Mindestwindgeschwindigkeit an und weist eine gewisse Trägheit auf. Bei einem plötzlichen Wind-
stoß braucht das Schalenkreuz eine kurze Beschleunigungszeit, bis es die der Böe entsprechende Rotationsge-
schwindigkeit erreicht hat. Andererseits läuft es nach dem Abflauen noch eine Zeit lang nach.
Das führt zu einer Glättung der Windregistrierung: Geschwindigkeitsspitzen werden abgeschliffen. Da sich das
Schalenkreuz bei zunehmender Windgeschwindigkeit schneller anpasst als bei abnehmender, ist der angezeigte
Mittelwert dann höher als der tatsächliche.

Fühlerschutz
Lagerung, Montage und Betrieb unter Witterungsbedingungen ist nur in senkrechter Position zulässig, andern-
falls kann Wasser in das Gerät eindringen.


Wartung
Bei sachgemäßer Montage arbeitet das Gerät wartungsfrei.
Der Schlitz zwischen den rotierenden und feststehenden Teilen kann durch angetriebenen Staub oder Schmutz
verstopfen. Er muss stets sauber gehalten werden.



3.6.4 Windrichtungsgeber

3.6.4.1 Windrichtungsgeber FVA 614

                                          Grundlagen
                                          Die Windrichtung wird entweder nach der Himmelsrichtung oder
                                          nach einer 360-, gelegentlich auch 36-teiligen Skala angegeben.
                                          In der meteorologischen Datenerfassung wird zur Bestimmung der
                                          Windrichtung überwiegend die Windfahne verwendet, die zur Erfas-
                                          sung der horizontalen Windrichtung dient. Die Messwerte werden als
                                          elektrische analoge Strom-/ oder Spannungssignale abgegeben, z.B.
                                          zur Steuerung von Windkraftanlagen.




                                          Abb. 3.6.10 Windgeber FVA 614




Fühlereigenschaften

Ausstattung
Für den Winterbetrieb sind alle Geräte mit einer elektronisch geregelten Heizung versehen, um das Einfrieren
der Kugellager und der äußeren Rotationsteile zu verhindern.




152
                                                               Meteorologische Messwertgeber



Technische Daten
 Messbereich                     0 bis 360°
 Messgenauigkeit                 ± 5°
 Auflösung                       11,25° (5-Bit-Gray-Code)
 Messprinzip                     opto-elektronisch
 Betriebsspannung                9 - 30 V DC oder 24 V AC / DC
   für 0 -10 V Ausgang           13 - 30 V DC
 Heizung                         24 V AC / DC max. 20 W
 Umgebungstemperatur             -30 bis +70°C
 Kabel                           12 m lang LiYCY 6 x 0,25 mm2
 Montage                         z.B. Mastrohr mit Aufnahmegewinde Pg21
                                 oder Bohrung Ø 29 mm
 Gewicht                         1,10 kg


Abmessungen
Angegeben in mm.




Handhabung

Vorbereitung
Wahl des Aufstellungsortes
Im Allgemeinen sollen Windmessgeräte die Windverhältnisse eines weiten Umkreises erfassen. Um bei der Be-
stimmung des Bodenwindes vergleichbare Werte zu erhalten, sollte in 10 Meter Höhe über ebenem, ungestörtem
Gelände gemessen werden. Ungestörtes Gelände heißt, die Entfernung zwischen Windmesser und Hindernis
sollte mindestens das Zehnfache der Höhe des Hindernisses betragen (siehe VDI 3786).
Kann dieser Vorschrift nicht entsprochen werden, sollte der Windmesser in einer Höhe aufgestellt werden, in
welcher die Messwerte durch die örtlichen Hindernisse möglichst unbeeinflusst bleiben (ca. 6-10 m über dem
Störungsniveau). Auf Flachdächern sollte der Windmesser in der Dachmitte statt an dessen Rand aufgestellt wer-
den, damit etwaige Vorzugsrichtungen vermieden werden.
Bei Verwendung von Befestigungsadaptern (Winkel, Traverse, etc.) ist eine mögliche Beeinflussung durch Tur-
bulenzen zu beachten.




                                                                                                         153
Meteorologische Messwertgeber



Montage
Die Montage kann z.B. auf einem zentralen Mastrohr mit einem Aufnahmegewinde PG 21 oder auf Auslegern
o.ä. mit einer Bohrung von Ø 29 mm erfolgen (z.B. Traverse compact, Artikelnummer ZB 9015TC)
Die flexible Steuerleitung LiYCY wird dabei durch die Bohrung geführt und der Windrichtungsgeber nach der
Nordausrichtung mit der Sechskantmutter (SW 36) fixiert. Der elektrische Anschluss wird entsprechend dem
Anschlussschaltbild (siehe Kapitel Windgeschwindigkeitsgeber) analog dem Windgeschwindigkeitsgeber durch-
geführt.

Heizung
Die Heizung des Windgebers (siehe Kapitel ‚Ausstattung‘) muss über ein externes Netzteil elektrisch versorgt
werden (gehört nicht zum Lieferumfang des FVA 614), Anschlussbilder siehe Kapitel 3.6.3.1, ‚Handhabung‘.

Nordausrichtung
Die Gehäusemarkierungen am Schaft und an der Schutzkappe werden deckungsgleich übereinander gedreht.
Dann wird ein markanter Punkt der Landschaft ( Baum, Gebäude o.ä. ) in Nordrichtung mit Hilfe eines Kompas-
ses ermittelt. Über die Windfahne wird dieser Punkt angepeilt und bei Übereinstimmung der Geber verschraubt
(die Nordmarkierung muss nach Norden zeigen).



Fühlerschutz
Lagerung, Montage und Betrieb unter Witterungsbedingungen ist nur in senkrechter Position zulässig, andern-
falls kann Wasser in das Gerät eindringen.


Wartung
Bei sachgemäßer Montage arbeitet das Gerät wartungsfrei.
Der Schlitz zwischen den rotierenden und feststehenden Teilen kann durch angetriebenen Staub oder Schmutz
verstopfen. Er muss stets sauber gehalten werden.




154
                                                                Meteorologische Messwertgeber




3.6.5 Optische Sonden

Auswahl, Produktübersicht
 Artikelnummer        Bezeichnung                        Messbereich               Spektrale Empfindlich-
                                                                                   keit
 FLA 628 S            Global-Strahlungspyranometer       0 bis 1500 W/m2           300 nm bis 3000 nm
 FLA 613 GS           Global-Strahlungsmesskopf          0 bis ca. 1200 W/m2       400 nm bis 1100 nm
 FLA 613 VLM          Beleuchtungsstärkemesskopf         0 bis 170 kLux            360 nm bis 760 nm
 FLA 613 UVA          UVA-Messkopf                       0 bis ca. 3 mW/cm2        310 nm bis 400 nm
 FLA 613 UVB          UVB-Messkopf                       0 bis ca. 50 μW/cm2       265 nm bis 315 nm


Während Globalstrahlungspyranometer FLA 628 S hier (siehe unten, Kapitel 3.6.5.1) beschrieben wird, sind die
anderen vier optischen Sonden zum Einsatz im Außenbereich unter ‚Sonden zur Messung optischer Größen‘
(siehe Kapitel 3.10) dokumentiert.



3.6.5.1 Globalstrahlungspyranometer FLA 628 S

Messprinzip
Die Messung der Strahlungsintensität (Strahlungsstromdichte) erfolgt indirekt über die Differenztemperatur zwi-
