schen weißen und schwarzen Flächen. Dadurch wird eine Beeinflussung durch die Umgebungstemperatur ver-
mieden.
Bei Sternpyranometern dienen als strahlungsempfindliche Flächen 12 kreisförmig angeordnete abwechselnd
schwarz und weiß lackierte Kupferplättchen. Bei Bestrahlung erwärmen sich die schwarzen Flächen stärker als
die weißen. Diese Temperaturdifferenz wird mit einer an der Unterseite der Flächen angebrachten Thermosäule
gemessen.

Messung des Himmelsstrahlungsanteils
Pyranometer messen zunächst nur die kurzwellige Strahlung,
weil die Abdeckhauben für den langwelligen Spektralbereich
undurchlässig sind. Mit Hilfe besonderer Konstruktionen
lässt sich auch der Himmelstrahlungsanteil alleine erfassen.
Dazu wird ein Schattenband so über das Gerät montiert, dass
die direkte Sonnenstrahlung vom Messelement abgehalten
wird. Die jahreszeitliche Variation der Sonnenhöhe wird
durch eine Höhenverstellung mit Hilfe einer Skala berück-
sichtigt.

Bestimmung der Intensität der Sonnenstrahlung
Benützt man ein abgeschattetes und ein freies Pyranometer
nebeneinander, so lässt sich aus der Differenz ihrer Mess-
werte die Intensität der Sonnenstrahlung berechnen.


                                                                 Abb. 3.6.11
                                                                 Globalstrahlungspyranometer
                                                                 mit Schattenband




                                                                                                          155
Meteorologische Messwertgeber



Messung der kurzwelligen Strahlungsbilanz
Ein Pyranometer-Paar, von denen das eine nach oben und das andere nach unten gerichtet ist, ermöglicht die
Bestimmung der kurzwelligen Strahlungsbilanz, denn was die untere Empfängerfläche aufnimmt, ist nichts an-
deres als die Reflexstrahlung des Bodens. Daraus lässt sich dann auch die Albedo (Rückstrahlungsvermögen) der
Bodenoberfläche berechnen.


Grundlagen
Die Globalstrahlung ist die aus dem oberen Halbraum auf eine horizontale Fläche auffallende Strahlung im Wel-
lenlängenbereich des Sonnenspektrums von 0,3 - 3 µm. Sie ist die Summe der direkten Solar- und diffusen Him-
melsstrahlung und wird in Watt pro m² (W/m²) angegeben.


Fühlereigenschaften

Ausstattung
Zur Erfassung der Globalstrahlung, der Himmelsstrahlung und der
kurzwelligen Reflexstrahlung, gibt es im ALMEMO® Fühlerpro-
gramm das Sternpyranometer nach Dirmhirn FL A628-S. Umwelt-
einflüsse werden durch eine geschliffene Präzisionsglaskuppel von
den Sensorflächen abgeschirmt.




                                                             Abb. 3.6.12 Globalstrahlungspyranometer FLA 628 S


Programmierung
 Messgröße               Messbereich          Auflösung      Dim      Bereich         Faktor        Exp.
 Globalstrahlung         0 - 1500 W/m2        0,1            Wm       d26             -             2



Technische Daten
 Messbereich                  0 bis 1500 W/m2, Auflösung 0,1 W/m2
 Spektralbereich              0,3 bis 3 µm
 Ausgang                      ca. 15 µV/Wm2
 Impedanz                     ca. 35 Ω
 Einsatzbereich               –40 bis +60°C
 Kosinuseffekt                < 3% des Messwertes von 0 bis 80° Neigung
 Neigung Azimutheffekt        < 3% des Messwertes
 Temperatureinfluss           < 1% des Messwertes von –20 bis +40°C
 Genauigkeit                  Kosinuseffekt + Azimutheffekt +Temperatureinfluss
 Nenntemperatur               22°C ± 2 K
 Linearität                   < 0,5% im Bereich 0,5 bis 1330 W/m2
 Stabilität                   < 1% des Messbereiches pro Jahr bei fallweisem Einsatz
 Einstellzeit                 25 s (T95)
 Gewicht                      1 kg
 Kabellänge                   3 m mit ALMEMO® Stecker und programmiertem Kalibrierwert




156
                                                                Meteorologische Messwertgeber



Abmessungen
Gehäuse: 160 mm Ø, 75 mm hoch
Lochkreis: 134 mm Ø,
Bohrungen: 8 mm Ø


Handhabung

Messgenauigkeit erhöhen
Jedes Gerät wird mit einem Kalibrierprotokoll geliefert. Die Kalibrierwerte sind als Korrekturwerte im
ALMEMO® Anschluss-Stecker abgelegt und verriegelt. Sie dürfen nicht verändert werden.
Pyranometer im Dauereinsatz sollten vierteljährlich, mindestens aber halbjährlich kalibriert werden.
Befinden sich Sternpyranometer im Dauereinsatz, sollte die Glaskuppel mindestens einmal am Tag sauber- und
trockengewischt werden. Die Nivellierung sollte möglichst täglich überprüft werden. Durch 3 Stellschrauben und
eine eingebaute Libelle ist dies leicht möglich.
Bei Messungen während der Wintermonate ist eine Ventilierung und Beheizung des Gerätes angebracht, um ein
Beschlagen des Glases durch Niederschlag zu vermeiden. Eisbelag muss sehr sorgfältig, evtl. mit Hilfe von Ent-
eisungsspray entfernt werden.
An der Unterseite des Sternpyranometers befindet sich der abschraubbare Trockenbehälter zur Vermeidung von
Kondensationseffekten, welcher Silica-Gel als Trockensubstanz enthält. Dieses sollte immer rot sein und alle 2
Wochen ausgetauscht oder regeneriert werden (Aufheizen auf ca. 80°C).
Die Empfängerflächen müssen immer schwarz und weiß sein. Bei Schäden oder Unregelmäßigkeiten an den
Empfängerflächen ist eine Überprüfung in unserem Werk unumgänglich. Ein Verkratzen der Empfängerflächen
und der Glaskuppel ist unbedingt zu vermeiden.




                                                                                                         157
Meteorologische Messwertgeber




3.6.6 Kombinierte meteorologische Fühler

3.6.6.1 Digitaler Fühler für Luftfeuchte, Temperatur, Luftdruck
        FHAD 46-C4AG im Allwetterschutzgehäuse

Messprinzip
Bei kapazitiven Feuchtefühlern ist auf einem Substrat eine feuchteempfindliche Poly-
merschicht zwischen zwei Elektroden aufgebracht. Durch Wasserdampfaufnahme ent-
sprechend der relativen Luftfeuchtigkeit ändert sich die Dielektrizitätskonstante und
damit die Kapazität des Dünnschichtkondensators. Das Messsignal ist direkt proporti-
onal zur relativen Feuchte.
Um andere Feuchtegrößen wie absolute Feuchte, Mischung, Dampfdruck und Enthal-
pie aus der so gemessenen relativen Feuchte zu ermitteln, werden auch Temperatur und
Umgebungsdruck (Gasdruck) benötigt, die des-halb in den Fühlern gleichzeitig mit der
relativen Feuchte erfasst werden.
In den ALMEMO® Steckern der digitalen Fühler (D6) werden für die Ermittlung der
Rechengrößen die Formeln nach Dr. Sonntag unter Berücksichtigung des Enhan-
cementfaktors nach W. Bögel (Korrekturfaktor fw(t,p) für reale Mischgassysteme) an-
gewandt.
                                                                                  Abb. 3.6.13 FHAD 46-C4AG


Fühlereigenschaften

Ausstattung
Der Sensor arbeitet mit einem Miniatur-Multisensormodul (siehe Unterkapitel ‚Ausstattung‘ im Kapitel 3.4.1.1).

Kabellängen
Kabellängen sind in Abstufungen bis 100 m möglich (5 m, 10 m, 20 m, 40 m, 100 m).

Programmierung
Messbereiche bei Auslieferung
    Bezeichnung                  Befehl     Bereich      Exp       Messbereich          Dim      Auflösung
    1. Temperatur T, t           B-01       DIGI         -2        -20 bis +80+         °C       0,01 K
    2. Rel. Feuchte RH, Uw       B-02       DIGI         -1          5 bis 98           %H       0,1% rH
    3. Taupunkt DT, td           B-03       DIGI         -1                             °C       0,1 K
    4. Luftdruck AP, p          B-08         DIGI        -1        700 bis 1100         mb       0,1 mb
+
    Messbereich abhängig vom Fühlertyp (siehe Technische Daten)
Die Feuchtefühler FHAD46Cxx werden mit den oben gezeigten Messbereichen ausgeliefert. Diese Programmie-
rung kann geändert werden, d.h. es kann zum Beispiel statt des Taupunkts in Kanal 3 die absolute Feuchte ange-
zeigt werden.
Die Programmierung des Sensors an V6- und V7-Geräten sowie dem Kabel ZA1919AKUV wird im Unterkapitel
‚Programmierung‘ in Kapitel 3.4.1.1 beschrieben.




158
                                                                  Meteorologische Messwertgeber



Konfigurierbare Messbereiche
Die Messbereiche der 4 Messkanäle sind aus einer Liste von 8 Bereichen konfigurierbar (*Auslieferungszu-
stand):

    Bezeichnung                   Befehl      Bereich       Exp      Messbereich     Dim       Auflösung
    1. Temperatur T, t            B-01        DIGI          -2       -20 bis +80+    °C        0,01 K
    2. Rel. Feuchte RH, Uw        B-02        DIGI          -1        5 bis 98       %H        0,1 % rH
    3. Taupunkt DT, td            B-03        DIGI          -1                       °C        0,1 K
    4. Mischung MH, r mit LK      B-04        DIGI          -1                       gk        0,1 g/kg
    5. Abs. Feuchte AH, dv        B-05        DIGI          -1                       gm        0,1 g/m3
    6. Dampfdruck VP, e           B-06        DIGI          -1                       mb        0,1 mb
    7. Enthalpie En, h mit LK     B-07        DIGI          -1                       kJ        0,1 kJ/kg
    8. Luftdruck AP, p          B-08         DIGI           -1       700 bis 1100    mb        0,1 mb
+
    Messbereich abhängig vom Fühlertyp (s. Datenblatt)
Außer dem Bereich werden automatisch eine zweistellige Dimension und ein Kommentar programmiert, die aus
den bisher üblichen Kürzeln der Tafeln des Deutschen Wetterdienstes und den neueren Formelzeichen gemäß
VDI/VDE 3514 bestehen.



Technische Daten
    Einsatzbereich                   -30 bis +60°C / 5 bis 98% rH
    Art des Sensors                  Digitaler Feuchte-/Temperatur-Sensor (inkl. AD-Wandler)
    Feuchte
      Messbereich                    5 bis 98% rH
      Sensor                         CMOSens® Technologie
      Genauigkeit                    ±2,0% rH im Bereich 10 bis 90% rH
                                     ±4,0% rH im Bereich 5 bis 98% rH
                                     bei Nenntemperatur
     Hysterese                       typ. ±1% rH
     Nenntemperatur                  23 °C ± 5K
     Sensorbetriebsdruck             atmosphärischer Druck
    Temperatur
     Sensor                          CMOSens® Technologie
     Genauigkeit                     typ. ±0,2 K bei 5 bis 60°C
                                     max. ±0,4 K bei 5 bis 60°C
                                     max. ±0,7 K bei -20 bis 80°C
      Reproduzierbarkeit             typ. ±0,1 K
    Digitaler Luftdrucksensor
    (auf dem Multisensormodul)
      Messbereich                    700 bis 1100 mbar
      Genauigkeit                    ±2,5 mbar (bei 23°C ± 5 K)
    ALMEMO® Anschlusskabel           PVC, Längen 5 m, 10 m, 20 m, 40 m, 100 m
                                     mit ALMEMO® Stecker
    ALMEMO® Stecker
    Refreshzeit                      1 Sek. für alle 4 Kanäle
    Versorgungsspannung              6 bis 13 V DC
    Stromverbrauch                   12 mA
    Mechanische Ausführung
    Fühlerrohr                       Kunststoff, Durchmesser 12 mm



                                                                                                        159
Meteorologische Messwertgeber



 Filterkappe                     PTFE – Sinterfilter SK6
 Allwetterschutz                 Ø 105 mm, Höhe ca. 110 mm
 Klemmkasten                     51 x 53 x 36 mm
 Kabelverschraubung              spritzwassergeschützt


Abmessungen
Maße in mm




Handhabung

Vorbereitung
Montage
Das Fühlerkabel ist über Schraubklemmen angeschlossen, kann also für die Montage abgenommen und wieder
angeschraubt werden.




                                                                       Abb. 3.6.14 Montage




160
                                     Meteorologische Messwertgeber




Ungünstige Montageorte:




Abb. 3.6.15 Ungünstige Montageorte



Wand- und Masthalterung




                                             Abb. 3.6.16
                                             Wand- und Masthalterung




                                                                       161
Meteorologische Messwertgeber




162
                                                                               Luftströmungsfühler




3.7 Luftströmungsfühler

Auswahl, Einsatz
Im ALMEMO® Fühlerprogramm stehen zur Messung von Strömungsgeschwindigkeiten Thermoanemometer-
sonden, Staurohre und Flügelräder zur Auswahl.
Der Anwendungsbereich der Strömungsgeschwindigkeit und die Einsatztemperatur sind wichtige Auswahl-kri-
terien vor dem Kauf eines Luftströmungsfühlers:


 Messfühler                          Strömungsgeschwindigkeiten           Einsatztemperaturen
 Thermoanemometer                    0,1 bis 20 m/s                       bis 50°C
 Flügelräder                         0,2 bis 40 m/s                       bis 140°C
 Staurohre                           ca. 7 bis 90 m/s                     bis 600°C


Folgende Eigenschaften der verschiedenen Fühlertypen grenzen die Auswahl weiter ein:
 Thermoanemometer         Messungen von sehr geringen Luftströmungen (z.B. Zugluftmessung) sind möglich.
                          Mit bestimmten Thermoanemometern können richtungsabhängige Messungen
                          durchgeführt werden. Thermoanemometer sind nur in reiner Luft zu verwenden und
                          sollten mit großer Sorgfalt behandelt werden.
 Flügelräder              Weist hohe Genauigkeit bei mittleren Strömungsgeschwindigkeiten und mittleren
                          Umgebungstemperaturen auf, unempfindlich gegen turbulente Strömungen.
 Staurohre                Für hohe Strömungsgeschwindigkeiten und raue Einsatzbedingungen geeignet, hohe
                          Umgebungstemperaturen möglich, leicht zu reinigen.




Hinweise zur Messung
Allgemeines zum Einbau von Strömungssensoren
Die genaue und zuverlässige Bestimmung der Luftgeschwindigkeit hängt von der richtigen Positionierung des
Fühlers ab.
Genaue Messungen sind nur möglich, wenn die Fühler weit genug von Stellen mit turbulenter Strömung entfernt
positioniert werden. Turbulente Strömungen entstehen nach Rohrkrümmern, Abzweigungen, hinter Klappen,
Ventilatoren oder Querschnittsveränderungen.
Die Beruhigungsstrecke ist eine Funktion des Rohrdurchmessers D.

                                  2ab
Bei rechteckigen Rohren gilt: D = a +b

a, b: Seiten des Rohr-Querschnitts




                                                                                                      163
Luftströmungsfühler



Die folgenden Bilder sollen bei Installation eines Luftgeschwindigkeitssensors helfen.

                                                   Genaue Messwerte erhält man, wenn man bei der Montage
                                                   nach Rohrkrümmern, Abzweigungen, hinter Klappen, Venti-
                                                   latoren oder Querschnittsveränderungen die Beruhigungs-
                                                   strecken, gemäß der oben stehenden Formel, berücksichtigt.


                                                   Abb. 3.7.1 Positionierung eines Strömungssensors



                                                   Fühler in der Mitte des Kanals montieren.


                                                   Optimal ist die Platzierung hinter Filtern und Gleichrichtern,
                                                   weil dort kein Drall herrscht.




                                                   Fühler vor Diffusoren und Konfusoren platzieren.




                                                   Filter bzw. Kühler beruhigen die Strömung.




Abb. 3.7.2 Positionierung eines Strömungssensors




164
                                                                                  Luftströmungsfühler




3.7.1 Thermoanemometer

Messprinzip
In den Messsonden befindet sich ein temperaturabhängiger Halbleiter (NTC oder Dünnschichtsensor), der durch
einen Strom auf eine konstante Temperatur aufgeheizt wird, die über der Umgebungstemperatur liegt.
Sobald der beheizte Halbleiter einem Luftstrom ausgesetzt wird, wird ihm Energie entzogen. Mit einer Regel-
schaltung wird die Temperatur des Elementes konstant gehalten. Der Regelstrom ist proportional zum Wärme-
entzug, der Wärmeentzug dient somit als Maß für die Luftgeschwindigkeit.
Da diese Messung stark von der Umgebungstemperatur abhängig ist, wird mit einem weiteren Präzisions-NTC-
Widerstand die Umgebungstemperatur gemessen und automatisch kompensiert.


Anwendungsbereiche
Thermistoren und Hitzdraht- oder Heißfilmsonden sind hochsensible Messwertaufnehmer, besonders geeignet
für sehr niedrige Luftgeschwindigkeiten und beengte Platzverhältnisse. Sie eignen sich für den Einsatz in allen
Bereichen der Klima- und Lüftungstechnik, sowie im Bereich der Haustechnik und zur Beurteilung von Arbeits-
plätzen (Zugluft).
Aus der mittleren Strömungsgeschwindigkeit kann mit Hilfe der Messgeräte über die Angabe der Querschnitts-
fläche leicht der Volumenstrom berechnet und angezeigt werden.



3.7.1.1 Thermoanemometer FVAD35THx

Fühlereigenschaften




                                                                        Abb. 3.7.3 Strömungssensoren
                                                                        FVAD35TH4/TH5 und
                                                                        FVAD35TH4Kx/TH5Kx




                                                                                                          165
Luftströmungsfühler



Ausstattung
Die Thermoanemometer des Typs FVAD35x sind mit einem digitalen ALMEMO ® D6-Fühler ausgestattet, der
als Primärmesskanäle (gemessene Größen) Strömung, Temperatur und Luftdruck besitzt. Die Strömungsge-
schwindigkeit wird im Bereich 0 bis 50°C temperaturkompensiert und durch einen serienmäßig in den
ALMEMO® Stecker eingebauten Luftdrucksensor auch luftdruckkompensiert.
Der von Thermoanemometern gemessene Wert der Strömungsgeschwindigkeit ist umgekehrt proportional zum
Luftdruck (v = vm ∙ 1013/pm), d.h. bereits 10% Abweichung (912 mbar) vom Normaldruck 1013 mbar bewirken
einen Messfehler von 10%. Deshalb werden die D6-Fühler serienmäßig mit einem Luftdrucksensor im
ALMEMO® Stecker ausgerüstet, der automatisch immer zur Luftdruckkompensation (LK) der Strömung dient,
auch wenn der Kanal deaktiviert ist (siehe Kapitel 3.1.3.1). Der gemessene Luftdruck kann zudem auch als Re-
ferenz-Luftdruck für andere Fühler im ALMEMO® Messgerät verwendet werden (siehe Kapitel 6.3.6).

Programmierung
Messbereiche bei Auslieferung

 Bezeichnung                    Befehl       Kürzel     Exp       Messbereich                Auflösung
 Temperatur T, t                B-01         DIGI       -1        -20 bis +70°C              0,1 K
 Strömung, v mit LK (TH4)       B-02         DIGI       -3        0,08 bis 2 m/s*            0,001 m/s
 Strömung, v mit LK (TH5)       B-02         DIGI       -2        0,2 bis 20 m/s*            0,01 m/s
 Luftdruck AP, p                B-03         DIGI       -1        300 bis 1100 mbar          0,1 mbar
* Messbereich und Auflösung nach Fühlertyp


Konfiguration am PC über das Sensor-Menü




                                                                                      Abb. 3.7.4 Sensormenü in
                                                                                      der Software ALMEMO®
                                                                                      Control




Im Sensor-Menü kann der Stecker des Sensors über den Computer programmiert werden (siehe Kapitel 3.1.3.1).




166
                                                                            Luftströmungsfühler



Konfigurierbare Messbereiche
 Bezeichnung                      Befehl    Kürzel       Exp      Messbereich         Auflösung
 Temperatur T, t                  B-01      DIGI         -1       -20 bis +70,0°C     0,1 K
 Strömung, v mit LK (TH4)         B-02      DIGI         -3       0,08 bis 2 m/s*     0,001 m/s
 Strömung, v mit LK (TH5)         B-02      DIGI         -2       0,2 bis 20 m/s*     0,01 m/s
 Luftdruck AP, p                  B-03      DIGI         -1       300 bis 1100 mbar   0,1 mbar
* Messbereich und Auflösung je nach Fühlertyp

Technische Daten
 Strömung
   Messbereich
     FVAD35TH4 / TH4Kx          0,08 bis 2 m/s
     FVAD35 TH5 / TH5Kx         0,2 bis 20 m/s
   Auflösung
     FVAD35TH4 / TH4Kx          0,001 m/s
     FVAD35 TH5 / TH5Kx         0,01 m/s
   Ansprechzeit                 < 1,5 s
   Genauigkeit
     FVAD35TH4 / TH4Kx          ±(0,04 m/s + 1% v MW)
     FVAD35 TH5 / TH5Kx         ±(0,2 m/s + 2% v MW)
   Nennbedingungen              22°C ± 2K, 45% rH ±10% rH, 1013 mbar
   Temperaturkompensation       0 bis 50 °C
   Temperatureinfluss
     FVAD35TH4 / TH4Kx          ±0,5% v MW/°C (0,3 bis 2 m/s)
     FVAD35 TH5 / TH5Kx         ±0,3% v MW/°C (0,3 bis 20 m/s)
   Anströmrichtung              bidirektional
   Winkelabhängigkeit           < 3% v. MW bei Verdrehung < 15°
   Druckbereich                 Umgebungsdruck
   Luftdruckkompensation        automatisch im Bereich 700 bis 1100 mbar
 Temperatur
   Messbereich                  -20 bis +70°C
   Auflösung                    0,1°C
   Genauigkeit                  ±0,7°C bei 0 bis 50°C, v > 0,5 m/s
 Ansprechzeit t90               typ. 10 s
 Digitaler Luftdrucksensor      eingebaut im ALMEMO® D6-Stecker
   Messbereich                  700 bis 1100 mbar
   Genauigkeit                  ±2,5 mbar bei 23°C ± 5K
 ALMEMO® D6-Stecker
 Refreshrate                    0,5 Sek. für alle 3 Kanäle
 Versorgungsspannung            6 bis 13 V DC
 Stromverbrauch                 40 mA




                                                                                                 167
Luftströmungsfühler



Abmessungen
Sondendurchmesser: 6 mm,
Strömungsöffnung: ca. 10 x 3 mm
FVAD35TH4/TH5: Sonde mit Handgriff
 Sondenlänge: 210 mm (plus Handgriff), ALMEMO® Kabel: 1,5 m
FVAD35TH4Kx/TH5Kx: Sonde mit abgesetzter Elektronik im Kabelgehäuse
 Sondenlängen: THxK180 mm / THxK2 300 mm
 Sondenkabel: 5 m zur Elektronik, ALMEMO® Kabel: 1,5 m


Wartung
Die Luftgeschwindigkeitssonden FVAD35TH4/5 enthalten keine beweglichen Teile und sind daher verschleiß-
frei. Da sie nach dem Prinzip des Heißfilmanemometers arbeiten, sind die Sensoren weitgehend unempfindlich
gegen Schmutz und Staub, sodass bei Normalbedingungen keine Wartung erforderlich ist.
Bei starker Beanspruchung empfehlen wir eine periodische Reinigung mit Isopropylalkohol. Anschließend lässt
man das Element an der Luft trocknen. Die Verwendung mechanischer Hilfsmittel ist zu vermeiden.



3.7.1.2 Omnidirektionales Thermoanemometer FVAD 05-TOKx

Fühlereigenschaften

Allgemein
Das Thermoanemometer FVAD 05-TOKx besitzt eine omnidirektional sensitive Spitze mit freiliegendem Hitz-
Kugel-Sensor. Durch den stabilen Aufbau der Sensorspitze eignet es sich auch für mobile Einsätze. Thermo-
anemometer sind besonders zur Erfassung geringer Luftströmungen auch unter beengten Platzverhältnissen ge-
eignet.
Der digitale ALMEMO® D6-Fühler hat die Primärmesskanäle (gemessene Größen) Strömung und Luftdruck.
Die Strömungsgeschwindigkeit wird durch einen serienmäßigen Luftdrucksensor (eingebaut im ALMEMO® Ste-
cker) luftdruckkompensiert. Dadurch ergibt sich eine hervorragende Gesamtgenauigkeit des Messwertaufneh-
mers. Der gemessene Luftdruck kann zudem auch als Referenz-Luftdruck im ALMEMO® Messgerät verwendet
werden (siehe Kapitel 3.1.2).
Die Strömungsgeschwindigkeit von Thermoanemometern ist umgekehrt proportional zum Luftdruck
(v = vm ∙ 1013/pm), d.h. bereits 10% Abweichung (912 mbar) vom Normaldruck 1013 mbar bewirken einen Mess-
fehler von 10%. Deshalb werden die D6-Fühler serienmäßig mit einem Luftdrucksensor im ALMEMO® Stecker
ausgerüstet, der automatisch immer zur Luftdruckkompensation (LK) der Strömung dient, auch wenn der Kanal
deaktiviert ist (siehe Kapitel 3.1.2). Alternativ kann der Luftdruck im Sensormenü manuell eingegeben werden
und durch Umschalten von ‚Sensor‘ auf ‚Manuell‘ als Kompensationsdruck verwendet werden.

Programmierung
Messbereiche bei Auslieferung

 Bezeichnung                    Befehl      Kürzel     Exp        Messbereich              Auflösung
 Strömung, v 1,0 m/s            B-01        DIGI       -3         0,05 bis 2,5 m/s         0,001 m/s
 Luftdruck AP, p                B-03        DIGI       -1         300 bis 1100 mbar        0,1 mbar




168
                                                                                  Luftströmungsfühler



Konfiguration über Sensormenü
Im Sensormenü wählbar:
    • Belegung der vier Kanäle des D6-Steckers mit den unten angegebenen Bereichen.
    • Art der Luftdruckkompensation
    • Manuelle Eingabe des Luftdrucks
    • Der Luftdrucksensor des Thermoanemometers kann als Referenzluftdruck für das Messgerät definiert
        werden (*P).
    • Mittelungszeit

Konfigurierbare Messbereiche
 Bezeichnung                   Befehl      Kürzel     Exp        Messbereich             Auflösung
 Strömung, v 2,5 m/s           B-01        DIGI       -3         0,05 bis 2,5 m/s        0,001 m/s
 Strömung, v 1,0 m/s           B-02        DIGI       -3         0,05 bis 1 m/s          0,001 m/s
 Luftdruck AP, p               B-03        DIGI       -1         300 bis 1100 mbar       0,1 mbar
 Spannung Volt                 B-04        DIGI       -3         0 bis 10 V              0,001 V

Wird der Strömungsmessbereich im ALMEMO® Stecker geändert, so muss der entsprechende Messbereich auch
im Sensor (Transmitter-Elektronik) umgestellt werden. Die Vorgehensweise hierzu kann der beiliegenden Sen-
sor-Dokumentation entnommen werden.

Technische Daten
 Strömungssensor
   Messbereich                 0,05 bis 1 m/s oder 2,5 m/s
  Auflösung                    0,001 m/s
   Genauigkeit                 ± (3% v. Messwert + 1% v. Endwert + 2 Digit)
   Nennbedingungen             23°C ± 3 K, 50% rH, 1013 mbar
   Temperaturkompensation      wirksam im Bereich 0 bis 60°C
   Temperatureinfluss          0,5% v. Messwert/K
  Ausgabezeitkonstante         0,1 s (wählbar im Bereich 0,05 bis 10 Sekunden)
  Anströmung                   omnidirektional
   Druckbereich                Umgebungsdruck
   Luftdruckkompensation       automatisch im Bereich 700 bis 1100 mbar
   Sondenkabel                 5m
 Transmitter-Elektronik
   Betriebstemperatur          0 bis 60°C
   Versorgungsspannung         12 V DC
   Stromverbrauch              max. 350 mA
   Netzteilanschluss           Kabel 0,2 m mit Steckverbindung 3-polig für Netzteil ZB1212NA10
  ALMEMO® Anschluss            Kabel 2 m mit ALMEMO® D6-Stecker
 Digitaler Luftdrucksensor     eingebaut im ALMEMO® D6-Stecker
   Messbereich                 700 bis 1100 mbar
   Genauigkeit                 ±2,5 mbar (bei 23°C ± 5 K)
 AD-Wandler                    im ALMEMO® D6-Stecker
   Refreshrate                 0,1 s für alle 2 Kanäle
   Versorgungsspannung         über ALMEMO® Gerät (6 bis 13 V DC)
   Stromverbrauch              8 mA




                                                                                                     169
Luftströmungsfühler



Abmessungen
Strömungssensor
Spitzenlänge:      32 mm
Sondendurchmesser: 6,4 mm
Sondenlänge:       300 mm inklusive Spitze
Transmitterelektronik
Länge:              126 mm
Breite:             80 mm
Höhe:               60 mm


Handhabung

Vorbereitung
Der Sensor muss vor Gebrauch fest angebracht werden. Bei Montage in einem Schacht oder Rohr muss er sich
entweder 7,5 Schachtdurchmesser vor oder 3 Schachtdurchmesser nach Objekten, die Turbulenzen verursachen
können, befinden. Der Richtungspunkt der Sonde muss gegen die Durchflussrichtung weisen.


Wartung
Staub und Schmutz können sich auf dem Sensor absetzen. Falls notwendig, den Sensor vorsichtig mit einer wei-
chen Bürste und einer milden Reinigungslösung wie Isopropylalkohol reinigen.




170
                                                                                 Luftströmungsfühler




3.7.2 Staudruckmessmodule

Messprinzip
                               Die Luftgeschwindigkeit wird über den Staudruck ermittelt. Wenn ein Prandtl-
                               Staurohr in eine Luftströmung gehalten wird, trifft der Gesamtdruck aus Stau-
                               druck und statischem Druck auf die Staurohröffnung und wird an den Anschluss
                               (+) des Druckmessmoduls weitergeleitet.
                               Der statische Druck wird über die seitlichen Schlitze aufgenommen und liegt am
                               Anschluss (-) des Druckmessmoduls an.
                               Die Druckdifferenz, der Staudruck, ist ein Maß für die Strömungsgeschwindig-
                               keit. Dieser wird ausgewertet und angezeigt.




                               Abb. 3.7.5 Messprinzip Staudruckrohre




Grundlagen
Der Staudruck hängt mit Luftgeschwindigkeit folgendermaßen zusammen:
1. Dichte der Luft:

          273
ρ = ρ0
         273 + t

mit ρ0 = 1,292 kg/m3 (Dichte bei 0°C), t = Lufttemperatur in °C


2. Luftgeschwindigkeit (gültig bis ca. 40 m/s):


        2p
v=√
       (kρ)

mit       p = Staudruck in Pa
          k = Beiwert der Sonde
          Prandtlrohr: k = 1
          Zylindersonde:k = 1,7


3. Luftgeschwindigkeit unter Berücksichtigung der Kompressibilität der Luft (gültig auch über 40 m/s):

            p
v=      ϱ     p
          +
      √ 2 4 c2


                                                       t
mit Schallgeschwindigkeit in Luft    c = (331 + 0,6 ∙ °C )∙m
                                                           s



Aus den Formeln ist zu erkennen, welchen Einfluss die Lufttemperatur auf die Luftdichte und damit auf das




                                                                                                         171
Luftströmungsfühler



Messergebnis der Staudruckmessung hat. Außerdem geht die Abweichung des Luftdrucks P a vom Normaldruck
1013 mbar in das Ergebnis mit ein. Zur Korrektur der Geschwindigkeit kann folgender Faktor verwendet werden:

                                                 P
 𝐾 = √1013Pmbar                                a
                             K ≈ 1 + (1013 − mbar ) ∙ 0,0005      (in 1.Näherung)
             a


Luftgeschwindigkeit für ausgewählte Staudrucke (Prandtl-Staurohr, t = 22 °C)


    Staudruck [Pa]    Staudruck [mmWS]        Luftgeschwindigkeit [m/s]
    1                 0,1                     1,29
    2                 0,2                     1,83
    3                 0,3                     2,24
    4                 0,41                    2,59
    5                 0,51                    2,89
    10                1,02                    4,09
    20                2,04                    5,78
    30                3,06                    7,08
    40                4,08                    8,18
    50                5,1                     9,14
    100               10,2                    12,93


Korrekturfaktoren zur Berücksichtigung von Temperatur und Luftdruck:
Die tatsächliche Luftgeschwindigkeit ist abhängig von Lufttemperatur und barometrischem Luftdruck. Deshalb
muss für exakte Messungen der Luftgeschwindigkeit der Messwert gemäß der Tabelle unten korrigiert werden.
Beispiel:
Luftgeschwindigkeit 50 m/s, Lufttemperatur 80°C, Luftdruck 960 mbar. Der gemessene Wert muss mit dem Kor-
rekturfaktor 1,123 (siehe unten) multipliziert werden. Die Luftgeschwindigkeit beträgt also 56,1 m/s.

Wenn Sie mit ALMEMO® Steckern und Geräten messen, wird diese Korrektur im Gerät vorgenommen, sodass
der Wert in der Anzeige schon die fertig korrigierte Luftgeschwindigkeit ist.
Der Luftdruck und die Temperatur müssen allerdings im Gerät programmiert oder mit zusätzlichen Sensoren
gemessen werden, siehe Kap 6.2.5.
Die Tabelle unten bezieht sich auf 1013 mbar Luftdruck und 22°C, sodass der Korrekturwert unter diesen Bedin-
gungen gleich 1 ist.




172
                                                                              Luftströmungsfühler




 Luft-          940 mbar       960 mbar       980 mbar       1000 mbar      1020 mbar       1040 mbar
 temperatur
 - 30 °C        0,942          0,932          0,922          0,913          0,904           0,895
 - 20 °C        0,961          0,951          0,941          0,932          0,923           0,914
 - 10 °C        0,980          0,970          0,960          0,950          0,941           0,931
 0 °C           0,998          0,988          0,978          0,968          0,958           0,949
 10 °C          1,016          1,005          0,995          0,985          0,975           0,966
 20 °C          1,035          1,024          1,013          1,003          0,993           0,983
 30 °C          1,051          1,040          1,029          1,019          1,009           0,999
 40 °C          1,069          1,057          1,047          1,036          1,026           1,016
 50 °C          1,085          1,074          1,063          1,052          1,042           1,031
 60 °C          1,102          1,090          1,079          1,068          1,057           1,047
 70 °C          1,118          1,106          1,095          1,084          1,073           1,063
 80 °C          1,135          1,123          1,111          1,100          1,089           1,078
 90 °C          1,151          1,139          1,127          1,116          1,105           1,094
 100 °C         1,167          1,154          1,142          1,131          1,120           1,109
 150 °C         1,242          1,229          1,216          1,204          1,192           1,180
 200 °C         1,314          1,300          1,287          1,274          1,261           1,249
 250 °C         1,381          1,367          1,353          1,339          1,326           1,313
 300 °C         1,446          1,431          1,416          1,402          1,388           1,375
 400 °C         1,567          1,550          1,534          1,519          1,504           1,489
 500 °C         1,680          1,663          1,646          1,629          1,613           1,597
 600 °C         1,784          1,766          1,748          1,730          1,713           1,696
 700 °C         1,884          1,865          1,846          1,827          1,809           1,791



3.7.2.1 ALMEMO® Druckmessstecker FDA602-SxK,
        Staurohre FD9912xxx

Messprinzip
Zur Strömungsmessung werden Prandtl-Staurohre über Schläuche an den Differenz-Druckmessstecker FDA602-
SxK angeschlossen.
Der Differenz-Druckmessstecker besitzt eine Messkammer, die durch eine Membran unterteilt ist. Die beiden
Schlauchanschlüsse sind mit jeweils einem der zwei Teile der Messkammer verbunden. Liegt an beiden
Schlauchanschlüssen verschiedener Druck an, wird die Membran gedehnt. Aus dieser Dehnung geht die Druck-
differenz hervor.




                                                                                        Abb. 3.7.6 Druck-
                                                                                        messstecker mit
                                                                                        Staurohr




                                                                                                      173
Luftströmungsfühler



Grundlagen
Statt der Prandtl-Rohre lassen sich auch Zylindersonden verwenden, wenn man den spezifischen Beiwert der
Sonde (1,7) durch Programmieren eines Faktors von 1/√1,7= 0,767 berücksichtigt.

Überlastbarkeit
Die Differenz des Drucks an den beiden Schlauchanschlüssen des Differenz-Druckmesssteckers darf einen be-
stimmten Wert, der als „Überlastbarkeit“ bezeichnet wird, nicht überschreiten (siehe unten, ‚Technische Daten‘).
Bei einer Überschreitung würde die Membran in der Messkammer durch zu große Dehnung irreversibel verän-
dert.

Gleichtaktdruck
Der Gleichtaktdruck ist gleich dem kleineren der beiden an den Schlauchanschlüssen anliegenden Drücke. Auch
er darf einen bestimmten Wert nicht überschreiten (siehe unten, Technische Daten). Schäden an der Messkammer
(z.B. den Wänden) könnten dadurch verursacht werden.


Fühlereigenschaften

Ausführungen
Differenzdruckstecker

 Bezeichnung               Messbereich                   Messbereich                 Empfohlener
                           Differenzdruck                Luftströmung                Einsatzbereich

 FDA602S1K                 ±1250 Pa                      1 bis 40 m/s                1 bis 40 m/s
 FDA602S6K                 ±6800 Pa                      2 bis 90 m/s                2 bis 90 m/s


Staurohre
Staurohre aus vernickeltem Messing können bis zu Temperaturen von 350°C eingesetzt werden, Staurohre aus
Chrom-Nickel-Stahl bis zu 500°C. Sie sind in Längen von 300 mm bis 2000 mm erhältlich.
Die Staurohre nach Prandtl besitzen einen Halbkugelkopf. Die Durchmesser für den Kopfdurchmesser reichen
von 3 bis 20 mm. Die zulässige Staubbelastung steigt mit der Dicke des Staurohres.

Programmierung
Die Messgrößen Staudruck und Luftgeschwindigkeit sind im ALMEMO® Druckmessstecker auf zwei Messka-
nälen programmiert.

 Bezeichnung          Kanal           Messbereich         Dim           Kürzel        Faktor        Exp

 FD A602 S1K:         1.Kanal:        1 bis 40 m/s        ms            L840          -             -
                      2.Kanal:        ± 1250 Pa           Pa            D2.6          -             3
 FD A602 S6K:         1.Kanal:        2 bis 90 m/s        ms            L890          -             -
                      2.Kanal:        ± 6800 Pa           Pa            D2.6          0,4           4




174
                                                                                Luftströmungsfühler



Technische Daten
 Druckmessstecker:
 Überlastbarkeit:                Maximal dreifacher Endwert
 Maximaler Gleichtaktdruck:      700 mbar
 Genauigkeit (Nullp. abgegl.):   ±0,5% vom Endwert im Bereich
                                 0 bis positiver Endwert
 Nenntemperatur:                 25°C
 Temperaturdrift:                < ±1,5% vom Endwert
 kompensierter Temp.-Bereich:    0 bis 70°C
 Arbeitsbereich:                 –10 bis +60°C, 10 bis 90% rH nicht kondensierend
 Schlauchanschlüsse:             Ø 5mm, Länge 12mm
 Sensormaterial:                 Aluminium, Nylon, Silicon, Silicongel, Messing

Abmessungen
Druckmessstecker: 74 x 20 x 8,8 mm
Hinweis bei der Verwendung mit den Geräten ALMEMO® 2890, 5690, 5790, 8590, 8690, 500, 809:
Der Druckmessstecker FDA602SxK hat eine geringfügig größere Höhe (8,8mm) als andere ALMEMO® Stecker.
Dadurch kann am ALMEMO® Gerät die benachbarte Eingangsbuchse teilweise abgedeckt werden. Ohne Ein-
schränkungen nutzbar ist die jeweils 1. Eingangsbuchse. Alternativ kann mit dem Anschlusskabel ZA9060AK1
der Druckmessstecker an eine beliebige Eingangsbuchse angesteckt werden.

Staurohr:
Zur Messung des dynamischen Drucks befindet sich an der Staurohrspitze eine Öffnung von 0,3 d. Zur Messung
des statischen Drucks sind insgesamt 12 Bohrungen mit 0,1 d Durchmesser in einem Abstand von 3 d angeordnet.




                                           Abb. 3.7.7
                                           Abmessungen der Staurohre




Länge               300 bis 2000 mm
Kopfdurchmesser     3 bis 20 mm




                                                                                                       175
Luftströmungsfühler



Handhabung

Überprüfung
Achten Sie auf den richtigen Anschluss des Staurohres. Eine Verwechslung der Druckanschlüsse führt zu Fehl-
messungen.

Messgenauigkeit erhöhen
Der Nullpunkt der Druckaufnehmer kann sich durch Lageänderungen und Temperaturschwankungen verschie-
ben. Deshalb ist es sinnvoll, den Nullpunkt vor jeder Messung abzugleichen. Für den Abgleich müssen die Druck-
schläuche abgezogen, bzw. das Staurohr aus dem Strömungskanal herausgenommen werden. Wenn sich der
Messwert stabilisiert hat, kann der Nullpunktabgleich erfolgen. Dieser ´Nullpunktabgleich´ ist in der Bedienungs-
anleitung des jeweiligen Gerätes unter Fühlerabgleich-Nullpunkt beschrieben (Schnittstellenbefehl siehe Kapitel
6.4.2.).
Der Nullpunktabgleich ist bei jedem aktiven Kanal (m/s, Pa) getrennt durchzuführen.
Beim Ausschalten geht dieser Abgleich verloren. Deshalb müssen Sie bei der nächsten Messung einen neuen
Abgleich durchführen.

Temperaturkompensation für Luftgeschwindigkeit
Weicht die Messtemperatur deutlich von der Bezugstemperatur 25°C ab oder schwankt stark, sollte der Tempe-
ratureinfluss (Bereich -50,0 bis +700,0 °C) am besten durch Messung mit einem NiCr-Ni-Temperaturfühler kom-
pensiert werden. Bei allen ALMEMO® Geräten ab der Generation V5 ist jeder geeignete Temperaturfühler (Auf-
lösung 0,1°C) mit Hilfe des Bezugskanals zur Kompensation verwendbar (siehe Kapitel 6.3.4).

Fühlerschutz
Die Druckmesswertgeber beinhalten sehr empfindliche Druckmessdosen.
Beachten Sie die zulässigen Maximaldrücke, sie dürfen nicht überschritten werden!
Vorsicht beim Abziehen der Schläuche! Vermeiden Sie schädliche Unterdrücke!
Drücken Sie die Schläuche nicht zusammen, treten Sie nicht aus Versehen darauf.
Vermeiden Sie zu starke Erschütterungen!
Lassen Sie keine aggressiven Gase an die Membran der Druckdosen gelangen, die sie zerstören würden!




176
                                                                                 Luftströmungsfühler




3.7.3 Flügelräder

3.7.3.1 Digitale Flügelradanemometer FVAD15-Hxxx

Messprinzip
Das Flügelrad nimmt eine Drehzahl proportional zur Strömungsgeschwindigkeit v des Fluids (z.B. Luft oder
Wasser) an, in das es eingetaucht ist. Die Drehzahl ist nahezu unabhängig von Dichte, Druck und Temperatur des
Messmediums.
Die Erfassung der Flügelraddrehzahl geschieht durch einen induktiven Näherungsinitiator. Der Einbau eines wei-
teren induktiven Näherungsschalters erlaubt die Erfassung des Flügelraddrehsinns und damit die Erkennung der
± Anströmrichtung.
Diese Art der Drehzahlerfassung erfolgt ohne jede Bremswirkung auf das Flügelrad. Durch das geringe Gewicht
des Flügelrades gleicht es seine Drehzahl im Bereich von Millisekunden an Geschwindigkeitserhöhungen an, die
Erfassung der geänderten Drehzahl geschieht dann mit einer Refresh-Rate von 0,5 s im D6 ALMEMO® Stecker.


Fühlereigenschaften

Ausstattung


                                                Abb. 3.7.8
                                                Kopf des Flügelradanemometers FVAD 15-H


Die Flügelradanemometer FVAD15-H sind mit einem ALMEMO® D6-Stecker ausgestattet. Er misst hochauflö-
send das Frequenzsignal des Flügelrades.
Die robuste Bauform dieses Fühlers ist sowohl für mobile als auch stationäre Messungen geeignet. Der Messkopf
besitzt eine strömungstechnisch optimierte Form und ist geschützt gelagert.
Jedes Flügelradanemometer der Ausführung FVAD15-H16x und FVAD15-H25x wird einzeln justiert. Die Mehr-
punktjustierung ist im ALMEMO® D6-Stecker gespeichert.
Für alle Flügelradtypen sind Verlängerungen des Flügelradschafts erhältlich.




                                                                                                         177
Luftströmungsfühler



Verlängerung des Flügelradschafts

 Artikelnummer Flügelrad    Verlängerung                       Eigenschaften

 FVAD15-H120 / -H140        Verlängerungsset ZV9915VR3 +       Das Verlängerungsset (Ø 15 mm,
                            Gewindeadapter ZV9915M22           4 x 255 mm) kann mithilfe des Ge-
                                                               windeadapters (M22x1,5) vom Kun-
                                                               den am Flügelrad angebracht werden.
 FVAD15-H220 / -H240        Verlängerungsset ZV9915VR3 +       Das Verlängerungsset (Ø 15 mm,
                            Gewindeadapter ZV9915M14           4 x 255 mm) kann mithilfe des Ge-
                                                               windeadapters (M14x1,5) vom Kun-
                                                               den am Flügelrad angebracht werden.
 FVAD15-H16GFAMC40          Verlängerungsstange                Aluminium, Ø 16 mm, Länge
                            OV9915HVS16A                       350 mm, montiert am Flügelrad ab
                                                               Werk, nicht abnehmbar.

 FVAD15-H25GAMN40           Verlängerungsstange                Aluminium, Ø 25 mm, Länge
 FVAD15-H25RGAMN40          OV9915HVS25A                       350 mm, montiert am Flügelrad ab
                                                               Werk, nicht abnehmbar.
 FVAD15-H25GEMN40T2         Verlängerungsstange                Edelstahl, Ø 25 mm, Länge 350 mm,
                            OV9915HVS25E                       Temperaturbeständigkeit -20 bis
                                                               +240°C (VITON O-Ring), montiert
                                                               am Flügelrad ab Werk, nicht abnehm-
                                                               bar.



Ausführungen
 Artikelnummer         Messbereich          Ø des          Temperatur-      Besondere Eignung
                                            Messkopfs      Einsatzbereich
 FVAD15-H120           0,3 bis 20 m/s       25 mm          -20 bis +125°C
 FVAD15-H140           0,4 bis 40 m/s       25 mm          -20 bis +125°C
 FVAD15-H220           0,6 bis 20 m/s       16 mm          -20 bis +125°C
 FVAD15-H240           0,7 bis 40 m/s       16 mm          -20 bis +125°C
 FVAD15-               0,6 bis 40 m/s in    16 mm          -20 bis +100°C   Messung in Gas oder
 H16GFAMC40            Gas                                                  Flüssigkeit
                       0,06 bis 10 m/s
                       in Flüssigkeit
 FVAD15-               0,4 bis 40 m/s       25 mm          -20 bis +125°C
 H25GAMN40
 FVAD15-               ±0,4 bis ±40 m/s     25 mm          -20 bis +125°C   mit
 H25RGAMN40                                                                 Richtungserkennung
 FVAD15-               0,5 bis 40 m/s       25 mm          -40 bis +260°C   Einsatz in weitem
 H25GEMN40T2                                                                Temperaturbereich,
                                                                            Edelstahl,
                                                                            Hochtemperaturkabel




178
                                                                              Luftströmungsfühler



Programmierung
Ab Werk ist ein Messkanal programmiert: Strömungsgeschwindigkeit v [m/s]. Darüber hinaus stehen weitere
Messkanäle, die über das Sensor-Menü auswählbar sind, zur Verfügung.
Der Messbereich für die Strömungsgeschwindigkeit wird entsprechend dem angeschlossenen Flügelrad konfigu-
riert.

Konfigurierbare Messbereiche

 Bezeichnung                     Befehl       Bereich       Messbereich       Dim         Auflösung
 D6 mc20, v                      B-01         DIGI          0 bis 22,5        m/s         0,01 m/s
 D6 mc40, v                      B-02         DIGI          0 bis 45          m/s         0,01 m/s
 D6 mc80, v                      B-03         DIGI          0 bis 90          m/s         0,01 m/s
 D6 mc120, v                     B-04         DIGI          0 bis 135         m/s         0,01 m/s
 D6 mn20, v                      B-05         DIGI          0 bis 22,5        m/s         0,01 m/s
 D6 mn40, v                      B-06         DIGI          0 bis 45          m/s         0,01 m/s
 D6 mn80, v                      B-07         DIGI          0 bis 90          m/s         0,01 m/s
 D6 mn120, v                     B-08         DIGI          0 bis 135         m/s         0,01 m/s
 D6 md20, v                      B-09         DIGI          0 bis 22,5        m/s         0,01 m/s
 D6 md40, v                      B-10         DIGI          0 bis 45          m/s         0,01 m/s
 D6 md80, v                      B-11         DIGI          0 bis 90          m/s         0,01 m/s
 D6 md120, v                     B-12         DIGI          0 bis 135         m/s         0,01 m/s
 D6 f 1Hz                        B-13         DIGI          0 bis 65000       Hz          1 Hz
 D6 f 0,1 Hz                     B-14         DIGI          0 bis 6500        Hz          0,1 Hz
 D6 f 0.01 Hz                    B-15         DIGI          0 bis 650         Hz          0,01 Hz
 D6 rpm                          B-16         DIGI          8 bis 65000       U/min       1 U/min

Messbereiche für die verschiedenen Flügelradtypen
 Flügelrad                        Messbereich
 FVAD 15-H120                     D6 mn20
 FVAD 15-H140                     D6 mn40
 FVAD 15-H220                     D6 mc20
 FVAD 15-H240                     D6 mc40
 FVAD 15-H16GFAMC40               D6 mc40
 FVAD 15-H25GAMN40                D6 mn40
 FVAD 15-H25RGAMN40               D6 mn40
 FVAD 15-H25GEMN40T2              D6 mn40




                                                                                                     179
Luftströmungsfühler



Sensormenü

 Punkt im Sensormenü   Wahlmöglichkeiten        Bemerkungen                      Standardeinstellung

 Bereich des ersten    siehe oben,                                               siehe oben,
 Kanals                ‚Konfigurierbare                                          ‚Messbereiche für
                       Messbereiche‘                                             die verschiedenen
                                                                                 Flügelradtypen‘

 Bereich des zweiten   siehe oben,                                               ----
 Kanals                ‚Konfigurierbare
                       Messbereiche‘

 Richtung              unidirektional           ‚bidirektional‘ für FVAD 15-     unidirektional
                       bidirektional            H25RGAMN40 wählbar, für
                                                alle anderen Fühler nur
                                                ‚unidirektional‘

 Medium                Gase                     ‚Flüssigkeiten‘ für FVAD 15-     Gase
                       Flüssigkeiten            H16GFAMC40 wählbar, für
                                                alle anderen Fühler nur ‚Gase‘

 Dichte                0,0500 bis               Dichtekorrektur wirkt nur bei    1,2040 kg/m³
                       6,5000 kg/m3             Messungen in Gasen.              (Luft bei 20°C und
                                                                                 Meeresniveau)

 Mittelungszeit        2,0 bis 100,0 s                                           2,0 s



Technische Daten
Gemeinsame Technische Daten
 Max. Auflösung           0,01 m/s
 Nenntemperatur           22°C ± 2 K
 ALMEMO® D6-Stecker
 Frequenzmessung          Auflösung 0,01 Hz
 Mehrpunktjustage         sensorspezifisch, gespeichert im ALMEMO® D6-Stecker
 Refreshrate              0,5 Sekunden für alle Kanäle
 Mittelungszeit           2 Sekunden, programmierbar von 2 bis 100 s
 Versorgungsspannung      6 bis 13 V DC
 Stromverbrauch           8 mA


FVAD 15-H120 / -H140
 Ausführung               Mini, Aluminium
 Messmedium               Luft/Gas
 Einsatzbereich           -20 bis +125°C (inkl. Kabel)
 Druckbeständigkeit       bis 6 bar Überdruck
 Messbereich
   FVAD15-H120            0,3 bis 20 m/s
   FVAD15-H140            0,4 bis 40 m/s




180
                                                                         Luftströmungsfühler



 Genauigkeit            ± (0,5% v.E. + 1,0% v.M.)
 Messkopf
  FVAD15-H120           MN20GA, Aluminium
  FVAD15-H140           MN40GA, Aluminium
 Fühlerschaft           Aluminium
 Kabelaustritt          Gewinde M 22 x 1,5
 Anschlusskabel         fest angeschlossenes Kabel, 2 m, mit Lemo-Stecker
 ALMEMO® Adapterkabel   Lemo-Kupplung, Kabel 0,2 m, mit ALMEMO® D6-Stecker


FVAD 15-H220 / -H240
 Ausführung             Micro, Aluminium
 Messmedium             Luft/Gas
 Einsatzbereich         -20 bis +125°C (inkl. Kabel)
 Druckbeständigkeit     bis 3 bar Überdruck
 Messbereich
   FVAD15-H120          0,6 bis 20 m/s
   FVAD15-H140          0,7 bis 40 m/s
 Genauigkeit            ± (0,5% v.E. + 1,0% v.M.)
 Messkopf
   FVAD15-H220          MC20GA, Aluminium
   FVAD15-H240          MC40GA, Aluminium
 Fühlerschaft           Aluminium
 Kabelaustritt          Maß IG Gewinde M 14 x 1,5
 Anschlusskabel         fest angeschlossenes Kabel, 2 m, mit Lemo-Stecker
 ALMEMO® Adapterkabel   Lemo-Kupplung, Kabel 0,2 m, mit ALMEMO® D6-Stecker

FVAD 15-H16GFAMC40
 Ausführung             Micro, Aluminium, auch für Flüssigkeiten
 Messmedium             Luft/Gas oder Flüssigkeit (Voraussetzung: Keine Kavitation)
 Einsatzbereich         -20 bis +100°C (inkl. Kabel)
 Druckbeständigkeit     bis 3 bar Überdruck
 Messbereich            in Luft: 0,6 bis 40 m/s oder in Flüssigkeit: 0,06 bis 10 m/s
                        Gewünschtes Medium bitte angeben.
 Genauigkeit            ± (0,5% v.E. + 1,0% v.M.) für das angegebene Medium, sensorspezifische
                        Mehrpunktjustage
 Flügelradtyp           MC40GFA, Aluminium
 Messkopf               Aluminium
 Fühlerschaft           Aluminium
 Kabelaustritt          Gewinde M 14 x 1,5 (Maß IG)
 Anschlusskabel         fest angeschlossenes Kabel, mit ALMEMO® D6-Stecker
 Kabellänge             2m


FVAD 15-H25GAMN40
 Ausführung             Mini, Aluminium
 Messmedium             Luft/Gas
 Einsatzbereich         -20 bis +125°C (inkl. Kabel)
 Druckbeständigkeit     bis 6 bar Überdruck
 Messbereich            0,4 bis 40 m/s
 Genauigkeit            ± (0,5% v.E. + 1,0% v.M.), sensorspezifische Mehrpunktjustage
 Flügelradtyp           MN40GA, Aluminium
 Messkopf               Aluminium
 Fühlerschaft           Aluminium
 Kabelaustritt          Gewinde M 22 x 1,5




                                                                                                 181
Luftströmungsfühler



Anschlusskabel        fest angeschlossenes Kabel, mit ALMEMO® D6-Stecker
Kabellänge            2m


FVAD 15-H25RGAMN40
Ausführung            Mini, Aluminium, mit Richtungserkennung
Messmedium            Luft/Gas
Einsatzbereich        -20 bis +125°C (inkl. Kabel)
Druckbeständigkeit    bis 6 bar Überdruck
Messbereich           ±0,4 bis ±40 m/s mit Richtungserkennung
Genauigkeit           ± (0,5% v.E. + 1,0% v.M.), sensorspezifische Mehrpunktjustage
Flügelradtyp          MN40GA, Aluminium
Messkopf              Aluminium
Fühlerschaft          Aluminium
Kabelaustritt         Gewinde M 22 x 1,5
Anschlusskabel        fest angeschlossenes Kabel, mit ALMEMO® D6-Stecker
Kabellänge            2m


FVAD 15-H25GEMN40T2
Ausführung            Mini, Edelstahl, Hochtemperatur bis 260°C
Messmedium            Luft/Gas
Einsatzbereich        -40 bis +260°C (inkl. Hochtemperaturkabel)
Druckbeständigkeit    bis 10 bar Überdruck
Messbereich           0,5 bis 40 m/s
Genauigkeit           ± (0,5% v.E. + 1,0% v.M.), sensorspezifische Mehrpunktjustage
Flügelradtyp          MN40GE, Edelstahl
Messkopf              Edelstahl
Fühlerschaft          Edelstahl
Kabelaustritt         Gewinde M 22 x 1,5
Anschlusskabel        fest angeschlossenes Kabel, mit ALMEMO® D6-Stecker
Kabellänge            2 m Hochtemperaturkabel (bis 260°C), Kabelverstärker (-30 bis 125°C),
                      1,5 m Kabel (bis 125°C)



Abmessungen

Flügelrad                Messkopf                   Fühlerschaft            Fühlerlänge

FVAD 15-H120 /-H140      Ø 25 mm                    Ø 25 mm                 170 mm (Maß D)*
siehe unten,             Maß C 60 mm
Zeichnung 1              Maß A Ø 18,2 mm
                         Maß B 13,4 mm

FVAD 15-H220 /-H240      Ø 16 mm (Maß ØK)           Ø 16 mm (Maß ØS)        163 mm (Maß C)*
siehe unten,             Maß LK 53 mm
Zeichnung 2              Maß B 10,65 mm

FVAD 15-H16GFAMC40       Ø 16 mm (Maß ØK)           Ø 16 mm (Maß ØS)        163 mm (Maß C)*
siehe unten,             Maß LK 53 mm
Zeichnung 2              Maß B 10,65 mm




182
                                                                                 Luftströmungsfühler




 Flügelrad                        Messkopf                   Fühlerschaft            Fühlerlänge

 FVAD 25-H25GAMN40                Ø 25 mm                    Ø 25 mm                 170 mm (Maß D)*
 siehe unten,                     Maß C 60 mm
 Zeichnung 1                      Maß A Ø 18,2 mm
                                  Maß B 13,4 mm

 FVAD 15-H25RGAMN40               Ø 25 mm                    Ø 25 mm                 166 mm (Maß D)*
 siehe unten,                     Maß C 66 mm
 Zeichnung 1                      Maß A Ø 18,2 mm
                                  Maß B 13 mm

 FVAD 15-H25GEMN40T2              Ø 25 mm                    Ø 25 mm                 170 mm (Maß D)*
 siehe unten,                     Maß C 81 mm
 Zeichnung 1 und 3                Maß A Ø 18,2 mm
                                  Maß B 14 mm
*Optional ist eine größere Fühlerlänge mit Verlängerungsstangen (siehe oben, Ausstattung) möglich.


Zeichnung 1


                                                            FVAD 15-H120 / -H140 sowie
                                                            FVAD 25-H25GAMN40 und
                                                            FVAD 15-H25RGAMN40




Zeichnung 2


                                                            FVAD 15-H220 / -H240, sowie
                                                            FVAD 15-H16GFAMC40




Zeichnung 3


                                                               FVAD 15-H25GEMN40T2




                                                                                                     183
Luftströmungsfühler



Handhabung

Vorbereitung
Ein-/Auslaufstrecken
Bei Messungen in einer Messstrecke, z.B. eines Rohres, mit Innendurchmessers Di ist darauf zu achten, dass sich
die optimale Messgenauigkeit bei der Umrechnung der örtlichen/punktuellen Geschwindigkeit v P auf die mittlere
Geschwindigkeit vm = vP ‧ PF (PF = Profilfaktor) nur dann ergeben kann, wenn ein-/auslaufseitig drallfreie Strö-
mung herrscht und zusätzlich die Bedingung
 20 Di gerade, ungestörte Einlaufstrecke
 10 Di gerade, ungestörte Auslaufstrecke
erfüllt ist.
Steht eine genügend lange, gerade Leitungsstrecke nicht zur Verfügung, so ist der Messquerschnitt so anzuord-
nen, dass 2/3 der geraden Rohrstrecke vor und 1/3 hinter dem Messquerschnitt liegen.

Messgenauigkeit erhöhen
Berücksichtigung der Dichte des Messmediums
Die Messung in Luft/Gas ist in der Praxis weitestgehend unabhängig von Umgebungsparametern wie Druck,
Temperatur, Feuchtigkeit.
Sowohl der Messwert des Flügelrads als auch der Anfangswert des Messbereichs hängt in geringem Maß von der
Dichte ab.
Abhängigkeit des Anfangswertes des Messbereichs von der Dichte
Flügelräder laufen in Gasen erst bei einer bestimmten Geschwindigkeit des Messmediums an, was auf die Rei-
bung der Achsen in den Lagern und die Trägheit der Flügelräder zurückzuführen ist. Deshalb haben in Gasen
betriebene Flügelräder einen Messbereich, dessen Anfangswert größer als 0 ist, z.B. 0,5 m/s bis 40 m/s.
Der in den ‚Technischen Daten‘ für Messungen in Luft/Gasen spezifizierte Anfangswert für den Messbereich
ergibt sich bei einer Messstoffdichte ρ ≈ 1,2 kg/m³. Dieser Anfangswert v0 erhöht/erniedrigt sich auch bei erheb-
lich anderer Messstoffdichte als 1,2 kg/m³ nur geringfügig und folgt in guter Näherung der Beziehung


                      1,2 kg/m³
v0,real ≅ v0,spez √
                        ρreal


Abhängigkeit der Kennlinie von der Dichte
Es wird davon ausgegangen, dass sich mit dem Anfangswert auch die ganze Kennlinie um die Differenz
v0, spez – v0, real = Δv verschiebt.
Ausgegebene Messwerte sind bei Messung in Messgasen einer Messstoffdichte ρreal > 1,2 kg/m³ um den Betrag
Δv zu groß, bei Messung in Messgasen einer Messstoffdichte ρreal < 1,2 kg/m³ um den Betrag Δv zu klein. Wird
die Dichte des Messmediums in das Sensormenü (siehe oben, Kapitel ‚Programmierung‘) eingegeben, wird der
vom Messgerät ausgegebene Messwert schon um den entsprechenden Betrag Δv korrigiert:
     1. Im Sensormenü ‚Gase‘ auswählen.
     2. Dichte des Messmediums angeben.

Messung in Flüssigkeiten
Die Flügelradanemometer werden je nach Bestellung ab Werk in Luft oder in Wasser (FVAD 15-H16GFAMC40)
justiert.




184
                                                                                    Luftströmungsfühler



Bei Messungen in Flüssigkeiten mit einer Viskosität größer als 10 cSt oder kleiner als 1 cSt ist mit Messunsi-
cherheiten zu rechnen, die nicht mehr durch die standardmäßige Angabe zur Messunsicherheit abgedeckt sind.

Mittlere Geschwindigkeit in Rohren
Soll aus der örtlichen/punktuell gemessenen Geschwindigkeit vp in einem Rohr die mittlere Geschwindigkeit vm
berechnet werden, kann sie mit einem Profilfaktor PF multipliziert werden.
vm = vp ∙ PF

Bei Messungen mit Zylindersonden mit kreisförmigen Messquerschnitten mit Innendurchmesser Di sind bei
      •   rohrmittiger Positionierung des Sensors,
      •   drallfreier Strömung,
      •   ausgebildetem Strömungsprofil (Messquerschnitt so gewählt, dass sich 20 Di gerade, ungestörte Ein-
          laufstrecke, 10 Di gerade, ungestörte Auslaufstrecke ergeben)
folgende Profilfaktoren zu Grunde zu legen.


 Di                      Sondendurchmesser 16 mm            Sondendurchmesser 25 mm
                         FVAD 15-H220                       FVAD 15-H120
                         FVAD 15-H240                       FVAD 15-H140
                         FVAD 15-H16xx                      FVAD 15-H25xx
 40                      0,914                              -
 50                      0,933                              0,735
 60                      0,950                              0,760
 70                      0,964                              0,784
 80                      0,976                              0,807
 90                      0,987                              0,829
 100                     0,994                              0,849
 120                     1,004                              0,882
 170                     1,008                              0,935
 180                     1,008                              0,945
 220                     1,008                              0,955
 …                       1,008                              0,955



Fühlerschutz
Verträglichkeit Werkstoff / Messmedium
Es muss sichergestellt sein, dass die Werkstoffe des Fühlers, die mit dem Messmedium in Berührung kommen,
mit diesem bei Betriebsbedingungen verträglich sind.

Feststoffbefrachtete Gase / Flüssigkeiten
Verunreinigungen des strömenden Mediums in geringem Umfang, insbesondere der übliche Staubgehalt der Luft,
bewirken nur geringe Beeinträchtigung der Dauerstandfestigkeit.
Bei Messungen in Gasen oder Flüssigkeiten, die mit Feststoffen stärker befrachtet sind, ist je nach Art und Gehalt
des Feststoffes mit einer Verringerung der Dauerstandfestigkeit der Flügelradachsspitzen zu rechnen. Die Fest-
stoffe dürfen keinesfalls abrasiv wirken.
Der Sensor sollte bei einem solchen Einsatz in bestimmten Zeitintervallen gereinigt werden. Die Länge der Zeit-
intervalle hängt von der Art und Konzentration der Partikel ab.




                                                                                                            185
Luftströmungsfühler



Feuchtigkeit
Feuchtigkeit in Messgasen führt zu keinerlei Nachteilen, solange keine Kondensation am Messkopf eintritt. Bei
geringer Anlagerung von Kondensat an das Flügelrad kann mit einem Selbstreinigungseffekt gerechnet werden,
sofern die Geschwindigkeiten größer sind als 10% des Messbereichsendwertes.
Tropfen dürfen das Flügelrad nicht treffen.




186
                                                                                   Luftströmungsfühler




3.7.4 Volumenstrommessung
Zur Bestimmung des Volumenstroms VS in Lüftungskanälen wird die mittlere Strömungsgeschwindigkeit mit
der Querschnittsfläche F multipliziert:
   𝑉𝑆 = 𝑣𝑀 ∙ 𝐹 ∙ 0.36
VS = Volumenstrom in m3/h,
F = Querschnittsfläche in cm2,
vM = mittlere Strömungsgeschwindigkeit in m/s


Luftmengenmessung mit Aufsatztrichter
Zur Luftmengenmessung an Lüftungsauslässen (z.B. Tellerventilen) bis 200 mm Durchmesser gibt es für das
Makro-Flügelrad FVAD 15 MA1 als Zubehör den Aufsatztrichter ZV 9915-LM. Durch Skalierung der Luftge-
schwindigkeit mit dem Faktor 1,3762, Exponent +1 und Dimension mh erhält man die Luftmenge in m 3/h. Ein
Korrekturfaktor für die Zwangsdurchströmung des Flügelrades ist dabei schon berücksichtigt. Die Messgröße
Volumenstrom kann auch als 2. Kanal programmiert werden.

 Kanal          Funktion                Messbereich           Dim       Bereich        Faktor        Exp
 1.Kanal:       Luftgeschwindigkeit     0,2 bis 20,00 m/s     ms        L420           -             -
 2.Kanal:       Volumenstrom            1,0 bis 275,0 m3/h    mh        L420           1,3762         +1


Volumenstrommessung mit Mittelpunktsonde
Zur überschlägigen Volumenstrommessung reicht es, eine Strömungssonde im Mittelpunkt des Kanals anzubrin-
gen. Die mittlere Strömungsgeschwindigkeit ist ca. 0,8 ∙ v (s.u. Netzmessung Mittelpunktmethode). Durch Ska-
lierung der Geschwindigkeit mit dem Faktor (0,8 ∙ F ∙ 0,36) kann der momentane Volumenstrom kontinuierlich
in m3/h angezeigt werden. Außer dem Faktor ist evtl. auch Exponent und Dimension zu programmieren.

Volumenstrombestimmung aus Mittelwert und Querschnitt
Um möglichst genaue Messwerte zu erhalten, muss die Strömungsgeschwindigkeit über die ganze Fläche inte-
griert bzw. gemittelt werden. Es ist möglich, die Querschnittsfläche direkt über die Tastatur der Geräte in Funk-
tion QF als Fläche F mit max. 32000 cm2 oder in Funktion DN über den Durchmesser mit max. 2000 mm einzu-
geben. Dazu steckt man den Fühler an und wählt die Assistenten-/Funktions-Menüs. Dort gibt es entweder direkt
einen Menüpunkt ‚Volumenstrom‘ oder man findet die Hilfen zur Volumenstrommessung unter den Menüpunk-
ten ‚Mittelwertbildung‘. Der Volumenstrom VS kann dann in einem Funktionskanal ´Flow´ als Produkt Mittel-
wert (der Strömungsgeschwindigkeit) x Fläche direkt in m 3/h abgelesen werden. Zur Dokumentation der Anzahl
der Messungen ist der Funktionskanal 'n(t)' verfügbar (siehe Kapitel 6.3.3 bzw. Geräteanleitungen Kapitel ‚Vo-
lumenstrommessungen‘).

Bestimmung der mittleren Strömungsgeschwindigkeit
Der wichtigste Parameter zur Volumenstrommessung ist die mittlere Strömungsgeschwindigkeit v M. Da die Ge-
schwindigkeit in jedem Kanal in der Mitte am größten und an den Wänden wesentlich niedriger ist, muss man
sie nach einer der folgenden Methoden über den Querschnitt mitteln.

Zeitliche Mittelwertbildung
Bei Luftmengenmessungen an Lüftungsgittern können Sie die mittlere Strömungsgeschwindigkeit durch eine
zeitliche Mittelwertbildung bestimmen:




                                                                                                           187
Luftströmungsfühler



   1. Stellen Sie den Mittelungsmodus für zeitliche Mittelwertbildung ein.
   2. Setzen Sie das Flügelrad an einem Ende an und starten Sie die Mittelwertbildung.
   3. Fahren Sie gleichmäßig den ganzen Querschnitt ab.
   4. Wenn Sie das andere Ende erreicht haben, stoppen Sie die Mittelwertbildung wieder.
Netzmessungen
Bei Strömungsmessungen im Rahmen von Abnahmemessungen nach den Richtlinien VDI/VDE 2640 wird die
mittlere Strömungsgeschwindigkeit in einem Netz aus einzelnen Messpunkten im senkrecht zur Leitungsachse
liegenden Messquerschnitt bestimmt. Für diese Netzmessungen verwenden Sie die Mittelwertbildung über Ein-
zelmessungen (s. Geräteanleitung). Den Mittelwert der Einzelmessungen v M müssen Sie je nach Messmethode
mit dem Korrekturfaktor k korrigieren: v = k ∙ vM
k = 0,8 bei Mittelpunktmethode für Rohre mit rundem oder rechteckigem Querschnitt und Durchmesser bzw.
Seitenlänge kleiner 250 mm.

Durchführung
Wenn Sie die Messungen nach den Richtlinien VDI/VDE 2640 durchführen, beachten Sie folgende Hinweise:
    •   Je nach Ausführung der Lüftungsanlage kommt es bereits bei geringen Strömungsgeschwindigkeiten zu
        Turbulenzen.
    •   Führen Sie die Messungen in einem beruhigten Abschnitt einer Lüftungsanlage durch, in dem möglichst
        wenig Turbulenzen auftreten.
    •   Wählen Sie die Messstelle so, dass größtmögliche Sicherheitsabstände vor und hinter dem Messpunkt
        vorhanden sind. Als Sicherheitsabstand N bezeichnet man den Weg von einem möglichen Turbulenz-
        punkt bis zur Messstelle. Turbulenzen treten z.B. nach Ventilatoren, Krümmungen, Reduzierungen, Re-
        gelklappen, Gleichrichtern, Heizaggregaten oder Filtern usw. auf.
    •   Wählen Sie den Sicherheitsabstand N1=L1/D vor dem Messpunkt so, dass er gleich oder größer als 6 ist
        und den Sicherheitsabstand N2=L2/D nach dem Messpunkt so, dass er gleich oder größer als 2 ist.




                    Abb. 3.7.9 Position des Strömungssensors


   •    Wenn Sie nur kurze, gerade Teile eines Rohrleitungssystems zur Messung zur Verfügung haben, können
        Sie durch eine höhere Anzahl von Messpunkten für die Mittelwertbildung einen geringeren Sicherheits-
        abstand N wählen. N1=L1/D muss jedoch mindestens 2.5 betragen.




188
                                                                                           Drucksensoren




3.8 Sensoren zur Messung mechanischer Größen


3.8.1 Drucksensoren

Messprinzip
Das zentrale Element eines Drucksensors ist eine Membran, bei der auf einer Seite das Medium anliegt, dessen
Druck gemessen werden soll. Die Membran wird durch den anliegenden Druck gedehnt und diese Dehnung wird
in ein elektrisches Signal umgewandelt.
Meistens werden dafür auf der Membran zwei Dehnungsmessstreifen angebracht, von denen einer gedehnt und
der andere gestaucht wird. Ihre Widerstandsänderungen werden in einer Brückenschaltung ausgewertet. Das ent-
stehende Signal wird entweder direkt verwendet (mV) oder als Normsignal (Spannung bzw. Strom) zur Verfü-
gung gestellt.


Grundlagen
Zur Herstellung von Drucksensoren sind verschiedene Verfahren gebräuchlich, die auf den jeweiligen Anwen-
dungszweck abgestimmt sind.

Dickschichtsensoren
Die dehnungsempfindlichen Elemente werden mittels Siebdrucktechnik auf eine Edelstahlmembran aufgebracht.

Dünnfilmsensoren
In einem aufwendigen Herstellungsverfahren werden auf ei-
ner passivierten Edelstahlmembran die Dehnungsmesswi-
derstände direkt durch ein chemisches Dampfabscheidungs-
verfahren erzeugt.

Piezoresistive Sensoren
Als druckempfindliches Element dient eine Siliziummemb-
ran, in die die dehnungsempfindlichen Widerstände eindif-
fundiert sind. Da Silizium hinsichtlich seiner Medienver-
träglichkeit den Einsatz des Sensors einschränken würde, ist
ein Druckübertragungssystem, bestehend aus Füllflüssigkeit
und Edelstahlmembran, vorgelagert. Die Druckmesszelle ist
temperaturkompensiert und wird in aufwendigen Vakuum-
prozessen hergestellt.




                                                       Abb. 3.8.1 Piezoresistiver Sensor mit Siliziummembran




                                                                                                               189
Drucksensoren




 Sensor                 Eigenschaften

 Dickschichtsensoren    kompakte Bauweise, besonders für den Einsatz in einfachen Überwachungs- und
                        Regelkreisen geeignet, Temperatureinsatzbereich begrenzt, Messwerte unterliegen
                        einer gewissen Langzeitschwankung
 Dünnfilmsensoren       sehr kompakter und homogener Aufbau, hohe Langzeitstabilität und dynamische
                        Belastbarkeit, besonders für den robusten Industrieeinsatz im mittleren und hohen
                        Relativdruckbereich geeignet
 Piezoresistive         hohe Genauigkeit in einem weiten Temperaturfeld, besonders für den Einsatz in
 Sensoren               hochwertigen Mess- und Regelungsaufgaben, insbesondere für den
                        Absolutdruckbereich und den unteren bis mittleren Relativdruckbereich gut geeignet



Auswahl, Produktübersicht
Verschiedene Varianten von Druckaufnehmern
Relativdruck      Druck bezogen auf Umgebungsdruck
Absolutdruck      Druck bezogen auf Vakuum (0 bar)
Überdruck         Druck bezogen auf Luftdruck bei der Herstellung (ca. 1 bar)
Differenzdruck    Druck bezogen auf einen zweiten variablen Druck


Industrielle Druckaufnehmer zum Einbau
für flüssige und gasförmige Medien, mit piezoresistiver Messzelle

 Artikelnummer       Einsatz                        Relativdruck         Absolutdruck         Überdruck

                                                    Alle Sensoren mit verschiedenen Messbereichen
                                                    erhältlich, angegeben ist der für den jeweiligen Sensortyp
                                                    weiteste Messbereich, genauere Angaben siehe unten.

 FDA 602 L           Druckaufnehmer zum             0 bis 10 bar         0 bis 10 bar         0 bis 500 bar
                     Einbau

 FDAD 33/35M         Druckaufnehmer zum             0 bis 30 bar         0 bis 30 bar         0 bis 1000 bar
                     Einbau
 FD8214              Druckaufnehmer zum             0 bis 10 bar         0 bis 10 bar         0 bis 1000 bar
                     Einbau
 FDA602 LxAK         zur Temperaturmessung bei      -                    0 bis 50 bar         -
                     Kältemitteln




190
                                                                                          Drucksensoren



Differenzdruck
100 Pa entsprechen 1 mbar.

 Artikelnummer      Eigenschaften          Medium           Differenzdruck            Absolutdruck

 FDA 602 D          auch für Einsatz in    flüssige und     0 bis 300 bar (dies ist   0 bis 300 bar (dies ist
                    Druckleitungen         gasförmige       der weiteste              der weiteste
                                           Medien           Messbereich, Sensoren     Messbereich,
                                                            mit verschiedenen         Sensoren mit
                                                            Messbereichen             verschiedenen
                                                            erhältlich, siehe         Messbereichen
                                                            Kapitel 3.8.1.5)          erhältlich, siehe
                                                                                      Kapitel 3.8.1.5)
 FDA612SR           ALMEMO® Stecker        Gase             ±1000 mbar                -
                    mit
                    Schlauchanschlüssen
 FDA602S1K          ALMEMO® Stecker        Gase             ±1250 Pa                  -
                    mit
                    Schlauchanschlüssen
 FDA602S2K          ALMEMO® Stecker        Gase             ±250 Pa                   -
                    mit
                    Schlauchanschlüssen
 FDA602S6K          ALMEMO® Stecker        Gase             ±6800 Pa                  -
                    mit
                    Schlauchanschlüssen


Luftdrucksensoren für barometrischen Druck

 Artikelnummer       Eigenschaften                                       Messbereich

 FDAD12SA            kompakte Bauform ohne Druckanschlussstutzen         300 bis 1100 mbar
 FDA612SA            ALMEMO® Stecker mit Schlauchanschluss               700 bis 1050 mbar


Die Luftdrucksensoren für barometrischen Druck sind im Kapitel 3.6.2 beschrieben.



Druckaufnehmer für Wandmontage

 Artikelnummer      Eigenschaften                               Messbereich

 FD8612DPS          Transmitter, Ausgang: druckproportionales   Relativ- und Differenzdruck 0 bis
                    Spannungssignal von 0 bis 2 V               1000 mbar, weitester Messbereich
                                                                angegeben, Sensoren mit verschiedenen
                                                                Messbereichen erhältlich, siehe Kapitel
                                                                3.8.1.6
 FD8612APS          Transmitter, Ausgang: druckproportionales   Absolutdruck 0 bis 1000 mbar oder 900 bis
                    Spannungssignal von 0 bis 2 V               1100 mbar oder 800 bis 1200 mbar




                                                                                                          191
Drucksensoren



Anwendungsbereiche
 FDA 602 L,            Diese ALMEMO® Druckaufnehmer eignen sich zur Messung in flüssigen und
 FDAD 33/35M,          gasförmigen Medien in vielfältigen industriellen Anwendungen, z.B.: Medizintechnik,
 FD 8214,              Klima-Systeme, hydraulische Steuerungen, Robotik, Verfahrenstechnik,
 FDA 602 LxAK          Motorsteuerungen, Prüfstände.

 FD 8612DPS/APS        Geeignet für den Einsatz im Labor, aber auch unter rauen Industriebedingungen, z.B.
                       in der Heizung-Lüftung-Klimatechnik, Reinraumtechnik, Medizintechnik,
                       Filtertechnik und Feinzugtechnik.


Hinweise zur Messung
Alle ALMEMO® Sensoren können justiert werden, d.h. Korrekturwerte für den Sensor können im Anschlussste-
cker hinterlegt werden. Dadurch lässt sich die Messgenauigkeit wesentlich erhöhen.
Bei den von Ahlborn durchgeführten DAkkS- und Werkskalibrierungen werden bei Bedarf die Korrekturwerte
erfasst, im Stecker des Sensors hinterlegt und verriegelt. Die Justierung kann in 2 Punkten (Nullpunkt, Steigung)
oder in über 30 Punkten als Mehrpunktjustierung ausgeführt werden. Damit werden bei den kalibrierten Tempe-
raturpunkten kleinste Abweichungen erreicht.

Messung von Druckspitzen und schnellen Druckänderungen mit digitalen ALMEMO ® D7-
Sensoren
Die Drucksensoren werden standardmäßig mit analogen Steckern ausgeliefert. Sollen jedoch Druckspitzen und
schnelle Druckänderungen mit einer sehr hohen zeitlichen Auflösung gemessen werden, können die analogen
Stecker durch neue ALMEMO® D7-Steckern ersetzt werden.
Der ALMEMO® D7-Messstecker ZED 700-FS arbeitet mit einem im Stecker eingebauten AD-Wandler und einer
Messrate von bis zu 1000 Messungen/s (1 ms je Messung). Zusammen mit dem ALMEMO® V7-Messgerät, z.B.
ALMEMO® 710 können so Druckspitzen und schnelle Druckänderung aufgezeichnet werden. In der Software
WinControl können die Messwerte als Tabelle oder Liniengrafik ausgewertet werden.
Ein weiterer Vorteil des ALMEMO® V7-Messsystems besteht darin, dass die Gesamtgenauigkeit der Messung
nur durch den Drucksensor mit dem angeschlossenen ALMEMO® D7-Messstecker bestimmt wird, unabhängig
vom ALMEMO® Anzeigegerät/Datenlogger und von verwendeten Verlängerungskabeln.
Die vollständige Messkette, bestehend aus dem Drucksensor und dem angeschlossenen ALMEMO ® D7-Mess-
stecker, kann kalibriert werden. Eine erhöhte Genauigkeit wird bei der Kalibrierung durch eine Mehrpunktjus-
tierung des Sensors erreicht.

Messung mit höherer Auflösung bei digitalen ALMEMO® D7-Sensoren
Der ALMEMO® D7-Messstecker ermöglicht neben der schnellen Messung auch die Messung mit höherer Auf-
lösung. Dabei arbeitet der Messstecker mit reduzierter Wandlungsrate. So werden mit Präzisionssensoren stabile
Messwerte mit hoher Auflösung erreicht.
Die Konfiguration des ALMEMO® Steckers erfolgt durch den Anwender ganz einfach am ALMEMO® V7-Mess-
gerät.




192
                                                                                          Drucksensoren




3.8.1.1 Einbau-Drucksensor FDA602Lx

Messprinzip
Bei ALMEMO® Einbau-Drucksensoren ist die piezoresistive Messzelle in einem ölgefüllten, vollverschweißten
Edelstahlgehäuse aufgehängt. Da alle medienberührenden Teile aus Edelstahl gefertigt sind, eignen sie sich auch
für den Einsatz in chemisch-aggressiven Medien.


Fühlereigenschaften

Ausstattung




                                                                         Abb. 3.8.2 Einbau-Drucksensor FDA602Lx


Durch die stabile mechanische Konstruktion ist die Messzelle zuverlässig geschützt gegen das Messmedium und
unempfindlich gegen Druckspitzen und Vibrationen.
Für den direkten Anschluss an ALMEMO® Geräte sind die Druckaufnehmer standardmäßig mit einem
ALMEMO® Anschlusskabel (Länge 1,5 m, andere Längen auf Anfrage) versehen.
Sollen Druckspitzen und schnelle Druckänderungen gemessen werden, kann der standardmäßig mitgelieferte
Stecker durch den digitalen ALMEMO® D7-Messstecker ZDD702AKL ersetzt werden.

Ausführungen
 Typ                       Artikelnummer                   Bereich

 Relativdruck              FDA602L3R                       bis 2,5 bar
                           FDA602L4R                       bis 5 bar
                           FDA602L5R                       bis 10 bar
 Absolutdruck              FDA602L3A                       bis 2,5 bar
                           FDA602L4A                       bis 5 bar
                           FDA602L5A                       bis 10 bar
 Überdruck                 FDA602L2U                       bis 25 bar
                           FDA602L3U                       bis 50 bar
                           FDA602L4U                       bis 100 bar
                           FDA602L6U                       bis 500 bar

Zubehör

 Artikelnummer             Beschreibung

 ZB9000TB                  PTFE-Dichtband, -200 bis +260°C, Breite 10 mm, Stärke 0,1 mm, Rolle mit 12 m
 ZB9602N5                  Schnellverschlusskupplung NW 5, bis 35 bar, Anschluss G1/4” innen, Messing
 ZB9602N7                  Schnellverschlusskupplung NW 7,2 bis 35 bar, Anschluss G1/4” innen, Messing




                                                                                                          193
Drucksensoren



Programmierung
Im ALMEMO® Stecker des Anschlusskabels sind bereits wichtige Parameter wie Messbereich und Skalierung
hinterlegt, sodass die Ausgangswerte des Druckaufnehmers bereits als Druck in bar angezeigt werden.

Technische Daten
Überlast                       zweifacher Endwert
Ausgangssignal                 0,2 bis 2,2 V
Genauigkeitsklasse             ±0,5% vom Endwert (Linearität + Hysterese + Reproduzierbarkeit)
Gesamtfehlerband               0 bis 50°C:      ±1,0 % vom Endwert
                               -10 bis 80°C: ±1,5 % vom Endwert
                                (Linearität + Hysterese + Reproduzierbarkeit + Temperaturkoeffizienten
                               + Nullpunkt + Bereichstoleranz)
Ansprechzeit (0 bis 99%)       < 5 ms
Nennbedingungen                22°C ± 2 K,
                               10 bis 90% rH nicht kondensierend
Stromversorgung                6 bis 15 V DC, Verbrauch < 4 mA, über ALMEMO® Stecker
Betriebstemperatur             –40 bis +100°C
Druckanschluss                 Außengewinde G1/4", Membran innenliegend
Material in Kontakt zum Medium rostfreier Stahl DIN 1.4404/1.1135
                               Viton Außendichtung
Gewicht                        ca. 50 g
Schutzart                      IP 65




Abmessungen
Angaben in mm




Handhabung

Fühlerschutz
Da der Druck durch eine kleine Bohrung im Gewindeteil auf die Druckmembran übertragen wird, sollten Flüs-
sigkeiten nicht zum Auskristallisieren neigen und Gase nicht stark staubbelastet sein.




194
                                                                                      Drucksensoren




3.8.1.2 Einbau-Präzisionssensor für Druck FDAD 33/35M

Messprinzip
Der FDAD33/35M ist ein piezoresistiver Sensor mit integriertem AD-Wandler und Signalprozessor.
Indem Temperaturabhängigkeiten und Nichtlinearitäten des Sensors mathematisch kompensiert werden, weist er
in einem weiten Temperaturbereich höchste Genauigkeit auf.


Fühlereigenschaften




                                                                        Abb. 3.8.3
                                                                        Einbau-Präzisionssensor für Druck
                                                                        FDAD33/35M



Allgemein
Der FDAD33/35 eignet sich für flüssige und gasförmige Medien.
Zur Erfassung von schnellen Druckschwankungen bzw. Druckspitzen können im ALMEMO® D6-Stecker aus
den Momentanwerten der Maxwert, Minwert, und Mittelwert berechnet und in 3 Funktionskanälen ausgegeben
werden.

Ausführungen
 Druckbereich                Auflösung              Überlast    Artikelnummer          Artikelnummer
                                                                innenliegende          frontbündige
                                                                Membran                Membran

 Relativdruck
 0 bis 1 bar                 0,0001 bar             2 bar       FDAD3301R              FDAD35M01R
 0 bis 3 bar                 0,0001 bar             5 bar       FDAD3302R              FDAD35M02R
 0 bis 10 bar                0,001 bar              20 bar      FDAD3303R              FDAD35M03R
 0 bis 30 bar                0,001 bar              60 bar      FDAD3304R              FDAD35M04R
 Sonderbereiche -1 bis 1 / 3 / 10 bar auf Anfrage

 Überdruck
 0 bis 100 bar               0,01 bar               200 bar     FDAD3305U              FDAD35M05U
 0 bis 300 bar               0,01 bar               400 bar     FDAD3306U              FDAD35M06U
 0 bis 700 bar               0,1 bar                1000 bar    FDAD3307U              FDAD35M07U
 0 bis 1000 bar              0,1 bar                1000 bar    FDAD3308U              FDAD35M08U

 Druckbereich                Auflösung              Überlast    Artikelnummer          Artikelnummer
                                                                innenliegende          frontbündige




                                                                                                        195
Drucksensoren




                                                                             Membran              Membran

    Absolutdruck
    0,8 bis 1,2 bar             0,0001 bar                2 bar              FDAD3300A            FDAD35M00A
    0 bis 1 bar                 0,0001 bar                2 bar              FDAD3301A            FDAD35M01A

    0 bis 3 bar                 0,0001 bar                5 bar              FDAD3302A            FDAD35M02A
    0 bis 10 bar                0,001 bar                 20 bar             FDAD3303A            FDAD35M03A
    0 bis 30 bar                0,001 bar                 60 bar             FDAD3304A            FDAD35M04A


Programmierung
Messbereiche bei Auslieferung

    Bezeichnung       Befehl          Bereich          Exp              Messbereich    Dim            Auflösung

    Druck, p      B-01            DIGI           -3          0 bis +1,000+             br             0,001 br
+
    Messbereich und Auflösung je nach Typ (siehe oben, ‚Ausführungen‘)

Konfigurierbare Messbereiche

    Bezeichnung                Befehl           Bereich           Exp        Messbereich     Dim       Auflösung
                                                                             +                         +
    1. Druck, p                B-01             DIGI              -3                         br            br
                                                                  +          +                         +
    2. *Maxwert                B-02             DIGI                                         br            br
                                                                  +          +                         +
    3. *Minwert                B-03             DIGI                                         br            br
                                                                  +          +                         +
    4. *Mittelwert             B-04             DIGI                                         br            br
    5. Temperatur              B-05             DIGI              -2                         °C        0,01
+
    Messbereich, Auflösung und Exponent je nach Typ (siehe oben, ‚Ausführungen‘)
*Bereich auch über ALMEMO® Gerät aktivierbar.
Die Konfiguration des D6 Steckers erfolgt am ALMEMO® V7-Messgerät oder direkt am PC mit dem USB-
Adapterkabel ZA1919AKUV.

Technische Daten
    Digitaler Drucksensor (inkl. AD-Wandler)
    Druckbereich                  1 bis 1000 bar, siehe unter ‚Ausführungen‘
    Druckanschluss
     FDAD33                       G ¼‘‘ Außengewinde, innenliegende Membran
     FDAD35M                      frontbündige Membran, G ½‘‘ Außengewinde,
                                  bei Druckbereich 700 bar / 1000 bar: G ¾‘‘ Außengewinde
    Lager-/Betriebstemperatur     -40 bis 120°C
    Genauigkeit                   Fehlerband* bei -10 bis 40°C: 0,05% v. Endwert
                                  Fehlerband* bei -10 bis 80°C: 0,1% v. Endwert
                                  *Linearität, Hysterese, Reproduzierbarkeit, Temperaturkoeffizienten,
                                  Nullpunkt
    Messrate intern               200 Hz
    Material in Mediumkontakt     Rostfreier Stahl AISI 316L, Viton
    Schutzart                     IP65




196
                                                                                    Drucksensoren



 Sensoranschluss               Einbaustecker
 ALMEMO® Anschlusskabel        Kupplung, 2 m PVC-Kabel, ALMEMO® D6-Stecker
 ALMEMO® D6-Stecker
 Refreshzeit                   0,005 s für alle Kanäle
 Einschwingzeit                0,6 s
 Sleepverzögerung              1s
 Versorgungsspannung           6 bis 13 V DC
 Stromverbrauch                ca. 11 mA



Abmessungen
Angaben in mm




Handhabung

Fühlerschutz
Da der Druck durch eine kleine Bohrung im Gewindeteil auf die Druckmembran übertragen wird, sollten Flüs-
sigkeiten nicht zum Auskristallisieren neigen und Gase nicht stark staubbelastet sein.




                                                                                                    197
Drucksensoren




3.8.1.3 Einbau-Druckaufnehmer FD 8214

Fühlereigenschaften

Ausstattung
Der Druckaufnehmer FD8214 besitzt eine piezoresistive Messzelle mit Temperaturkompensation und ist für flüs-
sige und gasförmige Medien geeignet.
Druckmembran und Gehäuse bestehen aus Edelstahl.



Ausführungen


 Bild                                   Typ                                          Gewinde

                                        Standardausführung FD 8214,                  G ¼‘‘ Innengewinde
                                        innenliegende Membran




                                        FD 8214 M, frontbündige Membran, mit         G ½‘‘ Außengewinde
                                        Gewindeende verschweißt, leicht
                                        sterilisierbar



                                        FD 8214 + OR8214T2: Ausführung mit           G ¼‘‘ Innengewinde
                                        Kühlrippen für Einsatz bei hohen
                                        Medientemperaturen bis 150°C, mit
                                        innenliegender Membran (aber auch mit
                                        frontbündiger Membran erhältlich),




 Bereich           Artikelnummer                       Bereich           Artikelnummer

                   G1/4‘‘ innen       G1/2‘‘ außen                       G1/4‘‘ innen       G1/2‘‘ außen

 Relativdruck:                                         Überdruck:
 0 bis 100 mbar    FD821401R          FD8214M01R       0 bis 10 bar      FD821412U          FD8214M12U
 0 bis 160 mbar    FD821402R          FD8214M02R       0 bis 16 bar      FD821413U          FD8214M13U
 0 bis 250 mbar    FD821403R          FD8214M03R       0 bis 25 bar      FD821414U          FD8214M14U
 0 bis 400 mbar    FD821404R          FD8214M04R       0 bis 40 bar      FD821415U          FD8214M15U
 0 bis 600 mbar    FD821405R          FD8214M05R       0 bis 60 bar      FD821416U          FD8214M16U
 0 bis 800 mbar    FD821406R          FD8214M06R       0 bis 100 bar     FD821417U          FD8214M17U




198
                                                                                        Drucksensoren




 Bereich            Artikelnummer                       Bereich          Artikelnummer

                    G1/4‘‘ innen        G1/2‘‘ außen                     G1/4‘‘ innen      G1/2‘‘ außen

 0 bis 1 bar        FD821407R           FD8214M07R      0 bis 160 bar    FD821418U         FD8214M18U
 0 bis 1,6 bar      FD821408R           FD8214M08R      0 bis 250 bar    FD821419U         FD8214M19U
 0 bis 2,5 bar      FD821409R           FD8214M09R      0 bis 400 bar    FD821420U         FD8214M20U
 0 bis 4 bar        FD821410R           FD8214M10R      0 bis 600 bar    FD821421U         FD8214M21U
 0 bis 6 bar        FD821411R           FD8214M11R      0 bis 1000 bar   FD821422U         FD8214M22U

 0 bis 10 bar       FD821412R           FD8214M12R



 Bereich          Artikelnummer                          Bereich         Artikelnummer

                  G1/4‘‘ innen        G1/2‘‘ außen                       G1/4‘‘ innen      G1/2‘‘ außen

 Absolutdruck:                                           Absolutdruck:
 0 bis 1 bar      FD821407A           FD8214M07A         0 bis 4 bar     FD821410A         FD8214M10A
 0 bis 1,6 bar    FD821408A           FD8214M08A         0 bis 6 bar     FD821411A         FD8214M11A

 0 bis 2,5 bar    FD821409A           FD8214M09A         0 bis 10 bar    FD821412A         FD8214M12A


Andere Messbereiche auf Anfrage, Ausführungen im Relativdruck und Überdruck auch mit negativen Drucken
erhältlich.

Optionen/Zubehör
 Optionen (typabhängig) + Zubehör                                                         Artikelnummer

 Linearität 0,1%, (für Bereiche: > 1 bar bis 600 bar)                                     OR8214G1
 Medientemperatur –25 bis +100°C                                                          OR8214T1
 Medientemperatur –25 bis +150°C (Ausführung mit Kühlrippen)                              OR8214T2
 Prozessanschluss Kleinflansch (für FD8214xxA Absolutdruck) KF16                          OR8214KF16
                                                            KF25                          OR8214KF25
 Lebensmittelgerechte Ausführung mit Pflanzenöl Anderol Food                              OR8214ML
 Drossel gegen Druckspitze                                                                OR8214DS

 Ausgang 0 bis 10 V                                                                       OR8214V
 Ausgang 0 bis 20 mA                                                                      OR8214A
 Ausgang 4 bis 20 mA                                                                      OR8214R4
 PTFE-Dichtband, -200 bis +260°C, Breite 10 mm, Stärke 0,1 mm, Rolle mit 12 m             ZB9000TB
 Schnellverschlusskupplung NW 5, bis 35 bar, Anschluss G1/4” außen, Messing               ZB8214N5
 Schnellverschlusskupplung NW 7,2 bis 35 bar, Anschluss G1/4” außen, Messing              ZB8214N7




                                                                                                     199
Drucksensoren



Zum Einsatz im Lebensmittel- und Pharma-Bereich sind die Druckaufnehmer optional auch mit Füllung Anderol
Food lieferbar (siehe Option OR8214ML).

Kabel
Für den direkten Anschluss an ALMEMO® Geräte steht ein ALMEMO® Anschlusskabel (ZA8214AK) zur Ver-
fügung.

 Artikelnummer            Eigenschaft

 ZA8214AK                 Kupplungsdose mit 2 m, Kabel und ALMEMO® Stecker (andere Kabellängen auf
                          Anfrage)
 ZB9030RB                 Kupplungsdose 6 pol., gerade Ausführung, ohne Kabel und ALMEMO® Stecker
 ZB9030RBW                Kupplungsdose 6 pol., Winkel-Ausführung, ohne Kabel und ALMEMO® Stecker


Im ALMEMO® Stecker des Anschlusskabels ZA8214AK sind bereits wichtige Parameter wie Messbereich und
Skalierung hinterlegt, so dass die Ausgangswerte des Druckaufnehmers bereits als Druck in mbar oder bar ange-
zeigt werden.

Technische Daten
 Messzelle                    piezoresistiv
 Überlast                     Bereiche 0 bis 600 bar: das 1,5-fache des Endwertes (min. 3 bar, max. 850 bar)
                              Bereiche > 600 bar : 1500 bar
 Ausgangssignal/Strom-
 versorgung
   Standard 0 bis 2 V         Speisung 6,5 bis 13 V (aus ALMEMO® Gerät), Strom < 4 mA
   Option 0 bis 10 V          Speisung 15 bis 30 V, Bürde > 10 kOhm, Strom < 4 mA
   Option 0 bis 20 mA         Speisung 9 bis 33 V (> 18 V bei Bürde 500 Ohm), Strom < 25 mA
   Option 4 bis 20 mA,
      2-Leiter                Speisung 9 bis 33 V (>18 V bei Bürde 500 Ohm), Strom < 25 mA
 Ansprechzeit                 < 1,5 ms / 10 bis 90% Nenndruck
 Linearität                   Standard ±0,25% v. Endwert
                              Option ±0,1% v. Endwert für Bereiche 1 bar und bis 600 bar
 Medientemperatur             0 bis +80°C, Temperaturkomp.: 0 bis +70°C
 optional                     –25 bis +100°C, Temperaturkomp.: –25 bis +85°C
                              –25 bis +150°C, Temperaturkomp.: –25 bis +85°C
 Temperaturdrift              Nullpunkt < ±0,04% v. Endwert/°C für Bereiche > 0,5 bar
                              Spanne < ±0,02% v. Endwert/°C für alle Bereiche
 Nenntemperatur               22°C ± 2 K, 10 bis 90% rH nicht kondensierend
 Material                     Gehäuse, Druckanschluss, Membran: Edelstahl 1.4435
 Schutzart                    IP 67
 Abmessungen                  siehe ‚Abmessungen‘ unten
 Anschlussgewinde             Typ 8214: Innengewinde G1/4", Schlüssel SW 27
                              Option für Absolutdruck: Kleinflansch KF16 oder KF25
                              Typ 8214 M: Außengewinde G1/2", Schlüssel SW 27
                              Andere Gewinde auf Anfrage.
 Elektrischer Anschluss       Einbau-Stecker Binder 723 5-polig
 Gewicht                      ca. 180 g




200
                                                                                          Drucksensoren



Abmessungen
Typ FD 8214


                                                            Standardausführung mit G ¼‘‘ Innengewinde
                                                            L = 45 mm (L = 72 mm bei Option Medientempera-
                                                            tur bis 150°C mit Kühlrippen)




Typ FD 8214 M


                                                            Frontbündige Membran (mit Gewindeende ver-
                                                            schweißt), Außengewinde G ½‘‘, leicht sterilisier-
                                                            bar
                                                            L = 45 mm (L = 72 mm bei Option Medientempera-
                                                            tur bis 150°C mit Kühlrippen)




Handhabung

Fühlerschutz
Da der Druck durch eine kleine Bohrung im Gewindeteil auf die Druckmembran übertragen wird, sollten Flüs-
sigkeiten nicht zum Auskristallisieren neigen und Gase nicht stark staubgelastet sein. Für kritische Anwendungen
gibt es den Sensor mit frontbündiger Membran.



3.8.1.4 Druckaufnehmer zur Temperaturmessung bei
        Kältemittel Absolutdruck FDA 602 LxAK

Grundlagen
ALMEMO® Geräteoption SB0000R2 (Temperaturmessbereiche für Kältemittel)
ALMEMO® Geräte ab Version V6 können mit der Geräteoption SB0000R2 versehen und dadurch für die konti-
nuierliche Kältemitteltemperaturmessung mit Absolutdrucksensoren (Auflösung 0,001 bar zwingend) genutzt
werden. Druck und Temperatur werden gleichzeitig gemessen.
In jedem Messgerät sind für die Messung mit verschiedenen Sensoren bestimmte Messbereiche angelegt. Die
Geräteoption SB0000-R2 fügt zu den bereits vorhandenen Messbereichen 10 neue hinzu. Jeder dieser Messbe-
reiche befähigt das Gerät zusammen mit einem Absolutdruckgeber neben den Druckmessungen auch Tempera-
turmessungen an einem bestimmten Kältemittel vorzunehmen.
Zur Bestimmung der Temperatur wird der Taupunktdruck, bzw. Siedepunktdruck herangezogen.




                                                                                                          201
Drucksensoren



Fühlereigenschaften

Allgemein
Der FDA 602 LxAK eignet sich für industrielle Anwendungen in flüssigen und gasförmigen Medien.




                                                       Abb. 3.8.4 Typ FD A602LxAK:
                                                       Standard-Ausführung mit 7/16“ Außengewinde,
                                                       Membran innenliegend.




Ausstattung
Der Druckaufnehmer FDA 602 LxAK besitzt eine piezoresistive, flexibel aufgehängte Siliziummesszelle in öl-
gefülltem, vollverschweißtem Edelstahlgehäuse.
Durch die stabile mechanische Konstruktion ist die Messzelle zuverlässig gegen das Messmedium geschützt und
unempfindlich gegen Druckspitzen und Vibrationen.
Für den direkten Anschluss an ALMEMO® Geräte sind die Druckaufnehmer standardmäßig mit                einem
ALMEMO® Anschlusskabel (Länge 1,5 m, andere Längen auf Anfrage) versehen.

Ausführungen
Der FDA 602 LxAK ist ausschließlich als Absolutdrucksensor erhältlich, bei einer Auflösung von 0,001 bar.

 Artikelnummer                                         Bereich

 FDA602L5AK                                            bis 10 bar
 FDA602L6AK                                            bis 30 bar

 FDA602L7AK                                            bis 50 bar


Programmierung
Im ALMEMO® Stecker des Anschlusskabels sind bereits wichtige Parameter wie Messbereich und Skalierung
hinterlegt, so dass die Ausgangswerte des Druckaufnehmers bereits als Druck in bar mit Auflösung 0,001 bar
angezeigt werden.
Zusätzlich wird ab Werk ein kundenseitig wählbarer Messkanal für die Temperatur des Kältemittels als Funkti-
onskanal im ALMEMO® Stecker programmiert. Die Kältemitteltemperatur wird in °C mit einer Auflösung von
0,1 K angezeigt.




202
                                                                                       Drucksensoren



Technische Daten
Sensor
 Überlast                              zweifacher Endwert
 Ausgangssignal                        0,2 bis 2,2 V
 Druckauflösung                        0,001 bar (programmiert)
 Genauigkeitsklasse                    ±0,5% vom Endwert (Linearität + Hysterese + Reproduzierbarkeit)
 Gesamtfehlerband                      0 bis 50°C: ±1,0% vom Endwert
                                       -10 bis 80°C: ±1,5% vom Endwert
                                       (Linearität + Hysterese + Reproduzierbarkeit +
                                       Temperaturkoeffizienten + Nullpunkt + Bereichstoleranz)
 Ansprechzeit (0 bis 99%)              < 5 ms
 Nennbedingungen                       22°C ± 2 K,
                                       10 bis 90% rH nicht kondensierend
 Stromversorgung                       6,5 bis 15 V DC, Verbrauch < 4 mA, über ALMEMO® Stecker
 Betriebstemperatur                    –40 bis +100°C
 Druckanschluss                        Außengewinde 7/16‘‘, Membran innenliegend
 Material in Kontakt zum Medium        rostfreier Stahl DIN 1.4404/1.1135, Viton Außendichtung
 Gewicht                               ca. 50 g
 Schutzart                             IP 65


Kältemittel
 Kältemittel          R22               R23                R134a             R404a            R404a
 Druckbereich         0 bis 36 bar      0 bis 49 bar       0 bis 40,5 bar    0 bis 32 bar     0 bis 32 bar
 Arbeitspunkt         Taupunkt          Taupunkt           Taupunkt          Taupunkt         Siedepunkt
 Temperaturbereich    -90 bis +79°C     -100 bis +26°C     -75 bis +101°C    -60 bis +65°C    -60 bis +65°C
 Auflösung            0,1 K             0,1 K              0,1 K             0,1 K            0,1 K
 Linearisierungs-     < -24°C: 0,2 K    < -24°C: 0,2 K     < -16°C: 0,2 K    0,1 K            0,1 K
 genauigkeit          > -24°C: 0,1 K    > -24°C: 0,1 K     > -16°C: 0,1 K
 Bereichskürzel       R22               R23                R134              R404             '404
 V24-Befehl           B20               B19                B21               B22              B17



 Kältemittel           R407C              R407C            R410A            R417A            R507
 Druckbereich          0 bis 46 bar       0 bis 46 bar     0 bis 49 bar     0 bis 27 bar     0 bis 37 bar
 Arbeitspunkt          Taupunkt           Siedepunkt       Taupunkt         Taupunkt         Taupunkt
 Temperaturbereich     -50 bis +86°C      -50 bis +86°C    -70 bis +70°C    -50 bis +70°C    -70 bis +70°C
 Auflösung             0,1 K              0,1 K            0,1 K            0,1 K            0,1 K
 Linearisierungs-      < -30°C: 0,2 K     < -30°C: 0,2 K   < -30°C: 0,2 K   < -35°C: 0,2K    < -30°C: 0,2 K
 genauigkeit           > -30°C: 0,1 K     > -30°C: 0,1 K   > -30°C: 0,1 K   > -35°C: 0,1K    > -30°C: 0,1 K
 Bereichskürzel        R407               '407             R410             R417             R507
 V24-Befehl            B23                B62              B25              B26              B18

Der Endwert des Temperaturbereichs ergibt sich aus den vorliegenden Daten der Kältemittel. Bei Druckgebern
mit kleineren Druckbereichen verringert sich lediglich die messbare Endtemperatur.




                                                                                                         203
Drucksensoren



Abmessungen
Abmessungen in mm




Handhabung

Vorbereitung
Für die Berechnung der Kältemitteltemperatur aus dem gemessenen Absolutdruck muss das Messgerät mit der
ALMEMO® Geräte-Option SB0000R2 (Temperaturmessbereiche für Kältemittel) ausgestattet sein.
Wie unter ‚Programmierung‘ schon erwähnt, ist im Druckaufnehmer FDA 602 LxAK ab Werk neben dem Mess-
kanal für Druck ein kundenseitig wählbarer Messkanal für die Temperatur eines Kältemittels als Funktionskanal
im ALMEMO® Stecker programmiert.
Soll ein anderer Drucksensor als der FDA 602 LxAK mit einem ALMEMO® Stecker angeschlossen werden, um
Temperaturen von Kältemitteln zu messen, können auch hier die Messbereiche für die Kältemittel als Funktions-
kanäle in den Stecker programmiert werden. Als Bezugskanal muss dann der entsprechend skalierte Druckmess-
bereich mit einer Auflösung von 0,001 bar vorhanden sein.
Sollen die Temperaturmessbereiche im Messgerät manuell programmiert werden, erscheinen die entsprechenden
Kürzel ´Rxxx´ für die Messbereiche der Kältemittel unter ‚Bereich‘ zwischen ´DIGI´ und ´S120´.
Da der FDA 602 LxAK einen Standardstecker mit vier Kanälen besitzt, stehen außer dem Messkanal für den
Absolutdruck noch drei weitere Kanäle zur Verfügung. Auf diese können die Bereiche für ein bis drei Kältemittel
programmiert werden. Bei wechselnder Nutzung verschiedener Kältemittel können diese Bereiche durch ent-
sprechende Kanalwahl aufgerufen werden.
Besitzt ein Messgerät die Option SB0000R2, sind die Bereiche ´Ir 1´ bis ´Ir 6´ und ´L605´ aus der Liste der
Messbereiche gelöscht.



3.8.1.5 ALMEMO® Messmodul für Differenzdruck FDA 602 D

Messprinzip
Das Messmodul für Differenzdruck FDA 602 D ist mit zwei Absolutdrucksensoren ausgestattet. Aus den zwei
gemessenen Drücken wird mit Hilfe eines Mikroprozessors direkt im Sensor der Differenzdruck berechnet.
Alle reproduzierbaren Fehler der Drucksensoren, wie Nichtlinearitäten und Temperaturabhängigkeiten, werden
mit einer mathematischen Fehlerkompensation vollständig eliminiert.
Durch die zwei getrennten Absolutdrucksensoren im FDA 602 D ist der Sensor robuster bei einem plötzlichen
einseitigen Druckabfall wie er z.B. beim Bruch eines der beiden Anschlüsse an druckführenden Leitungen ge-
schehen kann.




204
                                                                                         Drucksensoren



Fühlereigenschaften

Allgemein
Der FDA 602 D ist für flüssige und gasförmige Medien geeignet.




                                                               Abb. 3.8.5
                                                               Messmodul für Differenzdruck FDA 602 D




Ausstattung
Für den direkten Anschluss an ALMEMO® Geräte sind die Druckaufnehmer standardmäßig mit einem
ALMEMO® Anschlusskabel (Länge 2 m, andere Längen auf Anfrage) versehen.
Im ALMEMO® Stecker des Anschlusskabels sind bereits wichtige Parameter wie Messbereich und Skalierung
hinterlegt, sodass die Ausgangswerte des Drucktransmitters als Differenzdruck in mbar oder bar angezeigt wer-
den.

Ausführungen
 Standarddruckbereich             Überlast               Differenzdruckbereich             Artikelnummer
 Absolutdruck                                            Endwert bitte angeben

 Niederdruckversion:
  0 bis 3 bar                     10 bar                 0 bis 0,2 … 3 bar                 FDA602D01
  0 bis 10 bar                    20 bar                 0 bis 0,5 … 10 bar                FDA602D02
  0 bis 25 bar                    30 bar                 0 bis 1,25 … 25 bar               FDA602D03
 Mitteldruckversion:
  0 bis 100 bar                   200 bar                0 bis 5 … 100 bar                 FDA602D10
  0 bis 300 bar                   450 bar                0 bis 15 … 300 bar                FDA602D11



Technische Daten
 Standarddruckbereich
 (maximal messbarer Druck pro
 Druckanschluss), Überlast,
 Differenzdruckbereich                      siehe ‚Ausführungen‘ oben
 Lager-/Betriebstemperatur                  -40 bis +100°C
 Kompensierter Standardbereich              -10 bis +80°C
 Fehlerband                                 ≤ 0,05 % typisch
                                            ≤ 0,1 % maximal vom Endwert des Standarddruckbereichs
                                            (Linearität + Hysterese + Reproduzierbarkeit + Temperaturfehler)
 Druckanschlüsse                            G ¼ innen (2 pro Druckseite)
 Material in Kontakt zum Medium             Rostfreier Stahl 316L, DIN 1.4435
 Speisung                                   6 bis 15 V DC, über ALMEMO® Stecker
 Ausgang                                    0 bis 2 V




                                                                                                          205
Drucksensoren



 Elektrischer Anschluss                 Binder-Stecker inkl. 2 m ALMEMO® Anschlusskabel
 CE-Konformität                         EN61000-6-1 bis 4 mit geschirmtem Kabel
 Schutzart                              IP65
 Gewicht
   Niederdruckversion                   475 g
   Mitteldruckversion                   750 g


Abmessungen




                                                                           Niederdruckversion
                                                                           Maße in mm




                                                                           Mitteldruckversion
                                                                           Maße in mm




Handhabung

Messgenauigkeit erhöhen
Der Bereich des Differenzdruckes sollte mindestens 5% vom Standarddruckbereich betragen.




206
                                                                                        Drucksensoren




3.8.1.6 Differenzdruckaufnehmer für Wandmontage
        FD 8612 DPS / APS

Messprinzip
Die Druckmessung erfolgt über eine entsprechend dem Druckbereich empfindliche Membran aus CuBe. Das
Membransystem wird induktiv kräftefrei abgetastet.
Eine Temperaturdrift wird durch gezielte Kompensation der Sensoren auf ein Minimum reduziert.


Fühlereigenschaften




                                                   Abb. 3.8.6
                                                   Differenzdruckaufnehmer für Wandmontage




Allgemein
Der Drucksensor Typ DPS dient zur Erfassung von sehr kleinen Drücken und Differenzdrücken. Die solide Me-
chanik gewährleistet Langzeitstabilität, Linearität und gute Reproduzierbarkeit. Ein nahezu wartungsfreier Be-
trieb ist durch das verschleißfreie, induktive Messsystem gewährleistet.
Der Drucksensor ist geeignet für nichtaggressive Gase im Laboreinsatz, aber auch unter rauen Industriebedin-
gungen einsetzbar, wie z. B. in der Heizung-Lüftung-Klimatechnik, Reinraumtechnik, Medizintechnik, Filter-
technik und Feinzugtechnik.
Die integrierte Elektronik liefert als Ausgang standardmäßig ein druckproportionales Spannungssignal von 0 bis
2 V.

Ausführungen
 Artikelnummer        Messbereich

 FD8612DPS            Relativ- und Differenzdruck
                      0 bis 2,5 mbar … 1000 mbar, bitte Messbereich bei Bestellung angeben
                      bei Option OD8612P10: 1 mbar (100Pa)
                      bei Option OD8612P05: 0,5 mbar (50 Pa)
 FD8612APS            Absolutdruck
                      0 bis 1000 mbar
                      900 bis 1100 mbar
                      800 bis 1200 mbar




                                                                                                         207
Drucksensoren



Optionen

 Artikelnummer        Eigenschaften

 OD8612L2             Linearität 0,2% (DPS vom Endwert/APS von Bereichsspanne),
                      bei DPS nur bei Bereichen ≥ 2,5mbar,
                      bei APS nur bei Bereichsspanne ≤ 100 mbar
 OD8612L5             Linearität 0,5% (DPS vom Endwert/APS von Bereichsspanne),
                      bei DPS nur bei Bereichen ≥ 1mbar,
                      bei APS nur bei Bereichsspanne ≤ 200 mbar
 OD8612N              Stromversorgung 230 V
 OD8612R2             Ausgang 0 bis 10 V (Spannungsversorgung 19 – 31 V DC)
 OD8612R3             Ausgang 0 bis 20 mA (Spannungsversorgung 19 – 31 V DC)

 OD8612R4             Ausgang 4 bis 20 mA (Spannungsversorgung 19 – 31 V DC)


Zubehör

 Artikelnummer        Eigenschaften

 ZB2295S              1 Satz Silikonschläuche 2 m, schwarz/farblos
 ZB2295SSL            Silikonschlauch schwarz, Aufpreis je m

 ZB2295SFL            Silikonschlauch farblos, Aufpreis je m


Anschlusskabel an ALMEMO® Geräte
Für den direkten Anschluss an ALMEMO® Geräte steht ein werkseitig montiertes ALMEMO® Anschlusskabel
mit folgenden Eigenschaften zur Verfügung.

 Artikelnummer        Eigenschaften

 ZA8612AK2            Anschlusskabel 2 m lang, montiert mit Stecker zum Anschluss an ALMEMO ® Geräte
                      (andere Kabellängen auf Anfrage)


Programmierung
Im ALMEMO® Stecker des Anschlusskabels sind bereits wichtige Parameter wie Messbereich und Skalierung
hinterlegt, so dass die Ausgangswerte des Druckaufnehmers (druckproportionales Spannungssignal von 0 bis
2 V) als Differenz oder Relativdruck in Pa (Pascal) oder mbar angezeigt werden.



Technische Daten
 Linearität                   ±1% vom Endwert, Option: ±0,2% oder ±0,5%
 Hysterese                    ±0,1% vom Endwert
 Nenntemperatur               23°C
 Überlastbarkeit              bis 400 mbar: 5fach, ab 500 mbar: 2fach
 Maximaler Gleichtaktdruck    1 bar (bei Differenzmessungen)
 Spannungsversorgung          6 bis 12 V DC, Option: 230 V 50/60 Hz
 Stromverbrauch               ca. 3,5 mA
 Ausgang                      0 bis 2 V, Option: 0 bis 10 V / 0(4) bis 20 mA




208
                                                                                        Drucksensoren



 Anschluss                      Elektrisch: Schraubklemmen, Kabelverschraubung PG 7
                                Druck: 6,5 mm Schlauchanschluss
 Anstiegszeit                   T90 ca. 0,02 s
 Temperaturdrift                Nullpunkt 0,03% vom Endwert/K, Spanne 0,03% vom Endwert/K
 Einsatzbereich                  10 bis 50°C, Luftfeuchte 10 bis 90%, nicht kondensierend
 Lagertemperatur                –10 bis +70°C
 Gehäuse                        Material ABS, 120 x 80 x 55 mm (L x H x T) bei DC-Versorgung
 Schutzklasse                   0
 Schutzart                      IP 54
 Gewicht                        ca. 300 g
 Sensorvolumen                  ca. 3 ml
 Volumenzuwachs                 ca. 0,2 ml bei Nenndruck


Abmessungen
Informationen zum Anschluss der Mess- und Versorgungskabel sind in der Zeichnung unten enthalten.




Handhabung

Vorbereitung
Installation
Die Drucksensoren werden mit Hilfe der beiden seitlichen Laschen befestigt. Die unmittelbare Nähe von Stör-
quellen (Trafos, Sender, Motoren) und Wärmequellen ist zu vermeiden.
Erschütterungen oder Vibrationen des Montageortes können ein verfälschtes Ausgangssignal verursachen.
Die zweckmäßige Montage erfolgt in vertikaler Lage, d.h. die Druckanschlüsse zeigen nach unten. Die Sensoren
sind werkseitig in dieser Einbaulage kalibriert. Diese Montageart verhindert auch das Eindringen von eventuel-
lem Kondensat über die Druckleitungen in den Sensor.




                                                                                                         209
Drucksensoren



Inbetriebnahme
Zur Inbetriebnahme entfernen Sie den Gehäusedeckel des Sensors. Der elektrische Anschluss erfolgt über An-
schlussklemmen (siehe Zeichnung oben in ‚Abmessungen‘).
Achten Sie beim Anlegen der Versorgungsspannung darauf, dass diese nicht an die Ausgangsklemmen ange-
schlossen wird. Die Geräte mit Gleichspannungsversorgung haben einen Verpolschutz. Das Ausgangssignal der
Sensoren ist kurzschlussfest.

Anschlussbelegung Vierleiter
AC-Versorgung,
Versorgungsbereich siehe Typenschild am Gerät:

 Versorgung             Ausgang

 Klemme 1 = N           Klemme 2 = L1
 Klemme 3 = 0           Klemme 4 = Ausgang A, Strom oder Spannung

Anschlussbelegung Dreileiter
DC-Versorgung,
Versorgungsbereich siehe Typenschild am Gerät:

 Versorgung             Ausgang

 Klemme 1 = 0           Klemme 2 = VDC

 Klemme 3 = 0           Klemme 4 = Ausgang A, Strom oder Spannung


Messgenauigkeit erhöhen
Nach dem Anlegen der Versorgungsspannung können Sie das Ausgangssignal messen. Bei einer Abweichung des
Ausgangssignals müssen zwei Dinge berücksichtigt werden:
    1.   Die Einlaufzeit des Sensors beträgt ca. 1 Stunde. Nach dieser Zeit muss das Sensorsignal bei Differenz-
         druck null sein und bei konstanter Umgebungstemperatur stabil stehen.
    2.   Bei kleinen Messbereichen entsteht durch den Lageeinfluss eine spürbare, physikalisch bedingte Null-
         punktverschiebung.
Dieser Fehler kann aber nach der Einlaufzeit des Sensors am Potentiometer Nullpunkt abgeglichen werden (Aus-
gangssignal des Sensors bei offenen Druckeingängen auf Null stellen).

Justierung
Die Drucksensoren sind werkseitig justiert. Bei Feindrucksensoren ist eine erhöhte Gefahr von Beschädigung
gegeben. Deshalb sollten sie in regelmäßigen Abständen im Werk überprüft werden.

Fühlerschutz
Blasen Sie nicht in die Druckanschlüsse. Messzellen bis 100 hPa können durch Lungendruck beschädigt oder
zerstört werden.




210
                                                                                       Drucksensoren




3.8.1.7 ALMEMO® Druckmessstecker für Differenzdruck
        FDA 612 SR, FDA 602 SxK

Fühlereigenschaften


                                         Abb. 3.8.7
                                         Druckmessstecker für Differenzdruck FD A602 S1K




Allgemein
Im ALMEMO® Programm gibt es piezoresistive Druckmessstecker mit zwei Anschlussstutzen für Relativ- oder
Differenzdruckmessung von Gasen (siehe auch Kapitel 3.7.2.1). Sie sind direkt auf die Messgeräte aufsteckbar.
Ein solcher Stecker ist auch zur Luftdruckmessung erhältlich (siehe Kapitel 3.6).

Ausstattung
Der Sensor wird mit Hersteller-Prüfschein und einem Satz Silikonschläuche (Länge 2 m) ausgeliefert.

Ausführungen
 Artikelnummer                                         Bereich

 FDA612SR                                              ±1000 mbar
 FDA602S2K                                             ± 250 Pa (lageunabhängig)
 FDA602S1K (siehe Kapitel 3.7.2.1)                     ±1250 Pa (lageunabhängig)
 FDA602S6K (siehe Kapitel 3.7.2.1)                     ±6800 Pa (lageunabhängig)


Zubehör

 Artikelnummer                                         Beschreibung

 ZA9060AK1                                             Anschlusskabel, 0,2 m
 ZA9060VK2                                             Verlängerungskabel, 2 m lang
 ZA9060VK4                                             Verlängerungskabel, 4 m lang



Technische Daten
Druckmessstecker FDA 612 SR, FDA 602 S2K:
Messbereich                  siehe oben, ‚Ausführungen‘
Überlastbarkeit
  FDA 612 SR                 maximal 1,5-facher Endwert
  FDA 602 S2K                maximal 250 mbar
Genauigkeit                  ±0,5% vom Endwert im Bereich 0 bis positiver Endwert
(Nullpunkt abgeglichen)




                                                                                                        211
Drucksensoren



Gleichtaktdruck              FDA 602 S2K: max. 700 mbar
                             FDA 612 SR: max. 3 bar
Nenntemperatur               25°C
Temperaturdrift
   FDA 612 SR                < ±1,5% vom Endwert, kompensierter Temp.-Bereich: 0 bis 70°C
   FDA 602 S2K               < ±2% vom Endwert, kompensierter Temp.-Bereich: -25 bis +85°C
Arbeitsbereich               –10 bis +60°C, 10 bis 90% rH nicht kondensierend
Schlauchanschlüsse           Ø 5 mm, 12 mm lang
Sensormaterial               Aluminium, Nylon, Silikon, Silikongel, Messing

Abmessungen
Länge 74 mm
Breite 20 mm
Höhe 8,8 mm
Durch die Höhe des Steckers kann bei den Geräten ALMEMO® 2890, 5690, 5790, 8590, 8690 die benachbarte
Eingangsbuchse teilweise abgedeckt werden. Ohne Einschränkungen nutzbar ist die jeweils 1. Eingangsbuchse.
Alternativ kann mit dem Anschlusskabel ZA9060AK1 der ALMEMO® Druckmessstecker an eine beliebige Ein-
gangsbuchse angesteckt werden.




212
                                                                                           Kraftsensoren




3.8.2 Kraftsensoren

Messprinzip
Die Messkette eines Kraftsensors besteht aus einem mechanisch-elektrischen Umformer, zum Beispiel aus einer
Wheatstoneschen Brücke aus Dehnungsmessstreifen und einem Messverstärker zur Normierung des Signals.
Die Dehnungsmessstreifen (DMS) sind in einer Vollbrückenschaltung in 4-Leitertechnik angeordnet, d.h. die
DMS werden über 2 Versorgungsleitungen gespeist und das Messsignal über 2 weitere Leitungen abgegriffen.




                                                                        Abb. 3.8.8
                                                                        Vollbrückenschaltung
                                                                        in 4-Leitertechnik
                                                                        mit Kontrollwiderstand




Für den Messbereich-Endabgleich können die Kraftsensoren mit einem entsprechenden Kontrollwiderstand aus-
gerüstet sein, der eine Überprüfung und Nachjustierung ermöglicht.


Grundlagen
Die technischen Merkmale der Kraftsensoren sind weitgehend durch die VDI/VDE-Richtlinie 2637 festgelegt.
Die wichtigsten Begriffe sind nachfolgend erklärt.


 Begriff             Erläuterung

 Messbereich         Der Belastungsbereich, innerhalb dem die garantierten Fehlergrenzen nicht
                     überschritten werden.
 Nennlast            Die Nennlast ist die obere Grenze des Messbereiches. Abhängig vom Sensor kann die
                     Nennlast eine Zug- oder Drucklast sein.
 Gebrauchslast       Die Gebrauchslast ist die Last, mit welcher der Sensor über die Nennlast hinaus
                     belastet werden darf, ohne dass sich die spezifizierten Eigenschaften ändern. Der
                     Gebrauchslastbereich sollte nur in Ausnahmefällen benutzt werden.

 Grenzlast           Die Grenzlast ist die maximal zulässige Belastung der Lastzelle, bei der keine
                     Zerstörung des Messsystems zu erwarten ist. Bei dieser Belastung gelten nicht mehr die
                     spezifischen Fehlergrenzen.

 Bruchlast           Die Bruchlast ist die Last, bei der eine bleibende Veränderung oder Zerstörung auftritt.
 max. dynamische     Auf die Nennkraft bezogene Schwingbreite einer sich sinusförmig ändernden Kraft in
 Belastung           Richtung der Messachse des Sensors. Bei einer Beanspruchung von 107 Zyklen erfährt
                     der Sensor bei der Wiederverwendung bis zur Nennkraft keine signifikante
                     Veränderung seiner messtechnischen Eigenschaften.
 Kriechfehler        Der Kriechfehler ist die maximal zulässige Änderung des Ausgangssignals des Sensors
                     über die angegebene Zeit bei konstanter Belastung und stabilen
                     Umgebungsbedingungen.




                                                                                                          213
Kraftsensoren




Physikalische Einheiten und Umrechnungen
Als Kraft bezeichnet man die Ursache für die Beschleunigung eines Körpers. Die SI-Einheit der Kraft ist das
Newton [N]. 1 Newton ist gleich der Kraft, die einem Körper der Masse 1 kg die Beschleunigung 1 m/s² erteilt.


Auswahl, Produktübersicht
Im ALMEMO® Programm gibt es Kraftsensoren in 3 Ausführungen:

 Kraftart       Artikelnummer         Messbereich

 Druckkraft     FKA 022               100 N, 200 N, 500 N, 1000 N, 2000 N

                FKA 613               0,5 kN, 1 kN, 2 kN, 5 kN, 10 kN, 20 kN, (50 kN auf Anfrage)


 Zug- und
 Druckkraft     FKA 0251              0,02 kN, 0,05 kN, 0,1 kN, 0,2 kN, 0,5 kN,1 kN, 2 kN, 5 kN, 10 kN

                FKA 0252              20 kN
                FKA 0255              50 kN


Im ALMEMO® Stecker des Anschlusskabels sind bereits wichtige Parameter wie Messbereich und Skalierung
hinterlegt, sodass die Ausgangswerte der ALMEMO® Kraftsensoren als Zug- bzw. Druckkraft in N (Newton)
angezeigt werden.
Alle in N angegebenen Messbereiche sind auch in kg-Bereichen lieferbar. Optional können bei ALMEMO® Ge-
räten die Messwerte mit beiden Dimensionen nacheinander abgerufen werden.


 Artikelnummer                                Optionen für alle Kraftsensoren

 Best. Nr. OK9000K                            Messwertanzeige bei ALMEMO® Geräten in kg

 Best. Nr. OK9000NK                           Messwertanzeige bei ALMEMO® Geräten in N und kg


ALMEMO® Eingangsstecker für Kraftsensoren

 Artikelbezeichnung     Art des Steckers      Abtastrate          Schalter für           Beschreibung
                                                                  Kontrollwiderstand

 ZA9612FS               Standard, analog      ≤ 100/s             vorhanden              siehe unten
                                              (geräteabhängig)
 ZKD712FS               D7, digital           bis zu 1000/s       vorhanden              siehe unten
 ZA9105FSx              Standard, analog      ≤ 100/s             keiner                 siehe Kapitel
                                              (geräteabhängig)                           4.4.3.1
 ZKD700FS               D7, digital           bis zu 1000/s       keiner                 siehe Kapitel
                                                                                         4.4.3.2


ALMEMO® Kraftsensoren sind immer mit einem Kontrollwiderstand ausgerüstet und werden deshalb normaler-
weise mit dem Stecker ZA9612FS oder auf Anfrage mit dem Stecker ZKD712FS ausgeliefert. Letzterer kann nur
an V7 Geräten verwendet werden.




214
                                                                                           Kraftsensoren



Die Stecker ZA9105FSx und ZKD700FS können zum Anschluss von Kraftsensoren ohne Kontrollwiderstand
benutzt werden (siehe Kapitel 4.4.3.1 und 4.4.3.2).

ZA 9612-FS
Dieser Stecker besitzt einen eingebauten Präzisionsdifferenzverstärker (Verstärkung 10) und liefert eine stabile
Brückenspannungsversorgung von 5 V DC (0,5%, typ. 20 ppm/K). Eingangssignal: 26 mV, durch die 10-fache
Verstärkung wird der ALMEMO® Messbereich 260 mV benutzt.
Im Messverstärkermodul des Steckers ist ein elektronischer Schalter eingebaut, der es ermöglicht, den Kontroll-
widerstand im Kraftsensor vom Gerät aus hinzuzuschalten.


                                                                                      Abb. 3.8.9
                                                                                      Analoger Eingangsstecker
                                                                                      ZA 9612-FS für Kraftauf-
                                                                                      nehmer mit Kalibrierwider-
                                                                                      stand RK

ZKD712-FS
Alternativ zum Stecker ZA 9612-FS können die Kraftsensoren auf Anfrage mit dem digitalen ALMEMO® D7
Stecker ZKD712-FS ausgeliefert werden.
Die Vier-Leiter-Vollbrücke aus Dehnungsmessstreifen (siehe oben, ‚Messprinzip‘) wird über die Elektronik im
Stecker ZKD712FS mit einer 5V-Brückenversorgung gespeist und einem schnellen 24-bit-AD-Wandler ausge-
wertet.
Damit ist es möglich, dynamische Kraftänderungen alternativ mit 2 verschiedenen Wandlungsraten von 10 oder
1000 Messungen/Sekunde aufzunehmen. Zum Abgleich des Endwertes verfügen die Sensoren über einen inter-
nen Kontrollwiderstand, der im Sensor-Menü bei Bedarf zugeschaltet werden kann.

Programmierung
der Stecker ZKD712-FS
 Bezeichnung            Befehl          Bereich

 Kraft 10 M/s           B-01            DMS1

 Kraft 1000 M/s         B-02            DMS2


Wenn Kraftsensoren mit einem Stecker ZKD712FS ausgeliefert werden, sind sie auf den Bereich DMS2 mit
1000 M/s eingestellt. Nach einem Bereichswechsel muss der Abgleich des Kraftsensors (Nullpunkt und Endwert,
siehe unten, Kapitel ‚Hinweise zur Messung‘) wiederholt werden.
Die technischen Daten des Steckers sind dieselben wie die des ZKD700FS (siehe Kapitel 4.4.3.2).
Anschluss von Kraftsensoren ohne Kontrollwiderstand
Die Stecker ZA9105-FS (Standard, analog) und ZKD700FS (digital) stehen zum Anschluss von Kraftsensoren
ohne Kontrollwiderstand zur Verfügung (siehe Kapitel 4.4.3.1 und Kapitel 4.4.3.2).


Hinweise zur Messung
Nullpunktabgleich
Bei allen Gewicht- und Kraftmessungen sollte vor jeder Messung ein Abgleich des Nullpunkts durchgeführt
werden. Dadurch wird der Messwert bei einer Vorlast oder einem Nullpunktfehler auf null gesetzt.




                                                                                                           215
Kraftsensoren



Nullpunktabgleich beim ZA9612FS:
In allen ALMEMO® Geräten gibt es die Möglichkeit einen Nullpunktabgleich (Tarafunktion) durchzuführen
(siehe Geräteanleitungen). Dabei wird der Wert, den der unbelastete Kraftsensor ausgibt in die BASIS der Ste-
ckerprogrammierung geschrieben (siehe Funktion BASISWERT Kapitel 6.3.11).
Um den Nullpunktabgleich der Geräte nutzen zu können, muss der Verriegelungsmode des Messkanals auf 4
eingestellt sein.

Nullpunktabgleich beim ZKD712FS:
Für den ZKD712FS kann wie beim Stecker ZA9612FS der Nullpunktabgleich im Gerät durchgeführt werden
(siehe oben und jeweilige Geräteanleitung).
Außerdem besteht die Möglichkeit, den Nullpunkt im Sensormenü abzugleichen. Das Sensormenü ist über V7
Geräte (siehe Bedienungsanleitung) oder über die Schnittstelle der Geräte zum PC über die Software ALMEMO®
Control zugänglich.
Bei Klick auf den Button ‚ZERO‘ wird der Nullpunktabgleich durchgeführt (siehe Abbildung des Sensormenüs
unten).

Kraftsensorabgleich (Zweipunktabgleich)
Die ALMEMO® Kraftsensoren werden mit Stecker vollständig abgeglichen geliefert. Soll der Abgleich aber er-
neuert werden oder möchte der Kunde einen Kraftsensor selbst anschließen, muss nicht nur ein Nullpunktab-
gleich durchgeführt werden, sondern der Sensor auch noch in einem weiteren Punkt abgeglichen werden (Zwei-
punktabgleich). Dafür wird angenommen, dass sich der Sensor linear verhält. Während bei Abgleich des Null-
punkts ein Wert in die BASIS der Steckerprogrammierung geschrieben wird, wird beim Zweipunktabgleich auch
noch ein Wert in den FAKTOR gelegt.
Für die vollständige Skalierung ist u.U. eine Dezimalpunktverschiebung und Dimensionseingabe erforderlich
(siehe Kapitel 6.3.11 und 6.3.5).
Bei allen neuen Geräten ist der Abgleich über Tasten in der jeweiligen Bedienungsanleitung unter Punkt ´Soll-
werteingabe´ beschrieben, der Abgleich über die Schnittstelle im Kapitel 6.4.2. Der Verriegelungsmode des
Messkanals muss dazu auf 4 eingestellt sein.

Kraftaufnehmerabgleich für ZA9612FS:
    1.   Nullpunktabgleich:
         Lastzelle entlasten.
         Nullpunktabgleich durchführen mit Funktion 'Messwert Nullsetzen'.
         Der Nullpunktfehler wird als BASIS gespeichert und der Messwert zeigt 0000.
    2.   Endwert vorgeben:
         Endwert-Kontrollwiderstand einschalten.
         Der Endwert wird angezeigt.
    3.   Endwertabgleich:
         Sollwert eingeben und abgleichen mit Funktion 'Sollwerteingabe'.
         Der Steigungsfehler wird als FAKTOR gespeichert und der Messwert zeigt den Sollwert an.
         Bei Bedarf Punkt 3 wiederholen.
    4.   Abgleich beenden:
         Evtl. Nennlast entfernen.
         Abgleichfunktion verlassen. Der Kontrollwiderstand ist jetzt ausgeschaltet.
         Der Messwert zeigt wieder 00000.
Bei den Geräten ohne Sollwerteingabe kann der Faktor (Sollwert/Istwert) selbst berechnet und programmiert
werden (siehe Kapitel 6.3.11).

Kraftsensorabgleich für ZKD712FS:
Ist ein Kraftsensor am digitalen Stecker ZKD712FS angeschlossen, kann der Kraftsensorabgleich wie der Null-
punktabgleich im Sensormenü (siehe unten) vorgenommen werden. Ein Kraftsensorabgleich vom Gerät aus ist
im Fall des ZKD712FS nicht möglich.




216
                                                                                           Kraftsensoren




                                                               Abb. 3.8.10
                                                               Kraftsensorabgleich für ZKD712FS
                                                               Sensormenü des Messgeräts ALMEMO® 710




Das Sensormenü ist im Gerät (siehe Bedienungsanleitung der Geräte) oder über die Schnittstelle zum Computer
mit der Software ALMEMO® Control erreichbar.
    1.   Nullpunktabgleich:
         Lastzelle entlasten.
         Nullpunktabgleich durchführen, indem man auf ‚ZERO‘ klickt.
         Der Messwert zeigt 0 an.
    2.   Endwert vorgeben:
         Zuerst die gewünschte Kommastelle ins Sensormenü eingeben.
         Dann den Endwert des Kraftsensors eintragen.
    3.   Endwertabgleich:
         Auf ‚Kalibrierwiderstand‘ klicken.
         Auf ‚ADJ‘ klicken.
         Der Endwert wird jetzt als Messwert angezeigt.
    4.   Abgleich beenden:
         Auf ‚Kalibrierwiderstand‘ klicken.
         Sensormenü verlassen.
         Der Messwert zeigt wieder 0 an.



3.8.2.1 Druckkraftsensoren FKA 022, FKA 613

Fühlereigenschaften

Ausstattung
Die Sensoren messen über Dehnungsmessstreifen, die in einer Vier-Leiter-Vollbrücke geschalten sind. Sie sind
mit einem Kontrollwiderstand für den Endabgleich des Messbereichs ausgestattet.




                                                                Abb. 3.8.11
                                                                Druckkraftsensor FKA 022




                                                                                                       217
Kraftsensoren




Ausführungen
Alle in Newton angegebenen Messbereiche sind auch in kg-Bereichen lieferbar.

Technische Daten
Messbereiche
   FKA 022                          100 N, 200 N, 500 N, 1000 N, 2000 N
   FKA 613                          0,5 kN, 1 kN, 2 kN,5 kN, 10 kN, 20 kN (50 kN auf Anfrage)
max. Grenzlast                      150% vom Endwert
max. dynamische Belastung           70% vom Endwert
Referenztemperatur                  23°C
Genauigkeit                         < ±0,5% v. Ew.
Nennmessweg                         < 0,2 mm
Einsatzbereich                      –10 bis +50°C
Kriechfehler bei Dauerbelastung     < ±0,1% pro 30 min
Schutzart                           IP 65
Material                            rostfreier Stahl
Kabel                               radial, 3 m lang mit ALMEMO® Stecker




Abmessungen

links: FKA 022
rechts: FKA 613



3.8.2.2 Zug- und Druckkraft-Sensor FKA 0251, FKA 0252,
        FKA 0255

Fühlereigenschaften

Ausstattung
Die Sensoren messen über Dehnungsmessstreifen, die in einer Vier-Leiter-Vollbrücke geschalten sind. Sie sind
mit einem Kontrollwiderstand für den Endabgleich des Messbereichs ausgestattet.




                                                     Abb. 3.8.12
                                                     Zug- und Druckkraft-Sensor FKA 025x




218
                                                                                       Kraftsensoren




Zubehör für FKA 025

 Artikelnummer                           Typ

 ZB902512                                Gelenkösen mit Außengewinde M 12 (2 St.)

 ZB902524                                Gelenkösen mit Außengewinde M 24 x 2 (2 St.)


Ausführungen
Alle in Newton angegebenen Messbereiche sind auch in kg-Bereichen lieferbar.

Technische Daten
Messbereiche
   FKA0251                           0,02 kN, 0,05 kN, 0,1 kN, 0,2 kN, 0,5 kN, 1 kN, 2 kN, 5 kN, 10 kN
   FKA0252                           20 kN
   FKA0255                           50 kN
max. Grenzlast                       150% vom Endwert
max. dynamische Belastung            70% vom Endwert
Referenztemperatur                   23°C
Kabel                                3 m lang mit ALMEMO® Stecker axial
Genauigkeit für Zug                  < ±0,1% v. Ew.
Genauigkeit für Zug und Druck        < ±0,2% v. Ew.
Nennmessweg                          < 0,15 mm
Einsatzbereich                       –10 bis +70°C
Kriechfehler bei Dauerbelastung      < 0,07% pro 30 min
zulässige Seitenkräfte               ±60% v. Ew.
Schutzart: bis 1 kN                  IP 65, ab 2 kN: IP 67
Material                             bis 1 kN: Aluminium, 2 bis 50 kN: rostfreier Stahl

Abmessungen


                                  Zug- und Druckkraftsensor FKA25
                                  bis 10 kN (in mm): A=50, B=75, C=20, D=M12
                                  bis 20 kN, 50 kN (in mm): A=65, B=85, C=40, D=M24 x2




                                            Abmessungen Gelenkösen
                                            Außengewinde M 12 (in mm):
                                            D = M 12, E = 16, F = 32, G = 12, L = 54)
                                            Außengewinde M 24 (in mm):
                                            D = M 24 x 2, E = 26, F = 62, G = 25, L = 94)




                                                                                                     219
Wegaufnehmer, Wegtaster




3.8.3 Wegaufnehmer, Wegtaster

Messprinzip
ALMEMO® Wegaufnehmer und -taster funktionieren nach dem Prinzip der Leitplastik-Potentiometer.
Auf der Grundlage eines Spannungsteilers mit einem Widerstandselement aus leitendem Kunststoff wird die
Schleiferspannung belastungsfrei mit einem als Spannungsfolger geschalteten Operationsverstärker abgenom-
men.


Grundlagen
Das Anwendungsspektrum für Wegaufnehmer und Wegtaster ist sehr vielfältig. Nicht jede Anwendung kann von
vornherein als Wegmessung erkannt werden. Häufig handelt es sich um eine völlig andere Messgröße, die sich
aber auf eine Weg- oder Abstandsgröße zurückführen lässt.

Wegaufnehmer
Diese Sensoren eignen sich zur direkten, genauen Messung von Wegen in der Steuerungs-, Regelungs- und Mess-
technik. Die Wegaufnahme erfolgt über eine Zugstange mit Kugelkupplung. Diese ermöglicht eine spiel- und
querkraftfreie Betätigung auch bei Winkelversatz von Sensor und Messrichtung.

Wegtaster
Diese Sensoren eignen sich zur direkten Wegmessung ohne formschlüssige Verbindung, zur Positionsermittlung
bei feststehenden Messobjekten, für Toleranzmessungen, sowie zur stetigen Konturabtastung. Über die beidseitig
gelagerte Schubstange können Querkräfte aufgenommen werden können, wie sie beispielsweise bei der kontinu-
ierlichen Abtastung von Kurven und Keilleisten auftreten. Ein rückseitiger Endanschlag dient zur einfachen me-
chanischen Ankopplung von automatischen Rückzugseinrichtungen, wie Pneumatikzylinder oder Elektromag-
nete.


Auswahl, Produktübersicht
 Artikelnummer              Artikelnummer               Nutzweg                    Auflösung
 Wegaufnehmer               Wegtaster

 FWA 025 T                  FWA 025 TR                  25 mm                      0,001 mm
 FWA 050 T                  FWA 050 TR                  50 mm                      0,01 mm

 FWA 075 T                  FWA 075 TR                  75 mm                      0,01 mm
 FWA 100 T                  FWA 100 TR                  100 mm                     0,01 mm
 FWA 150 T                                              150 mm                     0,01 mm


Anwendungsbereiche
 FWA xxx T            Wege in der Steuerungs-, Regelungs- und Messtechnik
 FWA xxx TR           direkte Wegmessung ohne formschlüssige Verbindung, zur Positionsermittlung bei fest-
                      stehenden Messobjekten, für Toleranzmessungen, sowie zur stetigen Konturabtastung




220
                                                                         Wegaufnehmer, Wegtaster




Hinweise zur Messung
Die Potentiometer werden über den Stecker ZA9025FS3 mit stabiler 2,5 V Versorgung angeschlossen (siehe
Kapitel 4.4.2.1). Dadurch ergibt sich ein Messbereich von 0 bis 2,5 V für den Gesamtweg. Eine Vorjustierung
erfolgt über die Korrekturwerte im Werk.
Der exakte Abgleich muss vom Kunden vor Ort nach dem Einbau mit Endmaßen durchgeführt werden.



                                                                                         Abb. 3.8.13
                                                                                         Stecker ZA9025FS3
                                                                                         mit stabiler 2,5 V Versor-
                                                                                         gung




3.8.3.1 Wegaufnehmer FWA xxx T

Fühlereigenschaften

Ausstattung
Die Wegaufnahme erfolgt über eine Zugstange mit Kugelkupplung. Diese ermöglicht eine spiel- und querkraft-
freie Betätigung auch bei Parallel- und Winkelversatz von Aufnehmer und Messrichtung.
Der Sensor ist mit einem elastomer-gedämpften, unabhängig federnden Mehrfinger-Edelmetallschleifer für zu-
verlässigen Kontakt auch bei hoher Verstellgeschwindigkeit (bis zu 10 m/s), Schock und Vibration ausgestattet.
Seine Zugstange ist zweifach gelagert.


                                                                      Abb. 3.8.14
                                                                      Wegaufnehmer FWA xxx T




Technische Daten
 Wegaufnehmer T                       T25            T50            T75            T100            T150
 Unabhängige Linearität               ±0,2%          ±0,15%         ±0,1%          ±0,075%         ±0,075%
 Gehäuselänge in mm                   63             88             113            138             188
    (Maß A + 1 mm)
 Mechanischer Hub in mm               30             55             80             105             155
    (Maß B ±1,5 mm)
 Gesamtgewicht in g                   140            160            170            190             220
    (mit 2 m Kabel)
 Masse der Zugstange mit              35             43             52             58              74
 Kupplung und Schleiferblock in g
 Beweglichkeit der Kugelkupplung      ±1 mm Parallelversatz, ±2,5° Winkelversatz
 Betätigungskraft (waagerecht)        ≤ 0,30 N
 Wiederholgenauigkeit                 0,002 mm
 Isolationswiderstand                 ≥ 10 MΩ (bei 500 V DC, 1 bar, 2 s)




                                                                                                             221
Wegaufnehmer, Wegtaster



 Durchschlagfestigkeit                ≤ 1 mA (bei 50 Hz, 2s, 1 bar, 500 V AC)
 Max. zul. Anzugsmoment               140 Ncm
 der Befestigungsschrauben
 Temperaturbereich                    -30 bis +100°C
 Temperaturkoeffizient des            typisch 5 ppm/°C
 Spannungsteilerverhältnisses
 Schwingungen                         5 bis 2000 Hz, Amax = 0,75 mm , amax = 20 g
 Stoß                                 50 g / 11 ms
 Lebensdauer                          > 100 x 106 Hübe
 Schutzart                            IP 40


Abmessungen




3.8.3.2 Wegtaster FWA xxx TR

Fühlereigenschaften

Ausstattung
Die Widerstands- und Kollektorbahnen des Sensors sind aus leitendem Kunststoff gefertigt. Über die beidseitig
gelagerte Schubstange können Querkräfte aufgenommen werden, wie sie beispielsweise bei der kontinuierlichen
Abtastung von Kurven und Keilleisten auftreten.
Der rückseitige Endanschlag dient zur einfachen mechanischen Ankopplung von automatischen Rückzugsein-
richtungen, wie Pneumatikzylinder oder Elektromagneten.


                                                                        Abb. 3.8.15
                                                                        Wegtaster FWA xxx TR




Technische Daten
 Wegtaster TR                         TR25               TR50            TR75              TR100
 Unabhängige Linearität               ±0,2%              ±0,15%          ±0,1%             ±0,075%
 Gehäuselänge in mm                   63                 94,4            134,4             166
   (Maß A + 1 mm)
 Mechanischer Hub in mm               30                 55              80                105
   (Maß B ±1.5 mm)
 Gesamtgewicht in g                   120                150             180               200




222
                                                                    Wegaufnehmer, Wegtaster



    (mit 2 m Kabel):
Masse der Zugstange mit             25                 36             48         57
Kupplung und Schleiferblock in g
Betätigungsfrequenz max. (für       18 Hz              14 Hz          11 Hz      10 Hz
kritischste Anwendung „Tastspitze
nach oben“)
Betätigungskraft (waagerecht)       ≤5N
Wiederholgenauigkeit                0,002 mm
Isolationswiderstand                ≥ 10 MΩ (bei 500 V DC, 1 bar, 2 s)
Durchschlagfestigkeit               ≤ 1 mA (bei 50 Hz, 2s, 1 bar, 500 V AC)
Max. zul. Anzugsmoment              140 Ncm
der Befestigungsschrauben
Temperaturbereich                   -30 bis +100°C
Temperaturkoeffizient des           typisch 5 ppm/°C
Spannungsteilerverhältnisses
Schwingungen                        5 bis 2000 Hz/Amax = 0,75 mm / amax = 20 g
Stoß                                50 g / 11 ms
Lebensdauer                         > 100 x 106 Hübe
Schutzart                           IP 40

Abmessungen




                                                                                         223
Sensoren zum Messen von Durchfluss




3.8.4 Sensoren zum Messen von Durchfluss

Messprinzip
Drei Arten von Durchflusssensoren für Flüssigkeiten werden angeboten:
             1.   Turbinen Durchflussmesser
             2.   Magnetisch induktiv arbeitende Durchflussmesser
             3.   Wirbel Durchflussmesser

Turbinen Durchflussmesser
Im Sensor befindet sich ein Flügel- bzw. Paddelrad, das durch den Durchfluss in Rotation versetzt wird. Die
Drehzahl ist proportional zur mittleren Strömungsgeschwindigkeit und somit zur jeweiligen Durchflussmenge.
Gegenüber einer optischen Abtastung eignet sich dieses Prinzip auch für trübe, nicht transparente Flüssigkeiten.
Das elektrische Ausgangssignal kann auf zwei unterschiedliche Arten erzeugt werden.


1. Hall-Sensor:
Der Rotor ist mit Dauermagneten bestückt, die auf einen
im Sensor untergebrachten Hall-Sensor wirken. Die inte-
grierte Elektronik wandelt das Hall-Signal in ein elektro-
nisches Impulssignal am Ausgang.




                                                                        Abb. 3.8.16 Hall Effekt

2. Induktiver Näherungsschalter:
Die Rotorblätter sind mit Edelstahlkappen versehen, sodass durch die Annäherung der Rotorblätter an den Mess-
wertaufnehmer die Induktivität des Aufnehmers verändert und ein impulsförmiges Ausgangssignal erzeugt wird.
Kalibrierung:
Der K-Faktor (Kalibrier-Faktor) des Turbinen-Durchflussmessers drückt die sensorspezifische mittlere Pulsrate
aus. Die Messaufnehmer werden kalibriert, um den K-Faktor für Wasser zu bestimmen.
Folgende Gleichung gilt für den Durchfluss:
        60
Q = f ∙( )
        K
Q = Durchfluss in l/min
f = Frequenz in Hz
K = K-Faktor in Impulsen/l


Magnetisch induktiver Durchflusssensor
Eine elektrisch leitende Flüssigkeit, deren Durchfluss bestimmt werden soll, durchströmt das Messrohr des Sen-




224
                                                       Sensoren zum Messen von Durchfluss



sors. Dieses befindet sich in einem Magnetfeld, wodurch die Ladungen in der Flüssigkeit rechtwinklig zum Mag-
netfeld abgelenkt werden. Es wird eine Spannung im Medium erzeugt, die proportional zur mittleren Strömungs-
geschwindigkeit ist und durch zwei Elektroden abgegriffen wird.

Wirbel Durchflussmesser




                                                                       Abb. 3.8.17
                                                                       Kármánsche Wirbelstraße



Der physikalische Effekt der Kármánschen Wirbelstraße wird bei der Wirbeldurchflussmessung ausgenutzt, in-
dem man in den Durchflusssensor einen Störkörper einbringt, hinter dem sich die benannte Wirbelstraße ausbil-
det.
Da die Wirbel gegenläufig und versetzt zueinander verlaufen, bilden sich lokale Druckdifferenzen. Der Sensor
ermittelt über eine Zählung der auftretenden Druckimpulse pro Zeiteinheit die so genannte Wirbelfrequenz. Bei
steigender Strömungsgeschwindigkeit erhöht sich auch die Wirbelfrequenz.
Die Frequenz der Druckpulsationen ist ein Maß für die Strömungsgeschwindigkeit und ergibt mit dem definierten
Querschnitt der Messstrecke ein durchflussproportionales Messsignal, welches im Sensor als elektrisches Aus-
gangssignal zur Verfügung gestellt wird.


Grundlagen
Der Begriff Durchfluss beschreibt eine Messgröße, welche die Menge eines fließenden oder strömenden Medi-
ums beschreibt.
Unter einem Volumenstrom versteht man das Volumen eines Mediums, das sich innerhalb einer Zeiteinheit durch
einen Querschnitt bewegt und wie folgt definiert ist:
     (δV)
Q=
     (δt)
Q = Volumenstrom in [m³/s], [l/min], [m³/h]
V = Volumen in [cm³],[dm³],[m³]
t = Zeit in [s], [min], [h],

Weiterhin gilt für Fluide wie Gase und Flüssigkeiten die Beziehung:
Q = vm ∗ A
Q = Volumenstrom in [m³/s]
vm = mittlere Strömungsgeschwindigkeit in [m/s]
A = Querschnittsfläche an der Messstelle in [m²]

Wenn die Strömungsgeschwindigkeit gemessen wurde, lässt sich mit dieser Formel bei bekannter Querschnitts-
fläche (Rohre, Kanäle) der Volumenstrom errechnen.
Da die Strömungsgeschwindigkeit über den Querschnitt eines Rohres nicht konstant ist, wird die mittlere Strö-
mungsgeschwindigkeit vm durch Integration bestimmt.
Durchflusssensor (auch Flowmeter) ist ein Sammelbegriff für alle Sensoren, die den Durchfluss eines Gases oder
einer Flüssigkeit durch ein Rohr messen.




                                                                                                         225
Sensoren zum Messen von Durchfluss



Auswahl, Produktübersicht
 Sensoren             Messbereich             Messprinzip            Hinweise, Bedingungen

 FVA915VTHM           2 bis 40 l/min          mit Turbine            auch für trübe Flüssigkeiten
 FVA915VTH25          4 bis 160 l/min
 FVA915VTH40          6,7 bis 417 l/min
 FVA915VMZ030         0,1 bis 2 l/min         magnetisch induktiv    Leitfähigkeit von mindestens
 FVA915VMZ081         0,25 bis 5 l/min                               20 μS/cm erforderlich,
 FVA915VMZ082         1 bis 20 l/min                                 ohne bewegte Teile
 FVA915VMZ153         2,5 bis 50 l/min
 FVA915VMZ204         5 bis 100 l/min
 FVA915VMZ205         10 bis 200 l/min
 FVA915VMZ256         12,5 bis 250 l/min
 FVA645GV12QT         1 bis 12 l/min          Kármánsche             keine Lufteinschlüsse, keine
 FVA645GV40QT         2 bis 40 l/min          Wirbelstraße           Schwebstoffe
 FVA645GV100QT        5 bis 100 l/min
 FVA645GV200QT        10 bis 200 l/min



Anwendungsbereiche
 FVA915VTH      Kühlwassermessung, Medizintechnik, Kunststoffindustrie, Solaranlagen,
                Bäckereimaschinen, Werkzeugmaschinen, Großküchengeräte, Fotolaboranlagen,
                Zapfanlagen, Dosiergeräte, Kühlgeräte, Heizungsanwendungen, Wärmemengenerfassung
 FVA645GV       Petrochemie, Energietechnik, Wärmeversorgung, Pharmazie, Farbenherstellung,
                Agrochemie, Kosmetikaherstellung, Nahrungsmittelindustrie speziell:
                    • Wasser-, Solar- und Solekreisläufe (Wasser-Glykol) zur Systemoptimierung bzw.
                        zur Ermittlung der Wärmemenge
                    • Wärmemengenerfassung in Heiz- und Kühlanlagen




3.8.4.1 Axial-Turbinen-Durchflussmesser FVA 915 VTHM

Fühlereigenschaften

Ausstattung
Der Sensor wird mit einem 6 m langen Anschlusskabel mit ALMEMO® Stecker geliefert.


Ausführungen
 Sensor             Messbereich           Messprinzip                        Material Turbinenkörper

 FVA915VTHM         2 bis 40 l/min        Axial-Turbinen-Durchflussmesser    Messing




226
                                                    Sensoren zum Messen von Durchfluss



Technische Daten
Werkstoff Rohrstück                 Messing
Nennweite                           DN 15
Messbereich                         2 bis 40 l/min, Dauerbelastung max. 20 l/min
Messgenauigkeit                     ± 1% vom Endwert
Reproduzierbarkeit                  ± 0,2%
Signalabgabe                        ab 0,3 l/min
max. Größe der Partikel im Medium   0,5 mm
max. Temperatur des Mediums         85°C
Nenndruck                           PN10
Prozessanschluss                    G ¾" Außengewinde und Überwurfmuttern
Druckverlust in bar                 Dp = 0,00145 x Q2 (Q in l/min)
                                    ca. 0,6 bar bei 20 l/min
                                    ca. 2,3 bar bei 40 l/min
Schutzart                           IP 54
Ausgangssignal
   Pulsrate / K-Faktor              940 Pulse/Liter
   Auflösung                        1,1 ml/Puls
Signalform                          Rechtecksignal NPN open collector
Messaufnehmer                       Hall - Effekt - Sensor
Versorgungsspannung                 4,5 bis 24 V DC (aus ALMEMO® Gerät)
Elektrischer Anschluss              4-Pin-Stecker M12x1
                                    inkl. PVC-Leitung, (Tmax = 70°C) mit ALMEMO® Stecker
Werkstoffe
 Rohrstück                          Messing CuZn36Pb2As
 Flachdichtung                      NBR
 Turbinenkäfig                      PEI ULTEM
 Flügelrad                          PEI ULTEM
 Flügelradbestückung                Hartferrit Magnete
 Achse / Lager                      Achse Arcap AP1D mit Hartmetallstiften in Saphirlagern
 Lagerhalter                        Arcap AP1D
 Aufnehmer                          PPO Noryl GFN3
 O-Ring                             NBR
 Überwurfmutter                     PA GF 30 (nicht mediumsberührend)


Abmessungen




Angaben in mm.




                                                                                             227
Sensoren zum Messen von Durchfluss



Handhabung

Vorbereitung
Einbauhinweise
Vor dem Einbau prüfen, ob die Werkstoffe des Durchflusssensors für das zu messende Medium geeignet sind.
Die Durchflussmesser VTHM ist aufgrund der verwendeten Werkstoffe nicht für die Messung von Ölen geeignet.
Die Festigkeiten der verwendeten Kunststoffteile würden entscheidend gemindert.
    1.   Die Einbaulage des Durchflusssensors ist beliebig. Die Montage in horizontalen Rohrleitungen und ein
         aufrecht stehendes Gehäuse erleichtern die Entlüftung. Beim Einbau in senkrechte Leitungen, ist die
         Durchflussrichtung von unten nach oben zu bevorzugen. Ein freier Auslauf ist zu vermeiden.
    2.   Der auf dem Durchflusssensor angebrachte Pfeil (→) zeigt die einzig mögliche Durchflussrichtung an.
    3.   Das zu messende Medium sollte möglichst wenige Fest-
         stoffe aufweisen. Evtl. vorhandene Partikel dürfen nicht
         grösser als 0,5 mm sein, gegebenenfalls einen Filter ein-
         bauen.
    4.   Vor dem Durchflusssensor sollte eine „gerade“ Einlauf-
         strecke von min. 10 x DN, also z.B. 15 cm bei DN15,
         eingehalten werden. Hinter dem Durchflusssensor sollte
         eine „gerade“ Auslaufstrecke von 5 x DN, also z.B. 7,5
         cm bei DN15, berücksichtigt werden. Ein- und Auslauf-
         strecken müssen im Innendurchmesser dem des Durch-
         flusssensors, also z.B. 15 mm bei DN15, entsprechen.
         Davor und dahinter kann die Leitung evtl. eingeschnürt
         bzw. aufgeweitet werden.




                                                                     Abb. 3.8.18
                                                                     Einbau eines Durchflusssensors in ein
                                                                     Rohr



    5.   Um den Durchflusssensor von Verschmutzungen zu reinigen, sollte eine Durchspülung entgegen der
         Durchflussrichtung erfolgen.




                                              Abb. 3.8.19 Reinigung eines
                                              Durchflusssensors




228
                                                       Sensoren zum Messen von Durchfluss



Die anzuschließende Rohrleitung muss einen „Bund“ aufweisen
(siehe Zeichnung oben unter ‚Abmessungen‘). Die Stirnseite des
Bundes dient als Dichtfläche und wird mittels der mitgelieferten
Rändelüberwurfmuttern an die Flachdichtung gepresst. Sollte am
Außengewinde abgedichtet werden, ist unbedingt darauf zu achten,
dass keine faserigen Dichtmittel (Hanf oder PTFE-Band) in die Strö-
mung gelangen.

Anzugsmoment:
Kunststoff-Überwurfmuttern max. 8 Nm ,
Messing-Überwurfmuttern max. 30 Nm

                                                                         Abb. 3.8.20 Durchflusssensor
                                                                         mit Pfeil, der Durchflussrichtung


Messen
Im ALMEMO® Stecker des Anschlusskabels sind bereits wichtige Parameter wie Messbereich und Skalierung
hinterlegt, so dass der Messwert in l/min angezeigt wird.
Das Impulssignal des Sensors wird bei ALMEMO® Geräten im Bereich „Frequenz“ gemessen. Aus der Glei-
chung für den Durchfluss (siehe oben, ‚Messprinzip‘) entspricht der Term (60/K) dem jeweiligen Skalierwert.
Das Durchflusssignal ist im spezifizierten Messbereich im Rahmen der Messgenauigkeit linear. Bei Durchfluss-
regelungen, z.B. konstanter Durchfluss bei sich zusetzendem Filter, kann der Sensor auch im nichtlinearen Be-
reich betrieben werden, da hier ebenfalls eine ausreichende Wiederholgenauigkeit gegeben ist.
Die Messung von Flüssigkeiten mit höherer Viskosität ist unter Abweichung von den oben angegebenen ‚Tech-
nischen Daten‘ möglich.

Fühlerschutz
Die Überwurfverschraubung am Kabelausgang ist versiegelt.
Wird sie trotzdem geöffnet, löst sich die Fixierung des Turbinensystems
und es besteht die Gefahr der Beschädigung. Eine werkseitige Reparatur
wird erforderlich.




                                                                            Abb. 3.8.21 Überwurfverschraubung
                                                                            am Kabelausgang darf nicht geöffnet
                                                                            werden.

Ein eventuelles Ausblasen des Gerätes mit Druckluft darf nur entgegen der
Durchflussrichtung erfolgen.




Wie schon unter ‚Vorbereitung‘ erwähnt, darf der Sensor nicht zur Mes-
sung der Durchflüsse von Öl benutzt werden.

                                                                          Abb. 3.8.22
                                                                          Ausblasen des Sensors
                                                                          nur

                                                                              entgegen der Durch-
                                                                          flussrichtung



                                                                                                             229
Sensoren zum Messen von Durchfluss




3.8.4.2 Axial-Turbinen-Durchflussmesser FVA 915 VTH 25M

Fühlereigenschaften

Ausstattung
Der Sensor wird mit einem 6 m langen Anschlusskabel mit ALMEMO® Stecker geliefert.

Ausführung
 Sensor               Messbereich       Messprinzip                         Material Turbinenkörper

 FVA915VTH25M         4 bis 160 l/min   Axial-Turbinen-Durchflussmesser     Messing



Technische Daten
Nennweite                         DN 25
Messbereich                       4 bis 160 l/min, Dauerbelastung max. 80 l/min
Messgenauigkeit                   ± 5% vom Messwert
                                  (bis 5 l/min ± 7% vom Messwert)
Reproduzierbarkeit                ± 0,5%
Signalabgabe ab                   < 1 l/min
max. Größe der Partikel i. Medium 0,63 mm
max. Temperatur des Mediums       85°C
Nenndruck                         PN10
Prozessanschluss                  G 1¼" Außengewinde inkl. Anschlussadapter auf R 1"
                                  (zwingend erforderlich)
Druckverlust                      ca. 0,1 bar bei 80 l/min
                                  ca. 0,45 bar bei 160 l/min
Schutzart                         IP 54
Ausgangssignal
   Pulsrate / K-Faktor            65 Pulse/Liter
   Auflösung                      15 ml/Puls
Signalform                        NPN open collector
Messaufnehmer                     Hall - Effekt - Sensor
Versorgungsspannung               4,5 bis 24 V DC (aus ALMEMO® Gerät)
Elektrischer Anschluss            4-Pin-Stecker M12x1 inkl. PVC-Leitung, (Tmax = 70°C) mit
                                  ALMEMO® Stecker
Werkstoffe
  Rohrstück                       Messing CW602N
  Turbinenkäfig                   PPO Noryl GFN 1630V
  Flügelrad                       PPO Noryl GFN 1520V
  Flügelradbestückung             Hartferritmagnete
  Achse / Lager                   Edelstahl 1.4539 / Saphir, PA
  Aufnehmerhülse                  PPO Noryl GFN 1630V
 O-Ring                           EPDM




230
                                                       Sensoren zum Messen von Durchfluss




Abmessungen
Angaben in mm.




Handhabung

Vorbereitung
Einbauhinweise
Siehe Kapitel 3.8.4.1 (FVA915VTHM)

Einbau in das Rohrleitungssystem
Zunächst werden die Anschlussadapter in die Rohrleitung eingedichtet. Es ist zu beachten, dass dabei keine fa-
serigen Dichtstoffe (Hanf oder PTFE-Band) in die Turbine gelangen.
Der Einbau der eigentlichen Turbine erfolgt dann mittels der Überwurfmutter unter Nutzung der mitgelieferten
Flachdichtungen.

Messen
siehe Kapitel 3.8.4.1 (FVA915VTHM)

Fühlerschutz
Die Überwurfverschraubung am Kabelausgang ist versiegelt.
Wird sie trotzdem geöffnet, löst sich die Fixierung des Turbinensystems und es
besteht die Gefahr der Beschädigung. Eine werkseitige Reparatur wird erfor-
derlich.


                                                                                       Abb. 3.8.23 Überwurf-
                                                                                       verschraubung am Ka-
                                                                                       belausgang darf nicht
                                                                                       geöffnet werden.


Der Durchflusssensor darf nicht mit Druckluft ausgeblasen werden. Es kann zu Schäden der Lagerung der Tur-
bine kommen.




                                                                                                         231
Sensoren zum Messen von Durchfluss




3.8.4.3 Magnetisch induktiver Durchflusssensor FVA915VMZx

Fühlereigenschaften

Ausstattung
Der Sensor wird mit einem 6 m langen Anschlusskabel mit ALMEMO® Stecker geliefert.

Ausführungen
 Sensor              Messbereich           Nenn-      Gewinde           Signalabgabe     Max.
                                           weite                        ab               Durchfluss

 FVA915VMZ030        0,1 bis 2 l/min       DN 3       G3/8 B außen      0,05 l/min       2,5 l/min
 FVA915VMZ081        0,25 bis 5 l/min      DN 8       G1/2 B außen      0,1 l/min        6 l/min
 FVA915VMZ082        1 bis 20 l/min        DN 8       G1/2 B außen      0,25 l/min       25 l/min
 FVA915VMZ153        2,5 bis 50 l/min      DN 15      G3/4 B außen      1 l/min          60 l/min
 FVA915VMZ204        5 bis 100 l/min       DN 20      G 1 B außen       2 l/min          120 l/min
 FVA915VMZ205        10 bis 200 l/min      DN 20      G 1 B außen       4 l/min          240 l/min
 FVA915VMZ256        12,5 bis 250 l/min    DN 25      G 1 1/4 B außen   5 l/min          300 l/min



Technische Daten
 Nennweiten                             siehe oben ‚Ausführungen‘
 Messbereiche                           siehe oben ‚Ausführungen‘
 Messgenauigkeit                        1% vom Messwert (Prüfbedingungen: Wasser 23°C)
 Reproduzierbarkeit                     1%
 Reaktionszeit                          < 100 ms
 Signalabgabe ab                        siehe oben ‚Ausführungen‘
 Max. Durchfluss                        siehe oben ‚Ausführungen‘
 Messmedium                             Wasser und andere leitfähige Flüssigkeiten
 min. Leitfähigkeit des                 20 μS
 Messmediums
 Medientemperatur                       -10 bis +60°C (nicht gefrierend)
 Umgebungstemperatur                    5 bis 60°C
 Max. Betriebsdruck                     10 bar bei 20°C
                                        8 bar bei 40°C
                                        6 bar bei 60°C
 Durchflussanzeige                      LED rot = Spannungsversorgung, LED grün = Durchfluss
 Schutzart                              IP65 (mit aufgesteckter Kupplungsdose)
 Werkstoffe
  Elektroden und Erdungsringe           Edelstahl 316L
  Messrohr und Prozessanschlüsse        POM oder PVDF
  O-Ringe                               EPDM
  Gehäuse                               ABS




232
                                                        Sensoren zum Messen von Durchfluss



Abmessungen
FVA915VMZ03/08/15/20
Angaben in mm.
 Bestellnummer        L1    L2       D1          D2
 FVA915VMZ030         85    13,3     G 3/8 B     Ø3
 FVA915VMZ081         85    13,3     G½B         Ø8
 FVA915VMZ082         85    13,3     G½B         Ø8
 FVA915VMZ153         90    16       G¾B         Ø 14
 FVA915VMZ204         90    16       G1B         Ø 18
 FVA915VMZ205         90    16       G1B         Ø 18




FVA915VMZ25




Handhabung

Messen
Die minimale Leitfähigkeit des Mediums muss 20 μS betragen. Das Medium darf keine bewegten Teile enthalten.
Das Messrohr muss immer komplett gefüllt sein (keine Luftblasen etc.).
Die empfohlene Einbaulage ist waagrecht.




                                                                                                      233
Sensoren zum Messen von Durchfluss




3.8.4.4 Wirbel-Durchflussmesser FV A645 GVx




                                                  Abb. 3.8.24
                                                  Wirbel-Durchflussmesser FVA 645 GVx




Messprinzip
Der ALMEMO® Wirbel-Durchflusssensor besteht aus Messstrecke, Sensorelement und einem dreieckförmigen
Verwirbelungselement, an dem sich beidseitig die Wirbel ablösen. Als Sensorelement zur Erfassung der feinen
Druckpulsationen dient ein Piezoresistor, welcher die Änderung des elektrischen Widerstandes durch den Druck
erfasst und in einer Wheatstone-Brücke angeordnet ist.
Der weiterhin auf dem Sensorchip integrierte Temperatursensor wird zur Kompensation des Messsignals benö-
tigt, der erfasste Temperaturwert aber ebenfalls am Ausgang des Sensors als Messsignal zur Verfügung gestellt.
Der direkte Kontakt mit dem Medium ermöglicht sehr kleine Ansprechgeschwindigkeiten für die Durchfluss-
und Temperaturerfassung bei einem Einsatzbereich von 0°C bis 100°C.


Grundlagen
Als Wirbel (auch Vortex) bezeichnet man in der Strömungslehre Kreisströmungen eines Fluids. Bei der Beobach-
tung des physikalischen Verhaltens von Flüssigkeiten und Gasen ergab sich ein Phänomen, bei welchem sich
hinter einem umströmten Körper gegenläufige Wirbel ausbilden, die sich abwechselnd links und rechts am Kör-
per ablösen und entgegengesetzte Strömungsrichtungen aufweisen.
Der Charakter der Wirbelbildung wird im Wesentlichen von der Reynolds-Zahl Re bestimmt. Sie stellt das Ver-
hältnis von Trägheits- zu Zähigkeitskräften dar und errechnet sich aus der Strömungsgeschwindigkeit, dem
Durchmesser des umströmten Körpers und der Viskosität. Die Frequenz der Wirbelablösungen wird durch die
Strouhal-Zahl charakterisiert. Da beide Zahlen physikalische Konstanten darstellen, ergibt sich bei der Berech-
nung letztendlich ein linearer Zusammenhang von Ablösefrequenz und Strömungsgeschwindigkeit und damit
dem Volumenstrom.
Die so genannten Wirbelstraßen wurden im Jahre 1911/12 vom Ingenieur Theodore von Kármán erstmals nach-
gewiesen und berechnet und bilden die Basis für die heutige Messtechnik.


Fühlereigenschaften

Ausstattung
Der Sensor misst neben dem Durchfluss auch die Temperatur.




234
                                                           Sensoren zum Messen von Durchfluss



Ausführungen
 Artikelnummer          Bereich             Auflösung       Prozessanschluss   Einbaulänge     Dyn.
                                                            Gewinde                            Viskosität
                                                                                               Medium*

 FVA645GV12QT           1 bis 12 l/min      0,06 l/min      G 3/4“ außen       ca.110 mm       < 4 mm²/s
 FVA645GV40QT           2 bis 40 l/min      0,2 l/min       G 3/4“ außen       ca.110 mm       < 4 mm²/s
 FVA645GV100QT          5 bis 100 l/min     0,5 l/min       G 1“ außen         ca.129 mm       < 2 mm²/s
 FVA645GV200QT          10 bis 200 l/min    1,0 l/min       G 1 1/4“ außen     ca.137,5 mm     < 2 mm²/s
                                      -4
* Umrechnung: 1 St = 1 cm²/s, 1 St = 10 m²/s, 1 cSt = 1 mm²/s


Technische Daten
 Strömung
 Messprinzip                               Druckpulsation, Kármánsche Wirbelstrasse
 Messbereich                               siehe oben unter ‚Ausführungen‘
 Genauigkeit                               ±1,5 % vom Endwert bei 0 bis 100°C
                                           bei Medium Wasser
 FVA 645 GV12QT/40QT                       bei Medium Wasser-Glykol (42%), 30 bis 100°C (Viskosität ca.
                                           4 mm²/s: ±5% vom Endwert
 Auflösung                                 siehe oben unter ‚Ausführungen‘
 Ansprechzeit (63%)                        < 1 s (< 3 s für FVA 645 GV12QT)
 Temperatur
 Messbereich                               0 bis 100°C
 Genauigkeit                               ±1 K bei 25 bis 80°C
                                           ±2 K bei 0 bis 100°C
 Auflösung                                 0,5 K
 Ansprechzeit (63%)                        <1 s bei Strömung, 50% vom Endwert
 Prozessanschluss                          2 x Außengewinde, siehe oben unter ‚Ausführungen‘
 Druck                                     10 bar (Berstdruck > 16 bar)
 Druckverlust                               typ. 0,1 bar bei Strömung 50% vom Endwert
 Einsatzbedingungen
 Medien                                    Wasser
                                           Wasser-Glykol (max. 42% Glykol)
                                           FVA 645 GV12QT/40QT mit Viskosität < 4 mm²/s
                                           FVA 645 GV100QT/200QT mit Viskosität < 2 mm²/s
 Medientemperatur                          0 bis 100°C
 Umgebungstemperatur                       -25 bis +60°C
 Umgebungsfeuchte                          bis 95% rH, nicht kondensierend
 Elektrischer Anschluss
 Ausgangsignal                             2 x 0,5 bis 3,5 V
 Versorgung                                5 V DC (±5%), <10 mA, über ALMEMO® Stecker
 Anschluss                                 Sensor mit 2,9 m Anschlusskabel
                                           und ALMEMO® Stecker
 Einbaulänge                               siehe oben unter ‚Ausführungen‘
 Werkstoffe (in Medienkontakt)             korrosionsbeständige Beschichtung, EPDM, PPS, PPA 40-GF
 Rohrstück                                 Edelstahl 1.4408, (Innenrohr: PPA 40-GF)




                                                                                                            235
Sensoren zum Messen von Durchfluss



Abmessungen
Maße in mm:
Sensorelement                                       Turbinenkörper
FVA 645 GV12QT                                      FVA 645 GV12QT
FVA 645 GV40QT                                      FVA 645 GV40QT
FVA 645 GV100QT
FVA 645 GV200QT




Turbinenkörper                                                Turbinenkörper
FVA 645 GV100QT                                               FVA 645 GV200QT




Handhabung

Vorbereitung
Das grün/gelbe Erdungskabel muss unbedingt an das Metallteil des Sensors angeschlossen werden.

Messen
Im ALMEMO® Stecker des Anschlusskabels sind bereits wichtige Parameter wie Messbereich und Skalierung
hinterlegt, sodass die Ausgangsspannungswerte des Durchflusssensors und des Temperatursensors bereits in
l/min bzw. °C angezeigt werden.

Fühlerschutz
Das Medium, das durch den Sensor strömt, darf keine festen Teile enthalten.
Im Innern des Durchflussmessers befindet sich eine empfindliche Membran. Um sie zu schützen, müssen plötz-
liche Druckstöße vermieden werden (z.B. Schnappen eines Ventils).




236
                                                             Sensor zum Messen von Drehzahl




3.8.5 Sensor zum Messen von Drehzahl

Messprinzip
Zur Drehzahlmessung an Wellen, Rädern,
Ventilatoren etc. empfiehlt sich das opti-
sche Reflexverfahren, wofür sich prak-
tisch jedes Messobjekt mit den entspre-
chenden Reflexmarken versehen lässt.
Bei Reflexions-Lichttastern bilden Sen-
der und Empfänger eine Baueinheit. Das
vom Sender kommende Licht wird von
einem gegenüberliegenden Objekt zum Abb. 3.8.25 Reflexions-Lichtschranke
Empfänger zurückgeworfen. Der Sensor
schaltet, wenn die reflektierte Menge Licht am Empfänger eine bestimmte einstellbare Schwelle überschreitet.
Diese Menge Licht hängt wiederum von der Größe und den Reflexionseigenschaften des Objektes ab. Zur Erhö-
hung der Reichweite und zur Verbesserung des Störabstandes sollten zur Drehzahlmessung spezielle Reflexfolien
verwendet werden.


Grundlagen
Zu den optischen Reflexverfahren gehören der Reflexions-Lichttaster und die Reflexions-Lichtschranke.

 Messverfahren                Charakteristische Eigenschaften

 Reflexions-Lichttaster       Erkennt nur undurchsichtige Objekte. Der Erfassungsbereich hängt vom
 (DIN EN 60947: Typ D)        Reflexionsvermögen des Objektes ab, also von Oberflächenbeschaffenheit und
                              Farbe.
                              Empfindlich gegen Schmutz und gegen veränderte Reflexionseigenschaften des
                              Objektes. Diese Einflüsse können (in Grenzen) mit einem Regler für
                              Empfindlichkeit kompensiert werden. Geringer Montageaufwand, da der Sensor
                              aus einer Einheit besteht und eine grobe Ausrichtung meist reicht.

 Reflexions-                  Durch den Einsatz von Retro-Reflektoren werden hohe Reichweiten und ein
 Lichtschranke                besserer Störabstand erzielt.
 (DIN EN 60947: Typ R)        Wenig störanfällig, daher gut geeignet für Einsätze unter erschwerten
                              Bedingungen, z.B. Anwendung im Freien oder in schmutzigen Umgebungen.




3.8.5.1 Drehzahlgeber FUA 9192

Fühlereigenschaften

Ausstattung
Die Drehzahlsonde FUA 9192 arbeitet als Reflexions-Lichttaster, dessen Empfindlichkeit zur Erhöhung der
Funktionssicherheit mit einem Potentiometer eingestellt werden kann.
Zur Auswertung der Impulse ist die Drehzahlsonde mit einem speziellen Frequenzmessmodul ausgerüstet, das
aus der Zeit zwischen zwei Impulsen die Umdrehungen pro Minute berechnet (siehe Kapitel 4.6.1). Durch Mit-
telung über mindestens 500 ms wird eine stabile Anzeige erreicht.
Der Sensor ist mit einem 1,5 m langen Kabel und ALMEMO® Stecker ausgestattet. Die Lieferung beinhaltet fünf




                                                                                                        237
Sensor zum Messen von Drehzahl



Reflexionsstreifen.

Ausführungen
 Sensor                             Messbereich                         Messprinzip

 FUA9192                            8 bis max. 30000 UpM                Reflexions-Lichttaster


Die gleiche Sonde ist mit einem anderen Frequenzmessmodul auch als Lichtschranke zum Zählen o.ä. geeignet.

Technische Daten
 Messbereich                            8 bis 30000 UpM (maximal)
 Helltastzeit                           > 1 ms
 Auflösung                              1 UpM
 Genauigkeit                            bis 15000 UpM: ± 0,02 % v.Mw. ± 1 digit
                                        bis 30000 UpM: ± 0,05 % v.Mw. ± 1 digit
 Erfassungsbereich                      20 bis 200 mm (abhängig vom Reflektor)
 Einstellung des Empfindlichkeit        mit Potentiometer
 erkennbares Objekt                     lichtundurchlässig oder Reflektor
 Abstandshysterese                      ≤ 10%
 Anzeige Schaltzustand                  LED gelb
 Lichtart                               Rotlicht 660 nm
 Fremdlichtgrenze                       Sonnenlicht: ≤ 20000 Lux
                                        Halogenlicht: ≤ 5000 Lux
 Umgebungstemperatur                    -25°C bis + 55°C
 Lagertemperatur                        -40°C bis +70°C
 Schutzart                              IP 67 (nach EN 60529)
 Optik                                  2-Linsensystem PC
 Zulässige Schockbeanspruchung          b ≤ 30 g, T ≤ 1ms
 Zulässige Schwingbeanspruchung         f ≤ 55 Hz, a ≤ 1 mm
 Leerlaufstrom                          ≤ 20 mA
 Spannungsversorgung                    > 8,5 V DC aus dem Messgerät, Netzadapter empfohlen
 Anschluss                              Gerätestecker M12x1
                                        inkl. Leitungsdose M12x1 abgewinkelt
                                        mit 1,5m Kabel und ALMEMO® Stecker
 Material                               Gehäuse: Messing, vernickelt
                                        Lichtaustritt: PMMA
 Abmessungen                            Durchmesser: M12 x 1 mm
                                        Länge: 55 mm
 Gewicht                                15g
 erfüllt Norm                           EN 60 947-5-2




238
                                                             Sensor zum Messen von Drehzahl



Abmessungen
Angaben in mm.




Elektrischer Anschluss:




Handhabung

Vorbereitung
Reflex-Klebestreifen
Das Messobjekt muss an seinem Umfang einen deutlichen Hell-Dunkel-Kontrast aufweisen. Sind mehrere helle
Abschnitte (z.B. Rotorblätter) vorhanden, wird die Drehzahl entsprechend zu hoch bestimmt.
Das bewegte Teil wird mit einem Reflex-Klebestreifen versehen und die Sonde darauf ausgerichtet. Zur Funkti-
onskontrolle leuchtet an der Rückseite der Sonde eine gelbe Signallampe auf, wenn die Reflexfolie erkannt wird.
Der Reflex-Klebestreifen muss vor allem bei höheren Drehzahlen groß genug sein. Es passiert sonst leicht, dass
er vom Sensor nicht ausreichend lange gesehen werden kann.

Justierung der Empfindlichkeit
Zur Justierung der Empfindlichkeit des Drehzahlgebers wird das Potentiometer zunächst ganz zurückgedreht und
dann langsam aufgedreht, bis die Kontroll-LED gleichmäßig aufblitzt und am Messgerät eine stabile Anzeige
erscheint.

Abstand zum Objekt
Auch bei zu kleinem oder zu großem Abstand des Sensors vom Messobjekt kann die Erfassung des vom Reflex-
Klebestreifens zurückgeworfenen Lichtes schwierig sein. Verschiedene Abstände sollten ausprobiert werden.

Messen
Die obere Messbereichsgrenze hängt vom Tastverhältnis hell zu dunkel ab. Bei einem Tastverhältnis von 1:1
(50%) werden 30000 UpM erreicht, bei 1:10 (10%) entsprechend weniger, d.h. nur 6000 UpM.




                                                                                                          239
Zangenstromwandler




240
                                                                                  Zangenstromwandler




3.9 Elektrische Größen


3.9.1 Zangenstromwandler

Messprinzip
Stromwandler dienen dazu, hohe Wechselströme berührungslos und ohne Stromkreisunterbrechung zu erfassen.
Sie bestehen im Prinzip aus zwei getrennten Trafowicklungen (B1 = Primärwicklung mit N1 Windungen,
B2 = Sekundärwicklung mit N2 Windungen) auf einem gemeinsamen Eisenkern (geschlossener Magnetkreis).




                                                   Abb. 3.9.1
                                                   Illustration des Messprinzips eines Zangenstromwandlers

Fließt durch die Wicklung B1 ein Wechselstrom I1, wird in der Wicklung B2 ein Strom I2 erregt, der vom Win-
dungsverhältnis N1 zu N2 abhängt. Gegenüber festinstallierten Schalttafelwandlern haben Zangenstromwandler
einen aufgeschnittenen Magnetkreis, um einen Leiter umfassen zu können. In der Praxis besteht damit die Pri-
märwicklung B1 nur aus einer Windung des Kabels, durch das der zu messende Strom fließt.




                                                                                        Abb. 3.9.2
                                                                                        Aufbau und Arbeitsweise
                                                                                        eines Zangenstromwand-
                                                                                        lers


Für das Übersetzungsverhältnis eines Stromwandlers gilt: I1 ∙ N1 = I2 ∙ N2
Beispiel:
 I1 = 100 A N1= 1 Windung N2 = 1000 Windungen
 I2 = (I1 x N1) / N2 = 100 x 1 / 1000 = 0,1 A
Das Übersetzungsverhältnis ist damit: N2/N1 = I1 / I2 = 100 A / 0,1 A = 1000.
Bei der Multimeteranzeige ist somit jedes mA AC gleich 1 A AC (Primärstrom).


Auswahl, Produktübersicht
 Artikelnummer        Messbereich               Frequenzbereich           Umschließungsvermögen
 FEA6049              1 A bis 150 A AC          48 Hz bis 500 Hz          Kabel Ø 10 mm
 FEA604MN             0,5 A bis 200 A AC        40 Hz bis 10 kHz          Kabel Ø 20 mm,
                                                                          Schiene 20 x 5 mm
 FEA6044N             2 A bis 500 A AC          40 Hz bis 1 kHz     Kabel Ø 30 mm,
                                                                    Schiene 30 x 63 mm
Andere Stromzangen mit Wechselspannungsausgang als die hier angebotenen können an ALMEMO® Geräte
über das Wechselspannungsmodul ZA 9603-AKx (siehe Kapitel 4.2.2.1) angeschossen werden.




                                                                                                             241
Zangenstromwandler



Anwendungsbereiche
 FEA 604-9        Anwendungsgerechte Bauart, besonders geeignet zur Messung in engen Verdrahtungen.
                  Ideal für Messung von Fehlerströmen oder Messungen an Geräten mit geringer Stromauf-
                  nahme.
 FEA 604-MN       Asymmetrische Form der Zangenbacken, besonders geeignet für die Umschließung von Ka-
                  beln und Schienen. Ideal für Messungen in Anlagen mit kleiner Leistung.
 FEA 604-4N       Asymmetrische Form der Zangenbacken, besonders geeignet für die Umschließung von Ka-
                  beln und Schienen. Ideal für Messungen in Anlagen mit kleiner Leistung.


Hinweise zur Messung
Soll ein sehr kleiner Strom gemessen werden, ist es hilfreich, das Kabel mehrere Male durch die Öffnung des
Zangenstromwandlers zu führen und den gemessenen Strom dann durch die Anzahl der Windungen zu dividieren.



3.9.1.1 Zangenstromwandler für Wechselströme Chauvin
        Arnoux Typ Mini 09

Fühlereigenschaften



                                                             Abb. 3.9.3
                                                             Zangenstromwandler FEA 604-9




Ausstattung
Der FEA 604-9 hat integrierte Gleichrichtung und ist mit einem ALMEMO® Anschlusskabel versehen.

Technische Daten
 Messbereich                     1 A bis 150 A AC
 Messgenauigkeit bei 50/60 Hz    40 bis 150 A: ± 4%                15 bis 40 A: ± 3% ± 0,2 A
                                  5 bis 15 A: ± 6% ± 0,2 A          1 bis 5 A: ±10% ± 0,2 A
 Umschließungsvermögen           Kabel Ø 10 mm
 Übersetzungsverhältnis          100 mV DC/1 A AC
 Ausgangssignal                  15 V DC
 Betriebsfrequenz                48 bis 500 Hz
 Sicherheitsnormen               EN 61010-2-032 ( Ausg.2/2003)
 Zugelassene Spannung            300 V Cat. IV oder 600 V Cat. III
 Gewicht                         ca. 180 g
 Nennbedingungen                 25°C ±3 K, 1013 mbar, 20 bis 75% rH
 Umgebungsbedingungen
   Betriebstemperatur            –10 bis +50°C
   Relative Feuchte              10 bis 85% rH
   Lagertemperatur               –40 bis +80°C
 Anschlusskabel                  Kabel 1,5 m mit Sicherheits-Laborsteckern, inkl. Sicherheits-Verbindungs-
                                 kupplung, inkl. 1,5 m ALMEMO® Anschlusskabel mit Bananensteckern




242
                                                                            Zangenstromwandler



Abmessungen
Länge 130 mm, Höhe 37 mm, Breite 25 mm



3.9.1.2 Zangenstromwandler für Wechselströme Chauvin
        Arnoux Typ MN 88

Fühlereigenschaften




                                                           Abb. 3.9.4
                                                           Zangenstromwandler FEA 604-MN



Ausstattung
Der FEA 604-MN hat integrierte Gleichrichtung und ist mit einem ALMEMO® Anschlusskabel versehen.
Durch die asymmetrische Form der Zangenbacken ist er besonders für die Umschließung von Kabeln und Schie-
nen geeignet.

Technische Daten
 Messbereich                   0,5 A bis 200 A AC (Der höhere Wert entspricht 120% v. max. Nennwert.)
 Messgenauigkeit bei 50 Hz     ±3% v. Mw. ±0,5 A
 Umschließungsvermögen         Kabel Ø 20 mm
                               Schiene 20 x 5 mm
 Übersetzungsverhältnis        100 mV DC/1 A AC
 Ausgangssignal                20 V DC
 Betriebsfrequenz              40 Hz bis 10 kHz
 Sicherheitsnormen             IEC 1010-1
 Überspannungsschutz           Kategorie III
 Gewicht                       ca. 180 g
 Nennbedingungen               25°C ±3 K, 1013 mbar
 Umgebungsbedingungen
   Betriebstemperatur          –10 bis +55°C
   Relative Feuchte            0% bis 90% rH bei max. 40°C
   Lagertemperatur             –40 bis +70°C
 Anschlusskabel                Einbau-Bananenbuchsen, inkl. 1,5 m ALMEMO® Anschlusskabel mit
                               Bananensteckern


Abmessungen
Länge: 135 mm, Höhe: 50 mm, Breite: 30 mm




                                                                                                    243
Zangenstromwandler




3.9.1.3 Zangenstromwandler für Wechselströme Chauvin
        Arnoux Typ Y4N

Fühlereigenschaften



                                                            Abb. 3.9.5
                                                            Zangenstromwandler FEA 604-4N




Ausstattung
Der FEA 604-4N hat integrierte Gleichrichtung und ist mit einem ALMEMO® Anschlusskabel versehen.
Durch die asymmetrische Form der Zangenbacken ist er besonders für die Umschließung von Kabeln und Schie-
nen geeignet.



Technische Daten
 Messbereich                 2 A bis 500 A AC (Der höhere Wert entspricht 120% v. max. Nennwert)
 Messgenauigkeit bei 50 Hz   ±3% v. Mw. ±0,5 A
 Umschließungsvermögen       Kabel Ø 30 mm
                             Schiene 30 x 63 mm
 Übersetzungsverhältnis      1 mV DC/1 A AC
 Ausgangssignal              0,5 V DC
 Betriebsfrequenz            40 Hz bis 1 kHz
 Sicherheitsnormen           IEC 348 , IEC 1010-2-032
 Überspannungsschutz         nein
 Gewicht                     ca. 420 g
 Nennbedingungen             25°C ±3 K, 1013 mbar
 Umgebungsbedingungen
   Betriebstemperatur        –10 bis +55°C
   Relative Feuchte          0% bis 90% bei max. 40°C
   Lagertemperatur           –40 bis +70°C
 Anschlusskabel              Kabel 1,5 m mit Sicherheits-Laborsteckern, inkl. Sicherheits-
                             Verbindungskupplung, inkl. 1,5 m ALMEMO® Anschlusskabel mit
                             Bananensteckern


Abmessungen
Länge: 215 mm, Höhe: 66 mm, Breite: 34 mm




244
                                                                                                                Messköpfe für V-Lambdastrahlung




3.10 Sonden zur Messung optischer Größen

Grundlagen
Was ist optische Strahlung?
Elektromagnetische Strahlung im Wellenlängenbereich von 100 nm bis 1 mm wird als optische Strahlung be-
zeichnet. Die Grenzen des Wellenlängenbereichs sind allerdings nicht scharf und für alle Anwendungen verbind-
lich.
     Ultraviolette Strahlung                                          Sichtbare Strahlung (VIS), Licht                                                    Infrarot-Strahlung (IR)
              (UV)




                                                                                                                  orange
                                              violett
 UVC


                UVB


                               UVA




                                                                                  grün
                                                                 blau




                                                                                                 gelb




                                                                                                                                                                                       IRA
                                                                                                                                                      IRC


                                                                                                                                                                      IRB
                                                                                                                                  rot
 100 – 280 nm



                280 – 315 nm



                               315 – 380 nm



                                               380 – 430 nm



                                                                   430 – 490 nm



                                                                                  490 – 570 nm



                                                                                                 570 – 600 nm



                                                                                                                   600 – 640 nm



                                                                                                                                  640 – 780 nm



                                                                                                                                                      780 – 1400 nm



                                                                                                                                                                      1400 – 3000 nm



                                                                                                                                                                                       3000 – 1000000 nm
Abb. 3.10.1 Wellenlängen der optischen Strahlung


Optische Strahlung kann z.B. in strahlungsphysikalischen (radiometrischen), lichttechnischen (photometrischen),
photobiologischen oder pflanzenphysiologischen Messgrößen gemessen werden.

Gegenüberstellung optischer Größen in Lichttechnik und Strahlungsphysik
Jede lichttechnische Größe entspricht einer strahlungstechnischen Größe, für die jeweils dieselben Zusammen-
hänge gelten. Die Unterscheidung der Größen erfolgt durch Index v (visuell) und Index e (energetisch).


 Lichttechnik                                                                                      Strahlenphysik

 Größe                           Formel-                 Einheit                                   Größe                                         Formel-                Einheit
                                 zeichen                                                                                                         zeichen

 Lichtstrom                      ΦV                      Lumen lm = cd ∙ sr                        Strahlungsleistung                            Φe                     W

 Lichtstärke                     IV                      Candela cd                                Strahlstärke                                  Ie                     W/sr

 Leuchtdichte                    LV                      cd/m²                                     Strahldichte                                  Le                     W/(sr ∙ m²)

 Beleuchtungs-                   EV                      lux lx = lm/m²                            Bestrahlungsstärke                            Ee                     W/m²
 stärke

 Lichtmenge                      QV                      Lumensekunde lm ∙ s                       Strahlungsenergie                             Qe                     Ws
 Belichtung                      HV                      lx ∙ s                                    Bestrahlung                                   He                     Ws/m²




                                                                                                                                                                                                           245
Sonden zur Messung optischer Größen




Lichttechnik / Photometrie                              Strahlenphysik / Radiometrie

Photometrie Beschränkt auf den für das                  Radiometrie    Messtechnische Bewertung optischer
            menschliche Auge sichtbaren Bereich                        Strahlung. Das wesentliche Merkmal
            des optischen Spektrums (Licht).                           der Radiometrie ist die
              Wesentliches Merkmal der                                 wellenlängen-unabhängige
              Photometrie ist die Bewertung der                        Betrachtung der Strahlungsintensität.
              Hellempfindung mit der spektralen                        Damit unterscheidet sich die
              Hellempfindlichkeitsfunktion des                         Radiometrie von den gewichteten
              Auges für das Tagessehen oder in                         Messgrößen wie sie in der
              seltenen Fällen für das Nachtsehen                       Photometrie, Photobiologie,
              (DIN 5031).                                              Pflanzenphysiologie usw. verwendet
              Strahlungsdetektoren für                                 werden.
              photometrische Messaufgaben müssen
              aus diesem Grund einen dieser
              spektralen Empfindlichkeitsverläufe
              aufweisen.

Lichtstrom    Die Lichtleistung einer Lichtquelle       Strahlungs-    Die Energiemenge pro Zeit, die von
              (Lampe, Leuchtdiode etc.). Da             leistung       elektromagnetischen Wellen
              Lampen meist kein paralleles                             transportiert wird.
              Lichtbündel aussenden, werden zur
              Messung des Lichtstromes
              Messgeometrien eingesetzt, die den
              Lichtstrom unabhängig von seiner
              räumlichen Verteilung erfassen. Dies
              sind in erster Linie Ulbrichtsche
              Kugeln oder Goniometer.

Lichtstärke   Der Teil eines Lichtstroms, der in eine   Strahlstärke   Der Quotient aus der von einer
              bestimmte Richtung strahlt. Die                          Lichtquelle in einer bestimmten
              Lichtstärke ist eine wichtige Größe zur                  Richtung ausgesandten
              Effizienz- und Güteberechnung von                        Strahlungsleistung und dem
              Beleuchtungseinrichtungen. Ihre                          durchstrahlten Raumwinkel. Die
              Messung erfolgt durch Detektoren mit                     Strahlstärke dient zur Messung der
              einem definierten Blickfeld in                           räumlichen Verteilung der
              Abständen, in der die Lichtquelle als                    Strahlungsleistung.
              Punktlichtquelle betrachtet werden
              kann.

Leuchtdichte Der Helligkeitseindruck, den eine          Strahldichte   Die Strahldichte dient zur Bewertung
             beleuchtete oder leuchtende Fläche                        von Flächenstrahlern. Sie ist die
             dem Auge vermittelt.                                      durch eine Fläche in einer
              In vielen Fällen hat die Leuchtdichte                    bestimmten Richtung durchtretende
              eine wesentlich größere Aussagekraft                     (auftreffende) Strahlungsleistung
              zur Qualität einer Beleuchtung als die                   geteilt durch den durchstrahlten
              Beleuchtungsstärke.                                      Raumwinkel und durch die
                                                                       Projektion der Fläche auf eine Ebene
              Zur Messung der Leuchtdichte werden                      senkrecht zur betrachteten Richtung.
              Messköpfe mit definiertem                                Als Messgeometrie kommen
              Messfeldwinkel eingesetzt.                               spezielle Tuben für Strahldichte oder
                                                                       Teleskopvorsätze zum Einsatz.




246
                                                                              Messköpfe für V-Lambdastrahlung




Lichttechnik / Photometrie                                                Strahlenphysik / Radiometrie

Beleuchtungs Der Lichtstrom, der von einer oder                           Bestrahlungs- Der Quotient aus der auf eine Fläche
-stärke      mehreren Lichtquellen horizontal oder                        stärke        auftreffenden Strahlungsleistung und
             vertikal auf eine bestimmte Fläche                                         der beleuchteten Fläche. Zur
             trifft. Bei nicht parallelem Lichteinfall,                                 Messung der Bestrahlungsstärke ist
             was dem Regelfall der praktischen                                          die räumliche Bewertung der
             Lichtmesstechnik entspricht, muss als                                      einfallenden Strahlung von großer
             Messgeometrie ein Cosinusdiffusor                                          Bedeutung, weshalb eine cosinus-
             verwendet werden.                                                          korrigierte Blickfeldfunktion vor-
                                                                                        gegeben ist.


Die spektrale Bewertungsfunktion
Die relative spektrale Empfindlichkeit des menschlichen Auges wird für das helladaptierte Auge (Tagsehen) und
für das dunkeladaptierte Auge (Nachtsehen) mit unterschiedlichen Funktionen angegeben. Wegen der individu-
ellen Unterschiede sind diese Daten zwar nur Durchschnittswerte, reichen aber für die meisten technischen Zwe-
cke aus. Die detaillierten Daten der spektralen Empfindlichkeitsverläufe sind als Tabelle in der DIN 5031 aufge-
führt.
Die beiden unterschiedlichen spektralen Wirkungsfunktionen ergeben sich aus den unterschiedlichen „Sensorty-
pen“ des Auges. Der spektrale Helligkeitsgrad für das Tagsehen (Zapfen, > 10 cd/m 2) wird mit der Funktion V()
beschrieben und ist die am häufigsten verwendete Funktion. Der spektrale Helligkeitsgrad für das Nachtsehen
(Stäbchen, < 0,001 cd/m2) wird mit der V’()-Funktion beschrieben und ist hinsichtlich seiner praktischen Ver-
wendung eher selten vertreten.


                                1
    Hellempfindlichkeitsgrad
          Spektraler




                               0,5




                                0
                                     380     480             580               680
                                                   Wellenlänge [nm]
                                           Tagessehen V(λ)         Nachtsehen V'(λ)


Abb. 3.10.2 Empfindlichkeit der Zäpfchen und Stäbchen im Auge in Abhängigkeit von der Wellenlänge des Lichts, Werte
entnommen aus Tabelle 2, DIN 5031, 3. Teil



Bestimmung lichttechnischer Kennzahlen
Zur messtechnischen Bewertung der Eigenschaften von Materialien in Bezug auf ihre Reflexion, Transmission
und Absorption sowie das Falschlicht von Objektiven gibt es international anerkannte Empfehlungen.




                                                                                                                       247
Sonden zur Messung optischer Größen



Dies sind in erster Linie die CIE 130-1998 „Practical methods for the measurements of reflectance and transmit-
tance“, DIN 5036 Teil 3 „Strahlungsphysikalische und lichttechnische Eigenschaften von Materialien“, DIN
67507 „Lichttransmissionsgrad von Verglasungen, DIN 58186 „Streulichtbestimmung von optisch abbildenden
Systemen“.




Abb. 3.10.3 Lichtmessungen mit Ulbrichtscher Kugel


Die unterschiedlichen Wellenlängen des Lichts nimmt das menschliche Auge als Farben wahr. Die spektrale
Empfindlichkeit des Auges für die verschiedenen Farben ist dabei von der Wellenlänge abhängig.
Licht ist aber nur der sichtbare Teil des elektromagnetischen Spektrums. Auch die ultraviolette Strahlung im
kurzwelligen und die Infrarotstrahlung im langwelligen Bereich wirken sich auf den menschlichen Organismus
aus.

Beleuchtungsstärke:
Der Mensch ist an Beleuchtungsstärken des Tageslichts gewöhnt. An einem trüben Wintertag sind dies Werte von
ca. 5000 Lux, an einem sonnigen Sommertag werden ca. 100000 Lux, bei künstlicher Beleuchtung dagegen meist
nur zwischen 100 und 1000 Lux erreicht.
Ausreichendes Licht ist jedoch ein wesentlicher Bestandteil für das Wohlbefinden der Menschen. Müdigkeitser-
scheinungen durch zu wenig Licht treten dabei weniger am Auge selbst auf, sondern wirken sich vielmehr auf
den gesamten Körper aus.
Deshalb beinhaltet die Norm DIN 5035/2 zum Schutz der Gesundheit Richtwerte für die Beleuchtungsstärke von
Arbeitsstätten. Diese sind in der Richtlinie ASR 7/3 gesetzlich festgeschrieben und zwingend einzuhalten.
In geschlossenen Räumen gelten folgende Nennbeleuchtungsstärken:


 Büros                                 Büroräume                           300 Lux
                                       Schreib- und Zeichenplätze          750 Lux
 Fabriken                              visuelle Arbeiten im                1000 Lux
                                       Produktionsablauf
 Hotels                                Aufenthaltsräume, Rezeption,        200 Lux
                                       Kasse
 Geschäfte                             Vorderseite von Schaufenstern       1500 - 2500 Lux
 Krankenhäuser                         Krankenzimmer                       100 - 150 Lux
                                       Notaufnahmen                        500 Lux
 Schulen                               Hörsäle, Turnhallen                 300 Lux


Bestrahlungsstärke:
Für die radiometrische Strahlung wird statt der Beleuchtungsstärke (nur für sichtbares Licht, Photometrie) der




248
                                                              Messköpfe für V-Lambdastrahlung



Begriff Bestrahlungsstärke verwendet.

Globalstrahlung:
Die Globalstrahlung ist eine in der Umweltforschung wichtige Messgröße und stellt die gesamte auf die Erdober-
fläche auftreffende diffuse und direkte Sonnenstrahlung dar. Der Spektralbereich erstreckt sich vom kurzwelligen
Bereich bei 300 nm (UV-B) zum langwelligen Bereich bei 5000 nm (IR).

UVA-Strahlung:
Die langwellige UV-Strahlung (über 313 nm) erreicht nahezu ungefiltert die Erdoberfläche, bräunt die mensch-
liche Haut und stärkt das Immunsystem. In Solarien wird die biologische Wirkung des UVA-Spektrums in Kom-
bination mit anderen Spektralbereichen als Auslöser der Direktpigmentierung (Melaninfärbung) ausgenutzt. Eine
zu starke Bestrahlung fördert Bindegewebsschäden und Hautalterung.

UVB-Strahlung:
Der kurzwellige UV-Bereich (unter 313 nm) kann irreversible Schäden hervorrufen. In der Empfehlung der CIE
sind alle spektralen Wirkungsfunktionen zusammengefasst, die sich ungünstig auf die menschliche Haut auswir-
ken können. Diese Empfehlung wird in der DIN 5050 beschrieben und als Richtlinie gewertet. Ein populäres
Maß für die Sonnenbrandempfindlichkeit ist der vom Deutschen Wetterdienst ermittelte UV-Index “UVI”. Die
Messergebnisse geben direkt oder im Vergleich mit anderen Spektralbereichen Aufschluss über medizinisch und
biologisch relevante Zusammenhänge.

UV-Index
Der UV-Index ist eine international festgelegte Messgröße. Die erythemwirksame Bestrahlungsstärke (entspricht
der Sonnenbrandwirksamkeit) der UV-Strahlung E(λ) einer horizontalen Fläche wird mit dem von der CIE (Com-
mission Internationale de l'Eclairage → Internationale Beleuchtungskomission) definierten Wirkungsspektrum
ser(λ) gewichtet integriert.

ECIE = ∫ ser (λ) ⋅ E(λ)dλ

Um den UV-Index als dimensionslose Größe zu erhalten wird noch durch 25 mW/m2 dividiert.
Der für Warnungen geeignete maximale UV-Index eines Tages ist als höchster 30-Minuten-Mittelwert definiert.
Die Gewichtungsfunktion ser (λ) berücksichtigt die stark von der Wellenlänge abhängige schädigende Wirkung
der Strahlung.




                                                                                                          249
Sonden zur Messung optischer Größen



                                    0,3 W/m²               12                                                    extrem



                                               UV- Index




                                                                        Kategorie der UV-Strahlungs-Exposition
 ythemwirksame Bestrahlungsstärke



                                                           11

                                                           10                                                    sehr hoch

                                                           9

                                    0,2 W/m²               8

                                                           7                                                     hoch

                                                           6

                                                           5                                                     mittel

                                    0,1 W/m²               4

                                                           3
                                                                                                                              Abb. 3.10.4
                                                           2                                                     schwach      Bestrahlungsstärke und UV-Index

                                                           1




Auswahl, Einsatz
Messköpfe zur Messung eines bestimmten Spektralbereichs

 Art der Strahlung                                             Gemessener Spektralbereich                                    Einsatz/Fühlertyp
 V-Lambda Strahlung                                            Sichtbares Licht, entsprechend der                            Innenbereich, FLA623
                                                               Empfindlichkeit                                               Außenbereich, FLA633
                                                               des menschlichen Auges.                                       hohe Auflösung FLA 603
 UVA Strahlung                                                 Langwellige UV-Strahlung                                      Innenbereich, FLA623
                                                               (bräunende Wirkung auf die menschliche Haut.)                 Außenbereich, FLA633
                                                                                                                             hohe Auflösung FLA 603
 UVB Strahlung                                                 Kurzwellige UV Strahlung                                      Innenbereich, FLA623
                                                                                                                             Außenbereich, FLA633
 UVC Strahlung                                                 UVC Strahlung, z.B. Hg-Linie bei 256 nm                       Innenbereich, FLA623
 Globalstrahlung                                               Sonnenspektrum im sichtbaren Bereich                          Innenbereich, FLA623
                                                               und im kurzwelligen IR-Bereich.                               Außenbereich, FLA633
 IR Strahlung                                                  Sonnenspektrum im kurzwelligen IR-Bereich                     Innenbereich, FLA623
                                                               (ohne sichtbaren Bereich)
 Quantumstrahlung                                              Sichtbares Licht, das vom Chlorophyll der                     Innenbereich, FLA623
                                                               Pflanzen bei der Photosynthese absorbiert wird.               Außenbereich, FLA633,
                                                                                                                             hohe Auflösung FLA 603




250
                                                       Messköpfe für V-Lambdastrahlung



Sonder-Messköpfe
 Messgröße                                 Artikelnummer
 Leuchtdichte                              FLA 603 LDM2
 Lichtstrom                                FLA 603 LSM4
 Farbtemperatur                            FLAD 23 CCT
 Bestrahlungsstärke, Radiometrischer       FLA 603 RW4
 Messkopf


Fühlertyp

 Bild                                  Artikelnummer       Eigenschaften


                                       FLA623              Für Innenraum-Anwendungen




                                       FLA633,             Für Messungen im Außenbereich
                                       FLA613              Sensoren mit Dom (FLA633) oder
                                                           Kunststoffkugel (FLA613)
                                                           für richtungsunabhängige Messungen.




                                       FLA603              Optische Sonden mit hoher Auflösung




                                                                                                 251
Sonden zur Messung optischer Größen




3.10.1 Messköpfe für V-Lambdastrahlung

Grundlagen
Als V-Lambdastrahlung wird der Spektralbereich des sichtbaren Lichtes bezeichnet, er entspricht der Empfind-
lichkeit des menschlichen Auges. Der gemessene Wert ist ein Maß für die empfundene Helligkeit.
Der Wellenlängenbereich erstreckt sich vom Ende des UV-Bereiches bei 400 nm bis zum Anfang des IR-Berei-
ches bei 720 nm mit dem Maximum bei 555 nm. Die ermittelte Beleuchtungsstärke in ‚LUX‘ kann direkt in die
Bestrahlungsstärke ‚W/m²‘ umgerechnet werden
Messungen in diesem Bereich haben große Bedeutung für die Arbeitsplatzgestaltung und Lichtprojekte.


Auswahl, Produktübersicht
 Fühlertyp                  Spektrale Empfindlichkeit       Maximum                Messbereich
 FLAD03VL1                  380 bis 720 nm                  555 nm                 1 lx bis 200 klx
 FLA623VL                   380 bis 720 nm                  555 nm                 0,05 bis ca. 170 klx
 FLA633VLM                  360 bis 760 nm                  550 nm                 0,05 bis ca. 170 klx
 FLA613VLK                  360 bis 760 nm                  555 nm                 0 bis ca. 50 klx
 FLA603VL2                                                                         0,05 bis ca. 9600 lx
 FLA603VL4                                                                         1 bis ca. 190 klx



Anwendungsbereiche
FLAD03VL1        In der medizinisch biologischen Forschung, der Landwirtschaft und Autoindustrie bzw. zur
                 Messung künstlicher Beleuchtung einsetzbar.
FLA623VL         Im Innenbereich einsetzbar. Zur Bewertung der Lichtverhältnisse z.B. am Arbeitsplatz, Einsatz
                 in der Landwirtschaft, der Autoindustrie.
FLA633VLM        Besonders für Messungen im Außenbereich geeignet, z.B. in der medizinischen, biologischen
                 und Klimaforschung, in Wetterinformations- und Prognosesystemen, in der Landwirtschaft und
                 zur allgemeinen Bevölkerungsinformation.
FLA613VLK        Universell einsetzbar, auch im Außenbereich, u.a. zur Messung bei Photostabilitätstest nach
                 verschiedenen internationalen Normen und ICH-Richtlinien.
FLA603VL2        In der Beleuchtungstechnik. Alle Einsatzfälle, in welchen die DIN die Verwendung eines Lux-
                 meters der Klasse B empfiehlt.
FLA603VL4        Bei Sonnenlicht. Alle Einsatzfälle, in welchen die DIN die Verwendung eines Luxmeters der
                 Klasse B empfiehlt.




252
                                                             Messköpfe für V-Lambdastrahlung




3.10.1.1 Digitaler Messkopf für Beleuchtungsstärke
         (V-Lambda) FLAD 03-VL1

Messprinzip
In der Natur wirkt Strahlung immer auf ebene Flächen, entsprechend sollte die Empfangscharakteristik eines
Strahlungsmessempfängers der einer Ebene entsprechen und die Winkelabhängigkeit des Empfangssignales eine
Cos-Funktion haben.
Da der fotoelektrische Wandler häufig geschützt gegen Umwelteinflüsse in einem Gehäuse untergebracht ist,
müssen Vorrichtungen die Originalcharakteristik wieder herstellen. Neue Materialien z.B. PTFE haben heute gute
Streueigenschaften und mit einer geeigneten empirisch ermittelten Form lassen sich extrem gute Cosinuscharak-
teristiken erreichen.
Deshalb trifft die elektromagnetische Strahlung, nachdem sie das Lichteintrittsfenster (Dom oder Flachglas) des
Fühlers passiert hat, zuerst auf ein Diffusormaterial.
Das gestreute Licht wird dann entsprechend dem gewünschten Wellenlängenspektrum mit Hilfe von Glasfiltern
(optisches Filterglas) sortiert.
Die verbleibende elektromagnetische Strahlung trifft auf einen vorwiegend aus Silizium bestehenden Chip und
erzeugt in dessen PN-Übergang einen kleinen Stromfluss.
Die Höhe des Stromflusses ist äquivalent zur Bestrahlungsstärke und wird mit einer Verstärkereinheit (Operati-
onsverstärker) auf die Höhe des gewünschten Ausgangssignales gebracht. Über den Operationsverstärker erfolgt
auch die Eichung von der eingestrahlten Bestrahlungsstärke zur Ausgangsspannung die dann von einem Daten-
logger registriert werden kann.


Fühlereigenschaften



                           Abb. 3.10.5
                           V-Lamda-Strahlungssensor FLAD03VL1




Ausstattung
Der Messkopf arbeitet mit einem eigenen AD-Wandler. Verwendete Verlängerungskabel und das Messgerät ha-
ben keinen Einfluss auf die Genauigkeit der Messung.
Die spektrale Empfindlichkeit ist sehr gut an die Empfindlichkeit des menschlichen Auges angepasst und ent-
spricht der Geräteklasse B nach DIN 5032.
Der ALMEMO® D6-Fühler besitzt 4 Fühlerkanäle, einen für den Kilolux-Bereich und 3 weitere Kanäle mit un-
terschiedlichen Auflösungen für den Lux-Bereich.
Dieser Messkopf ist mit einem D6 Stecker ausgestattet und deshalb besonders gut zur Messung kleiner Beleuch-
tungsstärken geeignet.
Der Messkopf FLAD 03 VL1 hat ein schwarzes, eloxiertes Aluminiumgehäuse und ist mit einem 1,5 m langen
Kabel ausgestattet. Die Messung ist cos-korrigiert. Der Messkopf ist nur für den Innenraum geeignet.




                                                                                                          253
Sonden zur Messung optischer Größen



Programmierung
Messbereiche bei Auslieferung
 Bezeichnung      Befehl     Bereich       Exp         ALMEMO®                    Dim       Auflösung
                                                       Messbereich
 1. Ev kLux       B-01       DIGI          -2          bis 200                    kL        0,01 klx
 2. Ev Lux0       B-02       DIGI           0          bis 65000                  Lx        1 lx
 3. Ev Lux1       B-03       DIGI          -1          bis 6500                   Lx        0,1 lx
 4. Ev Lux2       B-04       DIGI          -2          bis 650                    Lx        0,01 lx


Konfigurierbare Messbereiche

 Bezeichnung      Befehl     Bereich       Exp         ALMEMO®                    Dim        Auflösung
                                                       Messbereich
 1. Ev kLux       B-01       DIGI          -2          bis 200                    kL         0,01 klx
 2. Ev Lux0       B-02       DIGI           0          bis 65000                  Lx         1 lx
 3. Ev Lux1       B-03       DIGI          -1          bis 6500                   Lx         0,1 lx
 4. Ev Lux2       B-04       DIGI          -2          bis 650                    Lx         0,01 lx


Die Messbereiche der Messkanäle sind aus einer Liste von Bereichen im Sensormenü konfigurierbar.

Technische Daten
Messbereich V-Lambda                   1 lx bis 200 klx
ALMEMO® Messbereiche                   MB1: 0,00 bis 200,00 klx
                                       MB2: 0 bis 65000 lx
                                       MB3: 0,0 bis 6500,0 lx
                                       MB4: 0,00 bis 650,00 lx
Sensorsystem                           Si / interf. Filter
Verstärker-IC                          8 Stufen mit automatischer Anpassung
spektrale Empfindlichkeit              380 nm bis 720 nm, Maximum bei 555 nm
minimale Auflösung                     0,02 lx
Diffusor                               PTFE
Cos-Korrektur                          Fehler f2 < 2,0%
Linearität                             < 1%
absoluter Fehler                       < 5%
V-Lambda Anpassung                     < 3%
Arbeitstemperatur                      -20°C bis +60°C
Normalbedingungen                      23°C ± 3 K, 0 bis 90% rH (nicht kondensierend)
Signalausgang                          I²C
Einschaltzeit                          <1s
Abschaltzeit                           <1s
Messzeit                               <3s
Refreshrate                            1,5 Sekunden für alle Kanäle
Einschwingzeit                         3s
Sleepverzögerung                       3s
Energieversorgung                      6 bis 13 V DC aus dem ALMEMO® Gerät
Stromverbrauch                         ca. 4 mA




254
                                                             Messköpfe für V-Lambdastrahlung



Kabelführung                            seitlich, fest angeschlossenes Kabel, 1,5 m lang
Gehäuse                                 Aluminium, schwarz eloxiert
Steckerfarben                           Zweifarbig, hell- und dunkelgrau, rot Hebel
Baudrate Standard                       115,2 kBd (1200 Bd bis 921 kBd wählbar)
Befestigung                             2 Schrauben M3
Gewicht                                 ca. 50 g
ALMEMO® D6-Stecker
  Refreshrate                           1,5 s für alle Kanäle
  Einschwingzeit                        3 s (Beim Datenloggerbetrieb im Sleepmodus muss eine
                                        Sleepverzögerung programmiert werden)
  Versorgungsspannung                   ab 6 V aus dem ALMEMO® Gerät
  Stromverbrauch                        ca. 4 mA


Spektrale Empfindlichkeit                                        Abmessungen
                                                                 Durchmesser 33 mm
                                                                 Höhe ca.       29 mm




Abb. 3.10.6 Spektrale Empfindlichkeit des FLAD03VL1




3.10.1.2 Beleuchtungsstärke-Messkopf FLA 623 VL

Messprinzip
Siehe Kapitel 3.10.1.1.


Fühlereigenschaften




                             Abb. 3.10.7
                             Beleuchtungsstärke-Messkopf FLA 623 VL




                                                                                               255
Sonden zur Messung optischer Größen



Ausstattung
Diese Gehäusebaureihe ist für Innenanwendungen geeignet. Das Gehäuse aus Aluminium ist für Langzeitanwen-
dung kratzfest schwarz eloxiert und ist mit einem seitlich angeordneten Einbaustecker zum Anstecken des
ALMEMO® Anschlusskabels versehen.
Es besitzt ein flaches Lichteintrittsfenster aus Teflon (PTFE). Das Material ist UV-durchlässig und langzeitstabil
gegenüber Strahlungs- und Umwelteinflüssen.
Die Messköpfe werden mit einem steckbaren Anschlusskabel (Länge 2 m) mit ALMEMO® Stecker geliefert. Das
Anschlusskabel ist auch in den Längen 5 und 10 m erhältlich.
Im ALMEMO® Stecker des Anschlusskabels sind bereits wichtige Parameter wie Messbereich, Skalierung und
physikalische Dimension hinterlegt, so dass die Ausgangsspannung des Sensors (0 bis 2V) in 2 Messkanälen mit
unterschiedlichen Auflösungen als Beleuchtungsstärke in lx (lux) und in klx (kilolux) angezeigt wird.
Der Fühler wird mit einem Werksprüfschein ausgeliefert.

Programmierung
 Messkanal                ALMEMO® Messbereich                                                Auflösung
 1. Kanal                 Beleuchtungsstärke bis ca. 20000 lx                                1 lx
 2. Kanal                 Beleuchtungsstärke bis ca. 170 klx                                 0,01 klx



Technische Daten
 Messbereich                     0,05 bis ca. 170 klx
 Messkanäle                      1. Kanal: bis ca. 20000 lx
                                 2. Kanal: bis ca. 170 klx
 spektrale Empfindlichkeit       380 nm bis 720 nm, Maximum bei 555 nm
 Diffusor                        PTFE
 cos-Korrektur                   Fehler f2 < 3 %
 Linearität                      <1%
 absoluter Fehler                <5%
 V-Lambda Anpassung              <3%
 Nenntemperatur                  22°C ±2 K
 Arbeitstemperatur               -20°C bis +60°C
 Signalausgang                   0 bis 2 V
 Einschaltzeit                   <1s
 Energieversorgung               über ALMEMO® Stecker (5 bis 15 V DC)
 Elektrischer Anschluss          Einbaustecker, seitlich
 Anschluss-Kabel                 PVC-Kabel, steckbar, mit ALMEMO® Stecker
 Gehäuse                         Aluminium, schwarz eloxiert
 Befestigung                     2 Schrauben M2 in der Bodenplatte
 Gewicht                         ca. 50 g (ohne Kabel)


Der Sensor entspricht der Geräteklasse B nach DIN 5032.




256
                                                            Messköpfe für V-Lambdastrahlung



Spektrale Empfindlichkeit                                        Abmessungen
                                                                 Durchmesser 33 mm
                                                                 Höhe          ca. 32 mm




Abb. 3.10.8 Spektrale Empfindlichkeit des FLA 623 VL


Handhabung

Messgenauigkeit erhöhen
Dunkelkorrektur
Ein eventuell auftretendes Dunkelsignal sollte durch einen Dunkelabgleich in der Funktion BASISWERT nach-
träglich korrigiert werden.
Gehen Sie dazu folgendermaßen vor:
1. Verriegelungsmodus auf 4 setzen.
2. Sensor in einen dunklen Raum bringen (Strahlungs-/Beleuchtungsstärke = 0)
3. Nullpunktabgleich durchführen. (Tasten EINGABE, LÖSCHEN drücken)
4. Verriegelungsmodus wieder auf 5 setzen.
Beachten Sie bei der Eingabe von Programmierwerten auch die Bedienungsanleitung Ihres Messgerätes.

Fühlerschutz
Vermeiden Sie unbedingt ein Verschmutzen oder Verkratzen der Messfläche (Diffusor)!

Kalibrierung
Unsere optischen Sensoren sind ab Werk kalibriert. Die Kalibrierwerte sind als Korrekturwerte im ALMEMO®
Anschluss-Stecker abgelegt und verriegelt.
Die Kalibrierwerte dürfen nicht verändert werden!
Öffnen Sie niemals den Sensor! Andernfalls ist die Gültigkeit der Kalibrierung des Sensors nicht mehr gewähr-
leistet.




                                                                                                        257
Sonden zur Messung optischer Größen




3.10.1.3 Beleuchtungsstärke-Messkopf FLA 633 VLM

Messprinzip
Siehe Kapitel 3.10.1.1.


Grundlagen
Die mit diesem Sensor gemessene Bestrahlungsstärke in W/m 2 kann direkt in die Beleuchtungsstärke ‚Lux‘ um-
gerechnet werden.


Fühlereigenschaften




                                 Abb. 3.10.9
                                 Beleuchtungsstärke-Messkopf FLA 633 VLM




Ausstattung
Diese Gehäusebaureihe ist für Außenanwendungen geeignet. Die Messköpfe besitzen ein eloxiertes Aluminium-
gehäuse, das für Langzeitanwendungen im Freien kratzfest eloxiert ist. Seine natürliche Metallfarbe verhindert
zu starkes Aufheizen bei intensiver Sonneneinstrahlung.
Die Fühler sind mit einem Kunststoffdom aus Polymethylmetacrylat (PMMA) versehen. Das Material ist UV-
durchlässig und langzeitstabil gegenüber Strahlungs- und Umwelteinflüssen. Es wird deshalb auch in Flug-
zeugcockpits und Unterseebooten als Sichtfenster benutzt. Die Empfangscharakteristik ist mit großer Sorgfalt
getestet und erprobt.
Das System ist regen- und spritzwassergeschützt. Siliconverklebte Gehäuseteile halten den Innenraum absolut
luft- und staubfrei. Im Innern befindet sich zusätzlich ein Trockenmittel, um ein Beschlagen des Domes von
innen zu verhindern.
Die Messköpfe werden mit einem an den Sensor steckbaren Anschlusskabel (Länge 1,5 m) mit ALMEMO ® Ste-
cker zum Anschluss an ein ALMEMO® Gerät geliefert. Sie sind auch mit einem Anschlusskabel in der Länge
5 m erhältlich.
Im ALMEMO® Stecker des Anschlusskabels sind bereits wichtige Parameter wie Messbereich, Skalierung und
physikalische Dimension hinterlegt, so dass die Ausgangsspannung des Sensors (0 bis 2V) als Anzeigewert Be-
strahlungsstärke sowohl in W/cm² als auch in kLux zur Verfügung steht.
Der Fühler wird mit einem Prüfprotokoll ausgeliefert.

Programmierung
 Messkanal                Bereich         ALMEMO® Messbereich                           Auflösung
 1. Kanal                 D2.6            Beleuchtungsstärke bis 170 kLux               0,01 kLux
 2. Kanal                 D2.6            Bestrahlungsstärke bis ca. 250 W/cm²          0,01 W/cm²




258
                                                             Messköpfe für V-Lambdastrahlung



Technische Daten
 Messbereich                               1. Kanal: 0,05 bis ca. 170 klx
                                           2. Kanal: 0,07 bis ca. 250 W/cm2
 spektrale Empfindlichkeit                 360 nm bis 760 nm
 max. spektrale Empfindlichkeit            550 nm
 Diffusor                                  PTFE
 cos-Korrektur                             Fehler f2 < 3%
 Linearität                                < 1%
 absoluter Fehler                          < 10%
 Nenntemperatur                            22°C ± 2°C
 Arbeitstemperatur                         –20°C bis +60°C
 Signalausgang                             0 V bis 2 V
 Restspannung                              (E = 0) < 10 mV
 Energieversorgung                         5 V bis 15 V
 Kabelführung                              nach unten
 Gehäuse                                   eloxiertes Aluminium
 Dom                                       PMMA
 Befestigung                               2 Schrauben M4, in Bodenplatte
 Gewicht                                   ca. 300 g


Spektrale Empfindlichkeit                                        Abmessungen
                                                                 Dom:          Ø 40 mm
                                                                 Gehäuse:      Ø 79 mm
                                                                 Höhe:         77 mm




Abb. 3.10.10 Spektrale Empfindlichkeit des FLA 633 VLM


Handhabung

Vorbereitung
Der Messkopf ist mit 2 Schrauben M4 auf eine geeignete Halterung (z.B. Alu-Kastenprofil) zu schrauben. Er ist
möglichst exakt waagerecht auszurichten. Der Montageort ist so zu wählen, dass eine ganztägige Sonnenbestrah-
lung des Messkopfes erfolgen kann. Der Messkopf muss einen freien Horizont in alle Richtungen haben. Die
Montage in der Nähe von Häusern und Bäumen kann den Messwert verfälschen.

Fühlerschutz
Der Kunststoffdom ist sehr empfindlich gegen Schläge und Verkratzen. Die Montage ist mit äußerster Sorgfalt
durchzuführen.
Schäden, die durch unsachgemäße Behandlung entstehen, sowie Glasbruch, fallen nicht unter die Garantiebe-
stimmungen.




                                                                                                        259
Sonden zur Messung optischer Größen



Kalibrierung
Unsere optischen Sensoren sind ab Werk kalibriert. Die Kalibrierwerte sind als Korrekturwerte im ALMEMO®
Anschluss-Stecker abgelegt und verriegelt.
Die Kalibrierwerte dürfen nicht verändert werden!
Öffnen Sie niemals den Sensor! Andernfalls ist die Gültigkeit der Kalibrierung des Sensors nicht mehr gewähr-
leistet.


Wartung
Der elektronisch-optische Teil des Messkopfes ist wartungsfrei, sollte aber regelmäßig kalibriert werden.
Der Kunststoffdom sowie das Gehäuse sind je nach Aufstellort mindestens zweimal jährlich mit einem weichen
feuchten Tuch oder bei stärkerer Verschmutzung mit klarem Wasser oder ggf. Geschirrspülmittel zu reinigen.
Verwenden Sie keinesfalls Flüssigreinigungsmittel mit Scheuermittelzusatz oder Lösungsmittel zur äußerlichen
Reinigung.



3.10.1.4 Beleuchtungsstärke-Messkopf
         mit Kugelcharakteristik FLA 613 VLK

Messprinzip
Siehe Kapitel 3.10.1.1.


Fühlereigenschaften




                          Abb. 3.10.11
                          Beleuchtungsstärke-Messkopf FLA 613 VLK




Ausstattung
Diese Gehäusebaureihe ist durch die Kugelcharakteristik des Messkopfes für richtungsunabhängige Messungen
besonders geeignet.
Die Fühler sind mit einem kugelförmigen Kunststoffkörper aus Polymethylmetacrylat (PMMA) versehen. Das
Material ist langzeitstabil gegenüber Strahlungs- und Umwelteinflüssen. Die Empfangscharakteristik ist mit gro-
ßer Sorgfalt getestet und erprobt.
Die Messköpfe besitzen ein eloxiertes Aluminiumgehäuse, das für Langzeitanwendungen im Freien kratzfest
eloxiert ist. Seine natürliche Metallfarbe verhindert zu starkes Aufheizen bei intensiver Sonneneinstrahlung.
Nullringdichtungen zwischen den Gehäuseteilen halten den Innenraum absolut luft- und staubfrei. Seine Feuch-
tigkeit wird zur Verhinderung von Beschlagen mit einem Trockenmittel verringert.




260
                                                            Messköpfe für V-Lambdastrahlung



Für den Anschluss an ALMEMO® Geräte ist der Beleuchtungsstärke-Messkopf standardmäßig mit einem
ALMEMO® Anschlusskabel (Länge 1,5 m) versehen. Im ALMEMO® Stecker des Anschlusskabels sind bereits
wichtige Parameter wie Messbereich, Skalierung und physikalische Dimension hinterlegt, so dass die Ausgangs-
spannung des Sensors (0 bis 2V) als Anzeigewert Beleuchtungsstärke in kLux zur Verfügung steht.
Der Fühler wird mit einem Prüfprotokoll ausgeliefert.

Programmierung
 Messkanal          Bereich              ALMEMO® Messbereich                        Auflösung
 1. Kanal           D2.6                 Beleuchtungsstärke 0 bis 50 kLux           0,01 kLux


Technische Daten
 Messbereich                                0 bis 50 kLux
 spektrale Empfindlichkeit                  360 nm bis 760 nm
 Max. spektrale Empfindlichkeit             555 nm
 Diffusor                                   Kunststoff
 Richtcharakteristik                        siehe Diagramm unten
 Linearität                                 < 1%
 absoluter Fehler                           < 10%
 Nenntemperatur                             22°C ± 2K
 Arbeitstemperatur                          –20°C bis +60°C
 Signalausgang                              0 V bis 2 V
 Einschaltzeit                              <1s
 Energieversorgung                          über ALMEMO® Stecker 5 bis 15 V
 Kabelführung                               zur Seite
 Kugel                                      Kunststoff
 Gehäuse                                    eloxiertes Aluminium
 Befestigung                                2 Schrauben M4, in Bodenplatte
 Gewicht                                    ca. 100 g


Spektrale Empfindlichkeit und Richtcharakteristik




                                                                                          Abb. 3.10.12
                                                                                          Spektrale Emp-
                                                                                          findlichkeit und
                                                                                          Richtcharakteristik
                                                                                          des FLA 613 VLK




                                                                                                        261
Sonden zur Messung optischer Größen




Abmessungen
Kugeldurchmesser:                                                                 40 mm
Gesamthöhe:                                                                       83 mm




Handhabung

Vorbereitung
Siehe Kapitel 3.10.1.3.

Fühlerschutz
Siehe Kapitel 3.10.1.3.


Wartung
Siehe Kapitel 3.10.1.3.



3.10.1.5 Beleuchtungsstärke-Messkopf FLA 603 VLx
         nach DIN-Klasse B

Messprinzip
Hochwertiger Messkopf zur Bestimmung der Beleuchtungsstärke, dessen spektrale Anpassung an die photomet-
rische Bewertungsfunktion V() für Tagsehen angenähert ist (DIN-Güteklasse B, besser 5%).


Fühlereigenschaften



                          Abb. 3.10.13
                          Beleuchtungsstärke-Messkopf FLA 603 VLx




262
                                                              Messköpfe für V-Lambdastrahlung



Ausstattung
Für den direkten Anschluss an ALMEMO® Geräte ist der Beleuchtungsstärke-Messkopf standardmäßig mit ei-
nem ALMEMO® Anschlusskabel (Länge ca. 1,5 m, andere Längen auf Anfrage) versehen.
Im ALMEMO® Stecker des Anschlusskabels sind bereits wichtige Parameter wie Messbereich, Skalierung und
physikalische Dimension hinterlegt, sodass das Ausgangssignal des Sensors als Anzeigewert Beleuchtungsstärke
in lx (Lux) zur Verfügung steht.
Der Fühler wird mit einem Werks-Kalibrierzertifikat in lx ausgeliefert.

Ausführungen
 Fühlertyp                    Messbereich
 FLA603VL2                    0,05 lx bis ca. 9600 lx
 FLA603VL4                    1 lx bis ca. 190 klx


Programmierung
Für FLA603VL2

 Messkanal                    Bereich                    ALMEMO® Messbereich              Auflösung

 1. Kanal                     D26                        Beleuchtungsstärke               0,01 lx
 2. Kanal                     D260                       Beleuchtungsstärke               0,1 lx
 3. Kanal                     D2.6                       Beleuchtungsstärke               0,001 klx


Für FLA603VL4

 Messkanal                    Bereich                    ALMEMO® Messbereich              Auflösung

 1. Kanal                     D26                        Beleuchtungsstärke               0,1 lx
 2. Kanal                     D260                       Beleuchtungsstärke               1 lx
 3. Kanal                     D2.6                       Beleuchtungsstärke               0,01 klx


Technische Daten
 Messbereich
    FLA603VL2                                0,05 lx bis ca. 9600 lx
    FLA603VL4                                1 lx bis ca. 190 klx
 Empfindlichkeit                             ca. 20 pA/lx
 spektrale Anpassung                         angenähert an photometrische Bewertungsfunktionen V(λ)
                                             für Tagsehen, Klasse B, besser 5%
 max. cos-Abweichung                         Klasse B, < 3%
 Nenntemperatur                              24 °C ± 2K
 Arbeits- / Lagertemperatur                  0 bis 60°C / -10 bis +80°C
 Feuchtigkeitsbereich                        10 bis 90% nicht kondensierend

Die photometrische Empfindlichkeit und Cosinus-Blickfeldfunktion entspricht der DIN-5032 Teil 7 Güte-
klasse B.




                                                                                                       263
Sonden zur Messung optischer Größen



Spektrale Empfindlichkeit




                               Abb. 3.10.14
                               Spektrale Empfindlichkeit des FLA 603 VLx




Abmessungen
Durchmesser:                          37 mm
Höhe:                                 20 mm
cos-Diffusor:                         Ø 7 mm




264
                                                                   Messköpfe für UVA-Strahlung




3.10.2 Messköpfe für UVA-Strahlung

Grundlagen
UVA-Strahlung hat Wellenlängen im Bereich von 315 bis 380 nm. Diese langwellige Ultraviolettstrahlung hat
eine bräunende Wirkung auf die menschliche Haut.


Auswahl, Produktübersicht
 Fühlertyp              Spektrale               Maximum                   Messbereich
                        Empfindlichkeit
 FLA623UVA              310 bis 400 nm          335 nm                    0,02 bis ca. 50 W/m2
 FLA633UVA              310 bis 400 nm          335 nm                    0,001 bis ca. 3 mW/cm2
 FLA613UVAK             310 bis 400 nm          355 nm                    0 bis ca. 50 W/m2
 FLA603UV12             315 bis 400 nm          siehe Abb. 3.10.22        0,00002 bis ca. 3,8 mW/cm2
 FLA603UV14             315 bis 400 nm          siehe Abb. 3.10.22        0,0004 bis ca. 70 mW/cm2
 FLA603UV22             320 bis 400 nm          siehe Abb. 3.10.24        0,00002 bis ca. 3,8 mW/cm2
 FLA603UV24             320 bis 400 nm          siehe Abb. 3.10.24        0,0004 bis ca. 100 mW/cm2



Anwendungsbereiche
FLA623UVA          Besonders für Messungen im Außenbereich geeignet, z.B. in der medizinischen, biologi-
                   schen und Klimaforschung, in Wetterinformations- und Prognosesystemen, in der Land-
                   wirtschaft und zur allgemeinen Bevölkerungsinformation.
FLA613UVAK         Universell einsetzbar u.a. zur Messung bei Photostabilitätstest nach verschiedenen interna-
                   tionalen Normen und ICH-Richtlinien.
FLA 603 UV12       Untersuchungen in der Arbeitsmedizin
FLA 603 UV14       Messungen in Industrieanlagen
FLA 603 UV22       Untersuchungen in der medizinische Therapie
FLA 603 UV24       industrielle Messungen der UV-Strahlenhärtung




                                                                                                         265
Sonden zur Messung optischer Größen




3.10.2.1 Bestrahlungsstärke-Messkopf FLA 623 UVA

Messprinzip
Siehe Kapitel 3.10.1.1.
Die spektrale Empfindlichkeit ist nach der globalen Sonnenstrahlung gewichtet.


Fühlereigenschaften




                             Abb. 3.10.15
                             Beleuchtungsstärke-Messkopf FLA 623 UVA




Ausstattung
Diese Gehäusebaureihe ist für Innenanwendungen geeignet. Das Gehäuse aus Aluminium ist für Langzeitanwen-
dung kratzfest schwarz eloxiert und ist mit einem seitlich angeordneten Einbaustecker zum Anstecken des
ALMEMO® Anschlusskabels versehen.
Es besitzt ein flaches Lichteintrittsfenster aus Teflon (PTFE). Das Material ist UV-durchlässig und langzeitstabil
gegenüber Strahlungs- und Umwelteinflüssen.
Für den direkten Anschluss an ALMEMO® Geräte ist der UVA-Messkopf standardmäßig mit einem steckbaren
ALMEMO® Anschlusskabel (Länge 2 m, optional 5 m und 10 m) versehen.
Im ALMEMO® Stecker des Anschlusskabels sind bereits wichtige Parameter wie Messbereich, Skalierung und
physikalische Dimension hinterlegt, so dass die Ausgangsspannung des Sensors (0 bis 2V) als Anzeigewert Be-
strahlungsstärke UVA in W/m² zur Verfügung steht.
Der Fühler wird mit einem Werksprüfschein ausgeliefert.

Programmierung
 Messkanal                    ALMEMO® Messbereich                               Auflösung
 1. Kanal                     Bestrahlungsstärke bis ca. 50 W/m²                0,01 W/m2




266
                                                                 Messköpfe für UVA-Strahlung



Technische Daten
 Messbereich                                0,02 bis ca. 50 W/m²
 spektrale Empfindlichkeit                  310 bis 400 nm, Maximum bei 335 nm
 Diffusor                                   PTFE
 cos-Korrektur                              Fehler f2 < 3%
 Linearität                                 < 1%
 absoluter Fehler                           < 10%
 Nenntemperatur                             22°C ± 2 K
 Arbeitstemperatur                          -20°C bis +60°C
 Signalausgang                              0 bis 2 V
 Einschaltzeit                              <1s
 Energieversorgung                          über ALMEMO® Stecker, (5 bis 15 V DC)
 Elektrischer Anschluss                     Einbaustecker, seitlich
 Anschluss-Kabel                            PVC-Kabel, steckbar, mit ALMEMO® Stecker
 Gehäuse                                    Aluminium, schwarz eloxiert
 Befestigung                                2 Schrauben M2 in der Bodenplatte
 Gewicht                                    ca. 50 g (ohne Kabel)



Spektrale Empfindlichkeit                                      Abmessungen
                                                               Durchmesser 33 mm
                                                               Höhe        ca. 32 mm




Abb. 3.10.16 Spektrale Empfindlichkeit des FLA 623 UVA


Handhabung

Messgenauigkeit erhöhen
Siehe Kapitel 3.10.1.2.

Fühlerschutz
Siehe Kapitel 3.10.1.2.




                                                                                        267
Sonden zur Messung optischer Größen




3.10.2.2 Bestrahlungsstärke-Messkopf FLA 633 UVA

Messprinzip
Siehe Kapitel 3.10.1.1.
Die spektrale Empfindlichkeit ist nach der globalen Sonnenstrahlung gewichtet.


Fühlereigenschaften




                              Abb. 3.10.17
                              Bestrahlungsstärke Messkopf FLA 633 UVA




Ausstattung
Diese Gehäusebaureihe ist für Außenanwendungen geeignet. Die Messköpfe besitzen ein eloxiertes Aluminium-
gehäuse, das für Langzeitanwendungen im Freien kratzfest eloxiert ist. Seine natürliche Metallfarbe verhindert
zu starkes Aufheizen bei intensiver Sonneneinstrahlung.
Die Fühler sind mit einem Kunststoffdom aus Polymethylmetacrylat (PMMA) versehen. Das Material ist UV-
durchlässig und langzeitstabil gegenüber Strahlungs- und Umwelteinflüssen. Es wird deshalb auch in Flug-
zeugcockpits und Unterseebooten als Sichtfenster benutzt.
Das System ist regen- und spritzwassergeschützt. Siliconverklebte Gehäuseteile halten den Innenraum absolut
luft- und staubfrei. Im Innern befindet sich zusätzlich ein Trockenmittel um ein Beschlagen des Domes von innen
zu verhindern.
Die Messköpfe werden mit einem an den Sensor steckbaren Anschlusskabel (Länge 1,5 m) mit ALMEMO® Ste-
cker zum Anschluss an ein ALMEMO® Gerät geliefert. Sie sind auch mit einem Anschlusskabel in der Länge 5
m erhältlich.
Im ALMEMO® Stecker des Anschlusskabels sind bereits wichtige Parameter wie Messbereich, Skalierung und
physikalische Dimension hinterlegt, so dass die Ausgangsspannung des Sensors (0 bis 2V) als Anzeigewert Be-
strahlungsstärke in mW/cm² zur Verfügung steht.
Der Fühler wird mit einem Prüfprotokoll ausgeliefert.

Programmierung
 Messkanal            ALMEMO® Messbereich                                          Auflösung
 1. Kanal             Bestrahlungsstärke bis ca. 3 mW/cm²                          1 µW/cm2




268
                                                                 Messköpfe für UVA-Strahlung



Technische Daten
 Messbereich                          0,001 bis ca. 3 mW/cm²
 spektrale Empfindlichkeit            310 nm bis 400 nm
 max. spektrale Empfindlichkeit       335 nm
 Diffusor                             PTFE
 cos-Korrektur                        Fehler f2 < 3%
 Linearität                           < 1%
 absoluter Fehler                     < 10%
 Nenntemperatur                       22°C ± 2K
 Arbeitstemperatur                    –20°C bis +60°C
 Signalausgang                        0 V bis 2 V
 Restspannung                         (E = 0) < 10 mV
 Energieversorgung                    5 V bis 15 V, über ALMEMO® Stecker
 Kabelführung                         nach unten
 Gehäuse                              eloxiertes Aluminium
 Dom                                  PMMA (UV-durchlässig)
 Befestigung                          2 Schrauben M4 in Bodenplatte
 Gewicht                              ca. 300 g




Spektrale Empfindlichkeit                                      Abmessungen
                                                               Dom:        Ø 40 mm
                                                               Gehäuse:    Ø 79 mm
                                                               Höhe:       77 mm




Abb. 3.10.18 Spektrale Empfindlichkeit des FLA 633 UVA




Handhabung
Siehe Kapitel 3.10.1.3.


Wartung
Siehe Kapitel 3.10.1.3.




                                                                                        269
Sonden zur Messung optischer Größen




3.10.2.3 UVA-Messkopf mit Kugelcharakteristik FLA 613 UVAK

Messprinzip
Siehe Kapitel 3.10.1.1.


Fühlereigenschaften




                          Abb. 3.10.19
                          UVA-Messkopf FLA 613 UVAK




Ausstattung
Diese Gehäusebaureihe ist durch die Kugelcharakteristik des Messkopfes für richtungsunabhängige Messungen
besonders geeignet.
Die Fühler sind mit einem kugelförmigen Kunststoffkörper aus Polymethylmetacrylat (PMMA) versehen. Das
Material ist langzeitstabil gegenüber Strahlungs- und Umwelteinflüssen. Die Empfangscharakteristik ist mit gro-
ßer Sorgfalt getestet und erprobt.
Die Messköpfe besitzen ein eloxiertes Aluminiumgehäuse, das für Langzeitanwendungen im Freien kratzfest
eloxiert ist. Seine natürliche Metallfarbe verhindert zu starkes Aufheizen bei intensiver Sonneneinstrahlung.
Nullringdichtungen zwischen den Gehäuseteilen halten den Innenraum absolut luft- und staubfrei. Seine Feuch-
tigkeit wird zur Verhinderung von Beschlagen mit einem Trockenmittel verringert.
Für den Anschluss an ALMEMO® Geräte ist der Beleuchtungsstärke-Messkopf standardmäßig mit einem AL-
MEMO® Anschlusskabel (Länge 1,5 m) versehen. Im ALMEMO® Stecker des Anschlusskabels sind bereits
wichtige Parameter wie Messbereich, Skalierung und physikalische Dimension hinterlegt, so dass die Ausgangs-
spannung des Sensors (0 bis 2V) als Anzeigewert Beleuchtungsstärke in W/m 2 zur Verfügung steht.
Der Fühler wird mit einem Prüfprotokoll ausgeliefert.

Programmierung
 Messkanal                     ALMEMO® Messbereich                            Auflösung
 1. Kanal                      Bestrahlungsstärke 0 bis 50 W/m²               0,01 W/m²



Technische Daten
 Messbereich                                0 bis ca. 50 W/m2
 spektrale Empfindlichkeit                  310 nm bis 400 nm
 max. spektrale Empfindlichkeit             355 nm
 Diffusor                                   PMMA
 Richtcharakteristik                        siehe Diagramm unten




270
                                                Messköpfe für UVA-Strahlung



 Linearität                 < 1%
 absoluter Fehler           < 10%
 Nenntemperatur             22°C ± 2K
 Arbeitstemperatur          –20°C bis +60°C
 Signalausgang              0 V bis 2 V
 Einschaltzeit              <1s
 Energieversorgung          über ALMEMO® Stecker 5 bis 15 V
 Kabelführung               zur Seite
 Gehäuse                    eloxiertes Aluminium
 Kugel                      PMMA (UV-durchlässig)
 Befestigung                2 Schrauben M4, in Bodenplatte
 Gewicht                    ca. 100 g


Spektrale Empfindlichkeit




                                                                 Abb. 3.10.20
                                                                 Spektrale Emp-
                                                                 findlichkeit und
                                                                 Richtcharakteristik




Abmessungen
Kugeldurchmesser:                                             40 mm
Gesamthöhe:                                                     83 mm




Handhabung

Vorbereitung
Siehe Kapitel 3.10.1.3.

Fühlerschutz
Siehe Kapitel 3.10.1.3.


Wartung
Siehe Kapitel 3.10.1.3.




                                                                              271
Sonden zur Messung optischer Größen




3.10.2.4 UVA Bestrahlungsstärke Messkopf FLA 603 UV12/14

Fühlereigenschaften




                                 Abb. 3.10.21
                                 UVA Bestrahlungsstärke-Messkopf FLA 603 UV12/14


Ausstattung
Für den direkten Anschluss an ALMEMO® Geräte ist der UVA-Bestrahlungsstärke-Messkopf standardmäßig mit
einem ALMEMO® Anschlusskabel (Länge ca. 1,5 m, andere Längen auf Anfrage) versehen.
Im ALMEMO® Stecker des Anschlusskabels sind bereits wichtige Parameter wie Messbereich, Skalierung und
physikalische Dimension hinterlegt, sodass das Ausgangssignal des Sensors als Anzeigewert Bestrahlungsstärke
in mW/cm2 zur Verfügung steht.
Die Messwerte können auf verschiedene ALMEMO® Messkanäle mit unterschiedlicher Empfindlichkeit aufge-
teilt werden.
Messgeometrie mit Cosinus Diffusor statt einfacher Streuscheibe.
Der Fühler wird mit einem Werks-Kalibrierzertifikat ausgeliefert.

Ausführungen
 Fühlertyp                            Messbereich                          Spektrale Empfindlichkeit
 FLA603UV12                           0,00002 bis 3,8 mW/cm2               315 bis 400 nm
 FLA603UV14                           0,0004 bis 70 mW/cm2                 315 bis 400 nm



Programmierung
Für FLA603UV12

 Messkanal          ALMEMO® Messbereich                                       Auflösung
 1.bis 3. Kanal     Bestrahlungsstärke aufgeteilt 0,00002 bis 3,8 mW/cm2      kleinste Auflösung 20 nW/cm2


Für FLA603UV14

 Messkanal          ALMEMO® Messbereich                                       Auflösung
 1.bis 3. Kanal     Bestrahlungsstärke aufgeteilt 0,0004 bis 70 mW/cm2        kleinste Auflösung
                                                                              100 nW/cm2




272
                                                                    Messköpfe für UVA-Strahlung



Technische Daten
 Messbereich
    FLA603UV12                                 0,00002 bis 3,8 mW/cm2
    FLA603UV14                                 0,0004 bis 70 mW/cm2
 spektrale Empfindlichkeit                     315 bis 400 nm
 max. cos-Abweichung                           < 5%
 Nenntemperatur                                24 °C ± 2K
 Arbeits- / Lagertemperatur                    0 bis 60°C / -10 bis +80°C
 Feuchtigkeitsbereich                          10 bis 90% nicht kondensierend


Spektrale Empfindlichkeit                                          Abmessungen
                                                                   Durchmesser 37 mm
                                                                   Höhe         ca. 32 mm
                                                                   cos-Diffusor Ø 15 mm




Abb. 3.10.22 Spektrale Empfindlichkeit des FLA 603 UV12/14




3.10.2.5 UVA Bestrahlungsstärke-Messkopf FLA 603 UV 22/ 24

Fühlereigenschaften




                                  Abb. 3.10.23
                                  UVA Bestrahlungsstärke-Messkopf FLA 603 UV 22/24




Ausstattung
Für den direkten Anschluss an ALMEMO® Geräte ist der UVA-Bestrahlungsstärke-Messkopf standardmäßig mit
einem ALMEMO® Anschlusskabel (Länge ca. 1,5 m, andere Längen auf Anfrage) versehen.
Im ALMEMO® Stecker des Anschlusskabels sind bereits wichtige Parameter wie Messbereich, Skalierung und
physikalische Dimension hinterlegt, sodass das Ausgangssignal des Sensors als Anzeigewert Bestrahlungsstärke
in mW/cm2 zur Verfügung steht.
Die Messwerte können auf verschiedene ALMEMO® Messkanäle mit unterschiedlicher Empfindlichkeit aufge-
teilt werden.
Messgeometrie mit Cosinus Diffusor statt einfacher Streuscheibe.




                                                                                                       273
Sonden zur Messung optischer Größen



Der Fühler wird mit einem Werks-Kalibrierzertifikat ausgeliefert.

Ausführungen
 Fühlertyp                             Messbereich                         Spektrale Empfindlichkeit
 FLA603UV22                            0,00002 bis 3,8 mW/cm2              320 bis 400 nm
 FLA603UV24                            0,0004 bis 70 mW/cm2                320 bis 400 nm



Programmierung
Für FLA603UV22

 Messkanal         ALMEMO® Messbereich                                       Auflösung

 1.bis 3. Kanal    Bestrahlungsstärke aufgeteilt 0,00002 bis 3,8 mW/cm2      kleinste Auflösung 20 nW/cm2


Für FLA603UV24

 Messkanal         ALMEMO® Messbereich                                       Auflösung
 1.bis 3. Kanal    Bestrahlungsstärke aufgeteilt 0,0004 bis 70 mW/cm2        kleinste Auflösung 100 nW/cm2



Technische Daten
 Messbereich
    FLA603UV22                   0,00002 bis 3,8 mW/cm2
    FLA603UV24                   0,0004 bis 70 mW/cm2
 spektrale Empfindlichkeit       320 bis 400 nm
 max. cos-Abweichung             <5%
 Nenntemperatur                  24 °C ± 2K
 Arbeits- / Lagertemperatur      0 bis 60°C / -10 bis +80°C
 Feuchtigkeitsbereich            10 bis 90% nicht kondensierend

Spektrale Empfindlichkeit                                           Abmessungen
                                                                    Durchmesser 37 mm
                                                                    Höhe         ca. 32 mm
                                                                    cos-Diffusor Ø 15 mm




Abb. 3.10.24 Spektrale Empfindlichkeit des FLA 603 UV 22/24




274
                                                                 Messköpfe für UVB-Strahlung




3.10.3 Messköpfe für UVB-Strahlung

Messprinzip
UVB-Strahlung liegt im Bereich von 280 bis 315 nm (Wellenlängen kürzer als die der UVA Strahlung).


Auswahl, Produktübersicht
 Fühlertyp                  Spektrale Empfindlichkeit       Maximum              Messbereich
 FLA623UVB                  265 bis 315 nm                  297 nm               0,002 bis ca. 5 W/m2
 FLA633UVB                  265 bis 315 nm                  297 nm               0,02 bis ca. 50 μW/cm2


Anwendungsbereiche
FLA623UVB        Ermittlung des UV-Indexes
FLA633UVB        Besonders für Messungen im Außenbereich geeignet, z.B. in der medizinischen, biologischen
                 und Klimaforschung, in Wetterinformations- und Prognosesystemen, in der Landwirtschaft und
                 zur allgemeinen Bevölkerungsinformation.



3.10.3.1 UVB Bestrahlungsstärke Messkopf FLA 623 UVB

Messprinzip
Siehe Kapitel 3.10.1.1.
Die spektrale Empfindlichkeit ist nach der globalen Sonnen-Erythemstrahlung (Sonnenbrand erzeugend) gemäß
der Empfehlung der CIE (Commission Internationale de l'Eclairage) gewichtet. Der UV-Index lässt sich ermit-
teln.


Fühlereigenschaften




                           Abb. 3.10.25
                           UVB Bestrahlungsstärke Messkopf FLA 623 UVB




Ausstattung
Diese Gehäusebaureihe ist für Innenanwendungen geeignet. Das Gehäuse aus Aluminium ist für Langzeitanwen-
dung kratzfest schwarz eloxiert und ist mit einem seitlich angeordneten Einbaustecker zum Anstecken des
ALMEMO® Anschlusskabels versehen.




                                                                                                        275
Sonden zur Messung optischer Größen



Es besitzt ein flaches Lichteintrittsfenster aus Teflon (PTFE). Das Material ist UV-durchlässig und langzeitstabil
gegenüber Strahlungs- und Umwelteinflüssen.
Für den direkten Anschluss an ALMEMO® Geräte ist der UVA-Messkopf standardmäßig mit einem steckbaren
ALMEMO® Anschlusskabel (Länge 2 m, optional 5 m und 10 m) versehen.
Im ALMEMO® Stecker des Anschlusskabels sind bereits wichtige Parameter wie Messbereich, Skalierung und
physikalische Dimension hinterlegt, so dass die Ausgangsspannung des Sensors (0 bis 2V) als Anzeigewert Be-
strahlungsstärke UVB in W/m² zur Verfügung steht.
Der Fühler wird mit einem Werksprüfschein ausgeliefert.

Programmierung
 Messkanal                      ALMEMO® Messbereich                                 Auflösung
 1. Kanal                       Bestrahlungsstärke bis ca. 5 W/m²                   0,001 W/m2


Technische Daten
 Messbereich                                0,002 bis ca. 5 W/m²
 spektrale Empfindlichkeit                  265 nm bis 315 nm, Maximum bei 297 nm
 Diffusor                                   PTFE
 cos-Korrektur                              Fehler f2 < 3 %
 Linearität                                 < 1%
 absoluter Fehler                           < 10%
 Nenntemperatur                             22°C ± 2 K
 Arbeitstemperatur                          -20°C bis +60°C
 Signalausgang                              0 bis 2 V
 Einschaltzeit                              <1s
 Energieversorgung                          über ALMEMO® Stecker, (5 bis 15 V DC)
 Elektrischer Anschluss                     Einbaustecker, seitlich
 Anschluss-Kabel                            PVC-Kabel, steckbar, mit ALMEMO® Stecker
 Gehäuse                                    Aluminium, schwarz eloxiert
 Befestigung                                2 Schrauben M2 in der Bodenplatte
 Gewicht                                    ca. 50 g (ohne Kabel)


Spektrale Empfindlichkeit                                           Abmessungen
                                                                    Durchmesser 33 mm
                                                                    Höhe           ca. 32 mm




Abb. 3.10.26 spektrale Empfindlichkeit des FLA 623 UVB




276
                                                                    Messköpfe für UVB-Strahlung



Handhabung

Messgenauigkeit erhöhen
Siehe Kapitel 3.10.1.2.

Fühlerschutz
Siehe Kapitel 3.10.1.2.



3.10.3.2 UVB-Messkopf FLA 633 UVB

Messprinzip
Siehe Kapitel 3.10.1.1.
Die relative spektrale Empfindlichkeit des Sensors ist speziell an die Erythemkurve nach DIN 5050 angepasst.
Der Erythemsensor erfasst exakt die hautschädigenden Bestandteile aus diesem Spektralbereich.


Fühlereigenschaften




                              Abb. 3.10.27
                              UVB-Messkopf FLA 633 UVB




Ausstattung
Diese Gehäusebaureihe ist für Außenanwendungen geeignet. Die Messköpfe besitzen ein eloxiertes Aluminium-
gehäuse, das für Langzeitanwendungen im Freien kratzfest eloxiert ist. Seine natürliche Metallfarbe verhindert
zu starkes Aufheizen bei intensiver Sonneneinstrahlung.
Die Fühler sind mit einem Kunststoffdom aus Polymethylmetacrylat (PMMA) versehen. Das Material ist UV-
durchlässig und langzeitstabil gegenüber Strahlungs- und Umwelteinflüssen. Es wird deshalb auch in Flug-
zeugcockpits und Unterseebooten als Sichtfenster benutzt. Die Empfangscharakteristik ist mit großer Sorgfalt
getestet und erprobt.
Das System ist regen- und spritzwassergeschützt. Siliconverklebte Gehäuseteile halten den Innenraum absolut
luft- und staubfrei. Im Innern befindet sich zusätzlich ein Trockenmittel um ein Beschlagen des Domes von innen
zu verhindern.
Die Messköpfe werden mit einem an den Sensor steckbaren Anschlusskabel (Länge 1,5 m) mit ALMEMO ® Ste-
cker zum Anschluss an ein ALMEMO® Gerät geliefert. Sie sind auch mit einem Anschlusskabel in der Länge
5 m erhältlich.
Im ALMEMO® Stecker des Anschlusskabels sind bereits wichtige Parameter wie Messbereich, Skalierung und




                                                                                                          277
Sonden zur Messung optischer Größen



physikalische Dimension hinterlegt, so dass die Ausgangsspannung des Sensors (0 bis 2V) als Anzeigewert Be-
strahlungsstärke in µW/cm2 zur Verfügung steht.
Der Fühler wird mit einem Prüfprotokoll geliefert.



Programmierung
 Messkanal              ALMEMO® Messbereich                                 Auflösung
 1. Kanal               Bestrahlungsstärke 0 bis ca. 50 µW/cm²              0,01 µW/cm2



Technische Daten
 Messbereich                                 0 bis ca. 50 µW/cm²
 spektrale Empfindlichkeit                   265 nm bis 315 nm
 max. spektrale Empfindlichkeit              297 nm
 Diffusor                                    PTFE
 cos-Korrektur                               Fehler f2 < 3%
 Linearität                                  < 1%
 absoluter Fehler                            < 10%
 Nenntemperatur                              22°C ± 2K
 Arbeitstemperatur                           –20°C bis +60°C
 Signalausgang                               0 V bis 2 V
 Restspannung (E=0)                          < 10 mV
 Energieversorgung                           5 V bis 15 V, über ALMEMO® Stecker
 Kabelführung                                nach unten
 Gehäuse                                     eloxiertes Aluminium
 Dom                                         PMMA (UV-durchlässig)
 Befestigung                                 2 Schrauben M4 in Bodenplatte
 Gewicht                                     ca. 300 g

Spektrale Empfindlichkeit                                        Abmessungen
                                                                 Dom:        Ø 40 mm
                                                                 Gehäuse:    Ø 79 mm
                                                                 Höhe:       77 mm




Abb. 3.10.28 spektrale Empfindlichkeit des FLA 633 UVB




278
                          Messköpfe für UVB-Strahlung



Handhabung

Vorbereitung
Siehe Kapitel 3.10.1.3.

Fühlerschutz
Siehe Kapitel 3.10.1.3.


Wartung
Siehe Kapitel 3.10.1.3.




                                                 279
Sonden zur Messung optischer Größen




3.10.4 Messköpfe für UVC-Strahlung

Auswahl, Produktübersicht
 Fühlertyp                   Spektrale Empfindlichkeit          Maximum               Messbereich
 FLA623UVC                   220 bis 280 nm                     265 nm                1 bis ca. 1990 mW/m2


Anwendungsbereiche
FLA623UVC         Messung der UVC-Strahlung, z.B. Hg-Linie bei 256 nm
                  Der Messkopf kann u.a. in Wasserentkeimungsanlagen verwendet werden.



3.10.4.1 Bestrahlungsstärke-Messkopf FLA 623 UVC

Messprinzip
Siehe Kapitel 3.10.1.1.


Fühlereigenschaften




                             Abb. 3.10.29
                             Bestrahlungsstärke-Messkopf FLA 623




Ausstattung
Diese Gehäusebaureihe ist für Innenanwendungen geeignet. Das Gehäuse aus Aluminium ist für Langzeitanwen-
dung kratzfest schwarz eloxiert und ist mit einem seitlich angeordneten Einbaustecker zum Anstecken des
ALMEMO® Anschlusskabels versehen.
Es besitzt ein flaches Lichteintrittsfenster aus Teflon (PTFE). Das Material ist UV-durchlässig und langzeitstabil
gegenüber Strahlungs- und Umwelteinflüssen.
Für den direkten Anschluss an ALMEMO® Geräte ist der UVA-Messkopf standardmäßig mit einem steckbaren
ALMEMO® Anschlusskabel (Länge 2 m, optional 5 m und 10 m) versehen.
Im ALMEMO® Stecker des Anschlusskabels sind bereits wichtige Parameter wie Messbereich, Skalierung und
physikalische Dimension hinterlegt, sodass die Ausgangsspannung des Sensors (0 bis 2V) als Anzeigewert Be-
strahlungsstärke UVC in mW/m² zur Verfügung steht.
Der Fühler wird mit einem Werksprüfschein ausgeliefert.




280
                                                                     Messköpfe für UVC-Strahlung



Programmierung
 Messkanal                   ALMEMO® Messbereich                             Auflösung
 1. Kanal                    Bestrahlungsstärke bis ca. 1990 mW/m²           0,1 mW/m²




Technische Daten
 Messbereich                                 1 bis ca. 1990 mW/m²
 spektrale Empfindlichkeit                   220 nm bis 280 nm, Maximum bei 265 nm
 Diffusor                                    PTFE
 cos-Korrektur                               Fehler f2 < 3%
 Linearität                                  < 1%
 absoluter Fehler                            < 10%
 Nenntemperatur                              22°C ± 2 K
 Arbeitstemperatur                           -20°C bis +60°C
 Signalausgang                               0 bis 2 V
 Einschaltzeit                               <1s
 Energieversorgung                           über ALMEMO® Stecker, (5 bis 15 V DC)
 Elektrischer Anschluss                      Einbaustecker, seitlich
 Anschluss-Kabel                             PVC-Kabel, steckbar, mit ALMEMO® Stecker
 Gehäuse                                     Aluminium, schwarz eloxiert
 Befestigung                                 2 Schrauben M2 in der Bodenplatte
 Gewicht                                     ca. 50 g (ohne Kabel)

Spektrale Empfindlichkeit                                        Abmessungen
                                                                 Durchmesser 33 mm
                                                                 Höhe                ca. 32 mm




Abb. 3.10.30 spektrale Empfindlichkeit des FLA 623 UVC


Handhabung

Messgenauigkeit erhöhen und Fühlerschutz
Siehe Kapitel 3.10.1.2.




                                                                                                 281
Sonden zur Messung optischer Größen




3.10.5 Messköpfe für Globalstrahlung

Grundlagen
Globalstrahlung umfasst den sichtbaren und den kurzwelligen IR-Bereich des Sonnenspektrums. Sie setzt sich
zusammen aus der diffusen und direkten Sonnenstrahlung.


Auswahl, Produktübersicht
 Fühlertyp                Spektrale Empfindlichkeit       Maximum                     Messbereich
 FLA623GS                 400 bis 1100 nm                 780 nm                      0,4 bis ca. 1300 W/m2
 FLA633GS                 400 bis 1100 nm                 780 nm                      0,4 bis ca. 1200 W/cm2



Anwendungsbereiche
FLA633GS        Besonders für Messungen im Außenbereich geeignet, z.B. in der medizinischen und biologischen
                Forschung, in der Klimaforschung, in Wetterinformations- und Prognosesystemen, in der Land-
                wirtschaft und zur allgemeinen Bevölkerungsinformation.




3.10.5.1 Bestrahlungsstärke-Messkopf FLA 623 GS

Messprinzip
Siehe Kapitel 3.10.1.1.


Fühlereigenschaften




                              Abb. 3.10.31
                              Bestrahlungsstärke-Messkopf FLA 623 GS




Ausstattung
Diese Gehäusebaureihe ist für Innenanwendungen geeignet. Das Gehäuse aus Aluminium ist für Langzeitanwen-
dung kratzfest schwarz eloxiert und ist mit einem seitlich angeordneten Einbaustecker zum Anstecken des
ALMEMO® Anschlusskabels versehen.
Es besitzt ein flaches Lichteintrittsfenster aus Teflon (PTFE). Das Material ist UV-durchlässig und langzeitstabil




282
                                                                  Messköpfe für Globalstrahlung



gegenüber Strahlungs- und Umwelteinflüssen.
Für den direkten Anschluss an ALMEMO® Geräte ist der UVA-Messkopf standardmäßig mit einem steckbaren
ALMEMO® Anschlusskabel (Länge 2 m, optional 5 m und 10 m) versehen.
Im ALMEMO® Stecker des Anschlusskabels sind bereits wichtige Parameter wie Messbereich, Skalierung und
physikalische Dimension hinterlegt, so dass die Ausgangsspannung des Sensors (0 bis 2V) als Anzeigewert Be-
strahlungsstärke in W/m² zur Verfügung steht.
Der Fühler wird mit einem Werksprüfschein ausgeliefert.

Programmierung
 Messkanal                        ALMEMO® Messbereich                          Auflösung
 1. Kanal                         Globalstrahlung bis ca. 1300 W/m²            0,1 W/m²



Technische Daten
 Messbereich                                0,4 bis ca. 1300 W/m²
 spektrale Empfindlichkeit                  400 nm bis 1100 nm, Maximum bei 780 nm
 Diffusor                                   PTFE
 cos-Korrektur                              Fehler f2 < 3%
 Linearität                                 < 1%
 absoluter Fehler                           < 10%
 Nenntemperatur                             22°C ± 2 K
 Arbeitstemperatur                          -20°C bis +60°C
 Signalausgang                              0 bis 2 V
 Einschaltzeit                              <1s
 Energieversorgung                          über ALMEMO® Stecker, (5 bis 15 V DC)
 Elektrischer Anschluss                     Einbaustecker, seitlich
 Anschluss-Kabel                            PVC-Kabel, steckbar, mit ALMEMO® Stecker
 Gehäuse                                    Aluminium, schwarz eloxiert
 Befestigung                                2 Schrauben M2 in der Bodenplatte
 Gewicht                                    ca. 50 g (ohne Kabel)

Spektrale Empfindlichkeit                                         Abmessungen
                                                                  Durchmesser 33 mm
                                                                  Höhe       ca. 32 mm




Abb. 3.10.32 spektrale Empfindlichkeit des FLA 623 GS




                                                                                                      283
Sonden zur Messung optischer Größen



Handhabung

Messgenauigkeit erhöhen
Siehe Kapitel 3.10.1.2.

Fühlerschutz
Siehe Kapitel 3.10.1.2.



3.10.5.2 Bestrahlungsstärke-Messkopf FLA 633 GS

Messprinzip
Siehe Kapitel 3.10.1.1.
Der Messkopf detektiert nahezu 90% des Sonnenspektrums im Bereich von 400 nm bis 1100 nm und erfasst
damit VIS (sichtbares, engl. visible Licht) und einen Teil des kurzwelligen IR-Bereiches.


Fühlereigenschaften




                              Abb. 3.10.33
                              Bestrahlungsstärke-Messkopf FLA 633 GS




Ausstattung
Diese Gehäusebaureihe ist für Außenanwendungen geeignet. Die Messköpfe besitzen ein eloxiertes Aluminium-
gehäuse, das für Langzeitanwendungen im Freien kratzfest eloxiert ist. Seine natürliche Metallfarbe verhindert
zu starkes Aufheizen bei intensiver Sonneneinstrahlung.
Die Fühler sind mit einem Kunststoffdom aus Polymethylmetacrylat (PMMA) versehen. Das Material ist UV-
durchlässig und langzeitstabil gegenüber Strahlungs- und Umwelteinflüssen. Es wird deshalb auch in Flug-
zeugcockpits und Unterseebooten als Sichtfenster benutzt. Die Empfangscharakteristik ist mit großer Sorgfalt
getestet und erprobt.
Das System ist regen- und spritzwassergeschützt. Siliconverklebte Gehäuseteile halten den Innenraum absolut
luft- und staubfrei. Im Innern befindet sich zusätzlich ein Trockenmittel um ein Beschlagen des Domes von innen
zu verhindern.
Die Messköpfe werden mit einem an den Sensor steckbaren Anschlusskabel (Länge 1,5 m) mit ALMEMO ® Ste-
cker zum Anschluss an ein ALMEMO® Gerät geliefert. Sie sind auch mit einem Anschlusskabel in der Länge 5
m erhältlich.
Im ALMEMO® Stecker des Anschlusskabels sind bereits wichtige Parameter wie Messbereich, Skalierung und




284
                                                                 Messköpfe für Globalstrahlung



physikalische Dimension hinterlegt, so dass die Ausgangsspannung des Sensors (0 bis 2V) als Anzeigewert Be-
strahlungsstärke in W/cm² zur Verfügung steht.
Der Fühler wird mit einem Prüfprotokoll ausgeliefert.

Programmierung
 Messkanal                  ALMEMO® Messbereich                                Auflösung
 1. Kanal                   Bestrahlungsstärke 0 bis ca. 1200 W/cm²            1 W/cm2



Technische Daten
 Messbereich                           0 bis ca. 1200 W/cm²
 spektrale Empfindlichkeit             400 nm bis 1100 nm
 max. spektrale Empfindlichkeit        780 nm
 Diffusor                              PTFE
 cos-Korrektur                         Fehler f2 < 3%
 Linearität                            < 1%
 absoluter Fehler                      < 10%
 Nenntemperatur                        22°C ± 2 K
 Arbeitstemperatur                     –20°C bis +60°C
 Signalausgang                         0 V bis 2 V
 Restspannung                          (E = 0) < 10 mV
 Energieversorgung                     5 V bis 15 V, über ALMEMO® Stecker
 Kabelführung                          nach unten
 Gehäuse                               eloxiertes Aluminium
 Dom                                   PMMA
 Befestigung                           2 Schrauben M4, in Bodenplatte
 Gewicht                               ca. 300 g



Spektrale Empfindlichkeit                                        Abmessungen

                                                                 Dom:        Ø 40 mm
                                                                 Gehäuse:    Ø 79 mm
                                                                 Höhe:       77 mm




Abb. 3.10.34 spektrale Empfindlichkeit des FLA 633 GS




                                                                                                      285
Sonden zur Messung optischer Größen




3.10.6 Messköpfe für Infrarotstrahlung

Auswahl, Produktübersicht
 Fühlertyp                   Spektrale Empfindlichkeit          Maximum               Messbereich
 FLA623IR                    800 bis 1100 nm                    950 nm                0,1 bis ca. 400 W/m2



Anwendungsbereiche
FLA623IR          Der Messkopf misst im kurzwelligen Infrarot-Bereich. Er eignet sich dadurch besonders zur
                  Messung des Infrarotanteils des Sonnenspektrums.



3.10.6.1 Bestrahlungsstärke-Messkopf FLA 623 IR

Messprinzip
Siehe Kapitel 3.10.1.1.


Fühlereigenschaften




                             Abb. 3.10.35
                             Bestrahlungsstärke-Messkopf FLA 623 IR




Ausstattung
Diese Gehäusebaureihe ist für Innenanwendungen geeignet. Das Gehäuse aus Aluminium ist für Langzeitanwen-
dung kratzfest schwarz eloxiert und ist mit einem seitlich angeordneten Einbaustecker zum Anstecken des
ALMEMO® Anschlusskabels versehen.
Es besitzt ein flaches Lichteintrittsfenster aus Teflon (PTFE). Das Material ist UV-durchlässig und langzeitstabil
gegenüber Strahlungs- und Umwelteinflüssen.
Für den direkten Anschluss an ALMEMO® Geräte ist der UVA-Messkopf standardmäßig mit einem steckbaren
ALMEMO® Anschlusskabel (Länge 2 m, optional 5 m und 10 m) versehen.
Im ALMEMO® Stecker des Anschlusskabels sind bereits wichtige Parameter wie Messbereich, Skalierung und
physikalische Dimension hinterlegt, so dass die Ausgangsspannung des Sensors (0 bis 2V) als Anzeigewert Be-
strahlungsstärke in W/m² zur Verfügung steht.
Der Fühler wird mit einem Werksprüfschein ausgeliefert.




286
                                                                   Messköpfe für Infrarotstrahlung



Programmierung
 Messkanal                          ALMEMO® Messbereich                           Auflösung
 1. Kanal                           Infrarot-Strahlung bis ca. 400 W/m²           0,01 W/m²



Technische Daten
 Messbereich                                 0,1 bis ca. 400 W/m²
 spektrale Empfindlichkeit                   800 nm bis 1100 nm, Maximum bei 950 nm
 Diffusor                                    PTFE
 cos-Korrektur                               Fehler f2 < 3%
 Linearität                                  < 1%
 absoluter Fehler                            < 10%
 Nenntemperatur                              22°C ± 2 K
 Arbeitstemperatur                           -20°C bis +60°C
 Signalausgang                               0 bis 2 V
 Einschaltzeit                               <1s
 Energieversorgung                           über ALMEMO® Stecker, (5 bis 15 V DC)
 Elektrischer Anschluss                      Einbaustecker, seitlich
 Anschluss-Kabel                             PVC-Kabel, steckbar, mit ALMEMO® Stecker
 Gehäuse                                     Aluminium, schwarz eloxiert
 Befestigung                                 2 Schrauben M2 in der Bodenplatte
 Gewicht                                     ca. 50 g (ohne Kabel)

Spektrale Empfindlichkeit                                          Abmessungen
                                                                   Durchmesser 33 mm
                                                                   Höhe       ca. 32 mm




Abb. 3.10.36 spektrale Empfindlichkeit des FLA 623 IR


Handhabung

Messgenauigkeit erhöhen
Siehe Kapitel 3.10.1.2.

Fühlerschutz
Siehe Kapitel 3.10.1.2.




                                                                                              287
Sonden zur Messung optischer Größen




3.10.7 Messköpfe für Quantumstrahlung

Grundlagen
Quantumstrahlung ist der Teil des sichtbaren Lichtes, der vom Chlorophyll der Pflanzen absorbiert wird. Für die
Produktivität der Photosynthese ist die Anzahl der absorbierten Photonen ausschlaggebend. Deshalb wird nicht
die Bestrahlungsstärke in W/m2 gemessen, sondern die Photonenstromdichte in μmol/m2s.


Auswahl, Produktübersicht
 Fühlertyp                Spektrale                 Maximum                     Messbereich
                          Empfindlichkeit
 FLA623PS                 380 bis 720 nm            420 und 700 nm              1 bis ca. 3000 μmol/m2s
 FLA603PS4                400 bis 700 nm            siehe Abb. 3.10.40          0,0002 bis 3,8 μmol/m2s
 FLA603PS5                400 bis 700 nm            siehe Abb. 3.10.40          0,2 μmol/m2s bis
                                                                                7 mmol/m2s


Anwendungsbereiche
FLA623PS                  Zur Beurteilung der Entwicklungsbedingungen von Pflanzen im Freiland und Ge-
                          wächshaus.
FLA603PS4/PS4WG           Messung photosynthetisch wirksamer Bestrahlungsstärken
                          Messung des Restlichtes (Dämmerung, künstliche Beleuchtung)
FLA603PS5/PS5WG           Messung photosynthetisch wirksamer Bestrahlungsstärken
                          Messung im Gewächshausbereich bei Tageslicht



3.10.7.1 Quantum-Messkopf FLA 623 PS

Messprinzip
Siehe Kapitel 3.10.1.1.


Fühlereigenschaften




                               Abb. 3.10.37
                               Quantum-Messkopf FLA 623 PS




288
                                                                 Messköpfe für Quantumstrahlung



Ausstattung
Diese Gehäusebaureihe ist für Innenanwendungen geeignet. Das Gehäuse aus Aluminium ist für Langzeitanwen-
dung kratzfest schwarz eloxiert und ist mit einem seitlich angeordneten Einbaustecker zum Anstecken des
ALMEMO® Anschlusskabels versehen.
Es besitzt ein flaches Lichteintrittsfenster aus Teflon (PTFE). Das Material ist UV-durchlässig und langzeitstabil
gegenüber Strahlungs- und Umwelteinflüssen.
Für den direkten Anschluss an ALMEMO® Geräte ist der UVA-Messkopf standardmäßig mit einem steckbaren
ALMEMO® Anschlusskabel (Länge 2 m, optional 5 m und 10 m) versehen.
Im ALMEMO® Stecker des Anschlusskabels sind bereits wichtige Parameter wie Messbereich, Skalierung und
physikalische Dimension hinterlegt, so dass die Ausgangsspannung des Sensors (0 bis 2V) als Anzeigewert die
Photonenstromdichte in μmol/m2s zur Verfügung steht.
Der Fühler wird mit einem Werksprüfschein ausgeliefert.

Programmierung
 Messkanal              ALMEMO® Messbereich                                       Auflösung
 1. Kanal               Quantum-Strahlung bis ca. 3000 μmol/m²s                   0,1 μmol/m²s



Technische Daten
 Messbereich                              1 bis ca. 3000 μmol/m²s
 spektrale Empfindlichkeit                380 nm bis 720 nm, Maximum bei 420 und 700 nm
 Diffusor                                 PTFE
 cos-Korrektur                            Fehler f2 < 3%
 Linearität                               < 1%
 absoluter Fehler                         < 10%
 Nenntemperatur                           22°C ±2 K
 Arbeitstemperatur                        -20°C bis +60°C
 Signalausgang                            0 bis 2 V
 Einschaltzeit                            <1s
 Energieversorgung                        über ALMEMO® Stecker, (5 bis 15 V DC)
 Elektrischer Anschluss                   Einbaustecker, seitlich
 Anschluss-Kabel                          PVC-Kabel, steckbar, mit ALMEMO® Stecker
 Gehäuse                                  Aluminium, schwarz eloxiert
 Befestigung                              2 Schrauben M2 in der Bodenplatte
 Gewicht                                  ca. 50 g (ohne Kabel)




                                                                                                            289
Sonden zur Messung optischer Größen



Spektrale Empfindlichkeit                                         Abmessungen
                                                                  Durchmesser 33 mm
                                                                  Höhe                ca. 32 mm




Abb. 3.10.38 spektrale Empfindlichkeit des FLA 623 PS


Handhabung

Messgenauigkeit erhöhen
Siehe Kapitel 3.10.1.2.

Fühlerschutz
Siehe Kapitel 3.10.1.2.



3.10.7.2 Photosynthese Messkopf FLA 603 PS4/ PS4WG/ PS5/
         PS5WG

Fühlereigenschaften




                                  Abb. 3.10.39
                                  Photosynthese Messkopf FLA 603 PSxxx




Ausstattung
Für den direkten Anschluss an ALMEMO® Geräte ist der UVA-Bestrahlungsstärke-Messkopf standardmäßig mit
einem ALMEMO® Anschlusskabel (Länge ca. 1,5 m, andere Längen auf Anfrage) versehen.
Im ALMEMO® Stecker des Anschlusskabels sind bereits wichtige Parameter wie Messbereich, Skalierung und




290
                                                               Messköpfe für Quantumstrahlung



physikalische Dimension hinterlegt, so dass das Ausgangssignal des Sensors als Anzeigewert Photonen-
stromdichte in μmol/m2s zur Verfügung steht.
Die Messwerte können auf verschiedene ALMEMO® Messkanäle mit unterschiedlicher Empfindlichkeit aufge-
teilt werden.
Messgeometrie mit Cosinus Diffusor statt einfacher Streuscheibe für höchste Qualitätsansprüche.
Wasserdichte Ausführungen dieses Fühlers mit transparentem Quarzdom (siehe Abbildung 3.10.39) sind erhält-
lich.
Der Fühler wird mit einem Werks-Kalibrierzertifikat ausgeliefert.

Ausführungen
 Fühlertyp            Messbereich            Spektrale              Art der Strahlung
                                             Empfindlichkeit

 FLA603PS4            0,2 nmol/m2s           400 bis 700 nm         Photosynthetisch wirksame Strahlung
                      bis 3,8 µmol/m2s
 FLA603PS4WG          0,2 nmol/m2s           400 bis 700 nm         Photosynthetisch wirksame Strahlung,
                      bis 3,8 µmol/m2s                              wasserdichte Ausführung mit
                                                                    transparentem Quarzdom
 FLA603PS5            200 nmol/m2s           400 bis 700 nm         Photosynthetisch wirksame Strahlung
                      bis 7 mmol/m2s
 FLA603PS5WG          200 nmol/m2s           400 bis 700 nm         Photosynthetisch wirksame Strahlung,
                      bis 7 mmol/m2s                                wasserdichte Ausführung mit
                                                                    transparentem Quarzdom


Programmierung
Für FLA603PS4 / PS4WG

 Messkanal         ALMEMO® Messbereich                                       Auflösung
 1. bis 3. Kanal   Photosynthetische Bestrahlungsstärke aufgeteilt           kleinste Auflösung 0,2 nmol/m2s
                   0,2 nmol/m2s bis 3,8 µmol/m2s


Für FLA603PS5 /PS5WG

 Messkanal         ALMEMO® Messbereich                                       Auflösung
 1. bis 3. Kanal   Photosynthetische Bestrahlungsstärke aufgeteilt           kleinste Auflösung 0,1 µmol/m2s
                   0,2 μmol/m2s bis 7 mmol/m2s


Technische Daten
 Messbereich
    FLA603PS4                     0,2 nmol/m2s bis 3,8 µmol/m2s
    FLA603PS4WG                   0,2 nmol/m2s bis 3,8 µmol/m2s
    FLA603PS5                     200 nmol/m2s bis 7 mmol/m2s
    FLA603PS5WG                   200 nmol/m2s bis 7 mmol/m2s
 Spektrale Empfindlichkeit        400 bis 700 nm
 max. cos-Abweichung              < 5%
 cos-Diffusor                     Ø 15 mm
 Arbeits- / Lagertemperatur       0 bis 60°C / -10 bis +80°C
 Feuchtigkeitsbereich             10 bis 90% nicht kondensierend




                                                                                                           291
Sonden zur Messung optischer Größen




Spektrale Empfindlichkeit                                   Abmessungen
                                                           Durchmesser:   37 mm
                                                           Höhe:          35 mm




Abb. 3.10.40 Spektrale Empfindlichkeit des FLA 603 PSxxx




292
                                                                       Messköpfe für Leuchtdichte




3.10.8 Messköpfe für Leuchtdichte

Auswahl, Produktübersicht
 Fühlertyp                        Messbereich
 FLA603LDM2                       Leuchtdichte aufgeteilt 0,04 cd/m2 bis 6400 cd/m2



Anwendungsbereiche
FLA603LDM2 Selbstleuchtende Flächen wie bei Farbmonitoren, alphanumerischen Anzeigen, Hinweisschil-
           dern und Leucht-Paneelen.
           Reflektierende Flächen wie Wände und Einrichtungen am Arbeitsplatz, Projektionsflächen,
           Verkehrs- und Hinweisschilder sowie Fahrbahnen und Rollwege.



3.10.8.1 Leuchtdichte-Messkopf FLA 603 LDM2
         nach DIN-Klasse B

Fühlereigenschaften




                                                  Abb. 3.10.41
                                                  Leuchtdichte-Messkopf FLA 603 LDM2


Ausstattung
Der Leuchtdichte-Messkopf mit 1° Blickfeld ist ausgestattet mit achromatisch korrigierter streulichtarmer Optik
und hochwertigem V(λ)-Detektor nach DIN Klasse B.
Die äußere Visiereinrichtung ermöglicht im Arbeitsabstand von 1 m eine exakte Anpeilung des Messortes, des-
halb ist der Sensor besonders geeignet zur Bewertung der Leuchtdichte für Service und Konstanzprüfungen.
Für den direkten Anschluss an ALMEMO® Geräte ist der Leuchtdichte-Messkopf standardmäßig mit einem
ALMEMO® Anschlusskabel (Länge ca. 1,5 m, andere Längen auf Anfrage) versehen. Die Messwerte können auf
verschiedene ALMEMO® Messkanäle mit unterschiedlicher Empfindlichkeit aufgeteilt werden. Im ALMEMO®
Stecker des Anschlusskabels sind bereits wichtige Parameter wie Messbereich, Skalierung und physikalische
Dimension hinterlegt, so dass das Ausgangssignal des Sensors als Anzeigewert Leuchtdichte in cd/cm² zur Ver-
fügung steht.
Der Fühler wird mit einem Werks-Kalibrierzertifikat ausgeliefert.

Programmierung
 Messkanal            ALMEMO® Messbereich                                   Auflösung
 1. bis 3. Kanal      Leuchtdichte aufgeteilt 0,04 cd/m2 bis 6400 cd/m2     kleinste Auflösung 10 mcd/m2




                                                                                                          293
Sonden zur Messung optischer Größen



Technische Daten
Anzeigebereich                  0,04 cd/m2 bis 6400 cd/m2
kleinste Auflösung              10 mcd/m²
Blickfeld                       1°
Blickfelddurchmesser            ca. 30 mm bei 0,5 m Abstand
                                ca. 40 mm bei 1 m Abstand
                                ca. 120 mm bei 5 m Abstand
spektrale Anpassung             angenähert an photometrische
                                Bewertungsfunktionen V(λ) für Tagsehen, Klasse B, besser 6%
Nenntemperatur                  24°C ± 2K
Arbeits- / Lagertemperatur      0 bis 60°C / -10 bis +80°C
Feuchtigkeitsbereich            10 bis 90% nicht kondensierend
Messfläche                      21 x 21 mm bei 1 m Arbeitsabstand
erfüllte Normen                 IEC 61223-2-5, DIN 5032-T.7

Abmessungen
Durchmesser                                           30 mm
Länge                                                 150 mm



3.10.9 Messköpfe für Lichtstrom

Auswahl, Produktübersicht
 Fühlertyp                   Messbereich
 FLA603LSM4                  Lichtstrom 0,0002 lm bis 38 lm


Anwendungsbereiche
FLA603LSM4      Geeignet für Kaltlichtquellen, Lampen mit hoher Farbtemperatur und quasi monochromati-
                scher Strahlung wie die von Leuchtdioden, außerdem Endoskope, Lichtwellenleiterbündel,
                Leuchtdioden



3.10.9.1 Lichtstrom-Messkopf FLA 603 LSM4
         nach DIN-Klasse B

                             Fühlereigenschaften




                             Abb. 3.10.42
                             Lichtstrom-Messkopf FLA 603 LSM4




294
                                                                         Messköpfe für Lichtstrom



Ausstattung
Der FLA 603 LSM4 ist ein Messkopf zur Lichtstrommessung mit Ulbrichtscher Kugel. Die Beschichtung der
Kugel mit BaSO4 sorgt für diffuse Reflektivität und spektral neutrales Reflexionsverhalten.
Er erfüllt die Anforderungen der DIN-Güteklasse B.
Für den direkten Anschluss an ALMEMO® Geräte ist der Messkopf standardmäßig mit einem ALMEMO® An-
schlusskabel (Länge ca. 2 m, andere Längen auf Anfrage) versehen.
Im ALMEMO® Stecker des Anschlusskabels sind bereits wichtige Parameter wie Messbereich, Skalierung und
physikalische Dimension hinterlegt, so dass das Ausgangssignal des Sensors als Anzeigewert Lichtstrom in lm
(Lumen) zur Verfügung steht.
Der Fühler wird mit einem Werks-Kalibrierzertifikat ausgeliefert.

Programmierung
 Messkanal                       ALMEMO® Messbereich                     Auflösung

 1. Kanal                        Lichtstrom 0,0002 lm bis 38 lm          kleinste Auflösung 0,001 lm


Technische Daten
Anzeigebereich                    0,0002 lm bis ca. 38 lm
kleinste Auflösung                0,001 lm
Empfindlichkeit                   20 nA/lm
Akzeptanzwinkel                   bis 90°
Genauigkeit                       DIN Güteklasse B
Nenntemperatur                    24°C ± 2K
Arbeits- / Lagertemperatur        0 bis 60°C / -10 bis +80°C
Einsatztemperatur                 max. 100°C im Kugelinnern
Feuchtigkeitsbereich              10 bis 90% nicht kondensierend



Spektrale Empfindlichkeit                                  Abmessungen
                                                           Kugelinnendurchmesser:    50 mm
                                                          Messöffnung:        12,7 mm




Abb. 3.10.43 Spektrale Empfindlichkeit des FLA 603 LSM4




                                                                                                       295
Sonden zur Messung optischer Größen




3.10.10 Messköpfe für Farbtemperatur

Messprinzip
Hauptbestandteil des Farbtemperatursensors ist ein Silicium-Dioden-Chip mit etwa 3 mm Durchmesser.
Der Chip hat eine Bienenwabenstruktur mit vielen Empfänger-Tripletts.
Das durch einen Diffusor einfallende Licht wird durch optische Filter auf den Tripletts in die zur Berechnung der
Farbtemperatur nötigen RGB-Farben (Rot, Grün, Blau) aufgespalten. Der Diffusor dient dabei zur Erzeugung
der Richtcharakteristik nach DIN.
Das Licht erzeugt in den Dioden drei RGB-äquivalente elektrische Ströme. Diese Ströme werden durch einen
Mikroprozessor gemessen und miteinander über ein Formelwerk verrechnet.
Aus der Rechenoperation ergeben sich der Farbpunkt im RGB-Farbraum mit den Koordinaten X und Y und die
dazugehörige Farbtemperatur (Correlated Color Temperature CCT in Kelvin). Da die verwendete Farbe G = Grün
die spektrale Empfindlichkeit den menschlichen Auges besitzt, kann man mit dessen Signal die Beleuchtungs-
stärke in Lux ermitteln und auch am Display anzeigen.


Auswahl, Produktübersicht
 Fühlertyp                   Spektrale Empfindlichkeit        Messbereich
 FLAD23CCT                   380 bis 720 nm                   Farbtemperatur:
                                                               54 K bis 30000 K (bei 120 lx bis 170 klx)
                                                              V-Lambda:
                                                               MB1: 10 bis 65000 lx
                                                               MB2: 0,05 bis 170,00 klx


Anwendungsbereiche
FLAD23CCT        Ermittlung der Farbtemperatur und der Beleuchtungsstärke zur Vermessung und Bewertung
                 von Beleuchtungssystemen



3.10.10.1 Messkopf für Farbtemperatur und
          Beleuchtungsstärke FLAD 23 CCT

Fühlereigenschaften



                                                             Abb. 3.10.44
                                                             Messkopf für Farbtemperatur und Beleuchtungsstärke
                                                             FLAD 23 CCT mit ALMEMO® Stecker




Ausstattung
Der D6-Farbtemperaturfühler FLAD23CCT ist mit einem TrueColorSensorchip und integriertem Signalprozes-
sor ausgestattet. Die drei Farbsensoren sind an die Normalspektralkurven nach CIE bzw. DIN angepasst.




296
                                                                   Messköpfe für Farbtemperatur



Der Fühler wird mit einem Hersteller-Prüfschein geliefert.
Für den direkten Anschluss an ALMEMO® Geräte ist der Messkopf standardmäßig mit einem ALMEMO® An-
schlusskabel (Länge ca. 1,5 m) versehen.
Im ALMEMO® Stecker des Anschlusskabels sind bereits wichtige Parameter wie Messbereich, Skalierung und
physikalische Dimension hinterlegt, so dass das Ausgangssignal des Sensors als Anzeigewert Farbtemperatur in
Kelvin und Beleuchtungsstärke in Lux zur Verfügung steht.

Programmierung
Messbereiche bei Auslieferung

Bezeichnung                        Befehl       Bereich      Exp      Messbereich    Dim       Auflösung
Farbtemperatur (CCT)               B-01         DIGI         0        bis 30000      K         1K
Beleuchtungsstärke (Illumin.)      B-02         DIGI         0        bis 65000      Lx        1 lx


Konfigurierbare Messbereiche
Bezeichnung                        Befehl       Bereich      Exp    Messbereich          Dim    Auflösung

Farbtemperatur (CCT)               B-01         DIGI         0      bis 30000            K      1K
Beleuchtungsstärke (Illumin.)      B-02         DIGI         0      bis 65000            Lx     1 lx
Beleuchtungsstärke (Illumin.)      B-03         DIGI         -2     bis 170,00           kL     0,01 klx
X-Wert                             B-04         DIGI         -4     bis 1,0000           X      0,0001
Y-Wert                             B-05         DIGI         -4     bis 1,0000           Y      0,0001



Technische Daten
 Spektrale Empfindlichkeit                380 nm bis 720 nm
 Sensorsystem                             TrueColor (MAZET), 3 Sensoren auf 1 Chip
 Verstärker-IC                            8 Stufen mit automatischer Anpassung
 Messbereich Farbtemperatur CCT           54 K bis 30000 K (bei 120 lx bis 170 klx)
   Genauigkeit                            < 10% (im Bereich 1600 K bis 17000 K)
   Koordinatenauflösung (dx, dy)          < 0,005
 Messbereich V-Lambda                     MB1: 10 bis 65000 lx (Werkseinstellung)
                                          MB2: 0,05 bis 170,00 klx
   Genauigkeit                            < 10% (im Bereich 120 lx bis 170 klx)
 Cos-Korrektur                            8 mm Streuscheibe
 Cos-Fehler                               < 3%
 Messzeit                                 <3s
 Nennbedingungen                          23°C ± 3 K, 0 bis 90% rH (nicht kondensierend)
 Arbeitstemperatur                        -10°C bis +40°C
 ALMEMO® Anschlusskabel                   fest angeschlossenes Kabel 1,5 m mit ALMEMO® D6-Stecker
 ALMEMO® D6-Stecker
 Refreshrate                              1,5 s für alle Kanäle
 Einschwingzeit                           3 s (Beim Datenloggerbetrieb im Sleepmode ist eine
                                          Sleepverzögerung von 3 s zu programmieren)
 Versorgungsspannung                      6 bis 13 V DC
 Stromverbrauch                           ca. 4 mA




                                                                                                         297
Sonden zur Messung optischer Größen



Spektrale Empfindlichkeit




Abb. 3.10.45 Spektrale Empfindlichkeit (links). Rechts sieht man die Messwerte x und y und die daraus bestimmte Farbe


Abmessungen
Durchmesser: 25 mm
Länge: 134 mm




3.10.11 Radiometrische Messköpfe

Auswahl, Produktübersicht
 Fühlertyp                               Spektrale Empfindlichkeit               Messbereich
 FLA603RW4                               400 bis 800 nm                          40 nW/cm2 bis 7 mW/cm2




3.10.11.1 Radiometrischer Messkopf FLA 603 RW4
          zur Messung der Bestrahlungsstärke

Fühlereigenschaften

Ausstattung
Der Messkopf FLA 603 RW4 besitzt eine Messgeometrie mit Cosinus-Diffusor statt einfacher Streuscheibe.
Für den direkten Anschluss an ALMEMO® Geräte ist er standardmäßig mit einem ALMEMO® Anschlusskabel




298
                                                                    Radiometrische Messköpfe



(Länge ca. 1,5 m, andere Längen auf Anfrage) versehen.
Die Messwerte können auf verschiedene ALMEMO® Messkanäle mit unterschiedlicher Empfindlichkeit auf-
geteilt werden. Im ALMEMO® Stecker des Anschlusskabels sind bereits wichtige Parameter wie Messbereich,
Skalierung und physikalische Dimension hinterlegt, so dass das Ausgangssignal des Sensors als Anzeigewert
Bestrahlungsstärke in mW/cm2 zur Verfügung steht.
Der Fühler wird mit einem Werks-Kalibrierzertifikat ausgeliefert.

Programmierung
 Messkanal           ALMEMO® Messbereich                                  Auflösung
 1. bis 3. Kanal     Bestrahlungsstärke aufgeteilt 40 nW/cm2 bis          kleinste Auflösung 10 nW/cm2
                     7 mW/cm2


Technische Daten
 Messbereich                       40 nW/cm2 bis 7 mW/cm2
 Spektrale Empfindlichkeit         400 bis 800 nm
 max. cos-Abweichung               < 5%
 cos-Diffusor                      Ø 15 mm
 Arbeits-/Lagertemperatur          0° bis +60°C / -10° bis +80°C
 Feuchtigkeitsbereich              10 bis 90% nicht kondensierend

Spektrale Empfindlichkeit




Abb. 3.10.46 Spektrale Empfindlichkeit des FLA 603 RW4




Abmessungen
Durchmesser:                                              37 mm
Höhe:                                                     50 mm




                                                                                                    299
Messung des pH-Werts




300
                                                                           Messung des pH-Werts




3.11 Wasseranalytik - pH, Redox, Leitfähigkeit, Sauerstoff

Auswahl, Einsatz
pH-Elektroden               Der pH-Wert ist ein logarithmisches Maß für die Konzentration der H+-Ionen in
                            einer wässrigen Lösung und beschreibt damit in Zahlenwerten, ob diese sauer,
                            neutral oder alkalisch reagiert.
                            Die pH-Skala reicht von pH 0 bis pH 14, pH 7 ist neutral. Je weiter der pH-Wert
                            von 7 abweicht, desto aggressiver ist die Probe. Pro pH-Einheit nimmt die saure
                            oder basische Wirkung um einen Faktor 10 zu.

Redox-Elektroden            Die Höhe des Redoxpotentials (gemessen in mV) besagt, wie stark die Messlö-
                            sung oxidierend oder reduzierend wirkt.
                            Ein negativer Spannungswert bedeutet, dass die Lösung reduzierend gegenüber
                            einer Normalwasserstoffelektrode ist. Ein positiver Wert zeigt an, dass die Lö-
                            sung oxidierend wirkt.
                            Da die Abtötung von Mikroorganismen (Desinfektion) in direktem Zusammen-
                            hang mit der Oxidationskraft (von z.B. Chlor) steht, wird das Redoxpotential
                            erfolgreich zur Überwachung von Desinfektionsverfahren z.B. in Bädern be-
                            nutzt. Auch zur Kontrolle der Denitrifikation von Abwässern (Redoxknick-
                            punktbestimmung), bei der Entgiftung im Galvanikbetrieb und zur Überwa-
                            chung vielfältiger chemischer Prozesse (z.B. Cyanidoxidation oder Chromatre-
                            duktion) werden Redox-Messungen durchgeführt.

Leitfähigkeits-Elektroden   Die Leitfähigkeit (Einheit S/m = Siemens/Meter) ist ein Maß für die Ionenkon-
                            zentration in einer Messlösung. Sie ist umso größer, je mehr Salz, Säure oder
                            auch Base eine Messlösung enthält.
                            Reinstwässer haben eine Leitfähigkeit von etwa 0,05 µS/cm (bei 25°C), natür-
                            liche Wässer etwa 100 - 1000 µS/cm, einige Basen (z.B. Kaliumhydroxidlösun-
                            gen) bis knapp über 1000 mS/cm.
                            In der Praxis dient die Leitfähigkeitsmessung zur Überwachung von Anlagen,
                            zur Herstellung von Reinstwässern oder zur Bestimmung der Salinität von
                            Meerwasser.

Elektrode zur Messung       Sauerstoff ist nicht nur Bestandteil der Luft, sondern kommt auch gelöst in Was-
des gelösten Sauerstoffs    ser und praktisch jeder Flüssigkeit vor. Zum Beispiel enthält Wasser bei einer
                            Temperatur von 20°C und einem Luftdruck von 1013 mbar im gesättigten Zu-
                            stand etwa 9 mg/l Sauerstoff.
                            Jede Flüssigkeit nimmt so viel Sauerstoff auf, bis der Partialdruck des Sauer-
                            stoffes in der Flüssigkeit und der mit ihr im Kontakt stehenden Luft gleich ist.
                            Die aktuelle Sauerstoffkonzentration steigt mit wachsendem Luftdruck und ab-
                            nehmender Temperatur.
                            Elektroden zur Messung des gelösten Sauerstoffs werden beispielsweise zur Er-
                            fassung des Sauerstoffverbrauchs bei mikrobiologischen Abbauprozessen oder
                            der Sauerstoffproduktion, z.B. durch Algenwachstum eingesetzt.
                            Die Sauerstoffkonzentration ist für die im Wasser lebenden Tiere und Organis-
                            men und für die biologische Klärung kommunaler und industrieller Abwässer
                            von entscheidender Bedeutung. Auch Korrosionsprozesse in Leitungen und die
                            Haltbarkeit von Getränken hängen vom gelösten Sauerstoff in der Flüssigkeit
                            ab.




                                                                                                        301
Messung des pH-Werts




3.11.1 Messung des pH-Werts

Messprinzip
Bei der Messung des pH-Wertes und des Redox-Potentials wird durch potentiometrische Messung die Ketten-
spannung zwischen zwei Elektroden bestimmt.


Grundlagen
Der pH-Wert ist ein logarithmisches Maß für die Konzentration der H +-Ionen in einer wässrigen Lösung und
beschreibt damit in Zahlenwerten, ob diese sauer, neutral oder alkalisch reagiert. Die pH-Skala reicht von pH 0
bis pH 14, pH 7 ist neutral. Einige Beispiele für pH-Werte alltäglicher Stoffe:

Beispiele für pH-Werte verschiedener Flüssigkeiten

 Messgut                                                                           pH-Wert
 Wasser               Mineralwasser                 Altmühltaler, still            7,3
                      Mineralwasser                 Astorda Elitess, mit Gas       5,2
                      Leitungswasser                                               7,4
 Getränke,            Grüner Tee                    1. Aufguss                     6,9
 alkoholfrei          Grüner Tee                    2. Aufguss                     7,6
                      Espresso                                                     5,5
                      Apfelsaftschorle              Comet                          3,4
 Bier                 Weltenburger                                                 4,5
 Wein                 Pinot Grigio                  Valdadigo 2006                 3,4
                      Cabernet Sauvignion           Pinotage 2006                  3,6
 Früchte              Nektarine                                                    3,9
                      Kiwi                                                         4,0
                      Ananas                                                       3,7
                      Zwetschge                                                    5,2
 sonstige             Wellness Apfelessig           Holunder                       2,9

pH-Messketten
Eine pH-Messkette zur pH-Messung besteht immer aus einer Messelektrode und einer Referenzelektrode, ent-
weder in Form einer getrennten Zweistabmesskette (zwei Einzelelektroden) oder in Form der leichter zu hand-
habenden Einstabmesskette (siehe unten, Abb. 3.11.1).
Der eigentliche pH-sensitive Fühlerteil ist die Glasmembran der Messelektrode. Eine hier auftretende Potential-
differenz entspricht der pH-Wert-Differenz zwischen Innenseite und Außenseite.
Im Inneren der Messelektrode befinden sich der auf pH7 gepufferte Innenelektrolyt, sowie die innere Ableitung.
Die Referenzelektrode besteht aus einem Referenzelektrolyt, der äußeren Ableitung und einem Diaphragma, das
die elektrolytisch leitende Verbindung zwischen Referenzelektrolyt und der Messlösung darstellt.




302
                                                                             Messung des pH-Werts




Abb. 3.11.1 Zeichnung zur Erläuterung von Ein- und Zweistabmessketten

Messsignal
Das pH-Messsignal einer pH-Messkette hat seinen theoretischen Nullpunkt bei pH 7 und ändert sich bei 25°C
um 59.2 mV, wenn sich der pH-Wert der Messlösung um ein pH ändert. Bei sauren Lösungen (pH0 bis pH7) ist
die Spannung positiv, bei alkalischen (pH7 bis pH14) negativ. Die Steilheit nimmt mit steigenden Temperaturen
um 0.2 mV/K zu, bei fallenden entsprechend ab.




                                                                                                 Abb. 3.11.2
                                                                                                 Messsignal einer
                                                                                                 pH-Messkette in
                                                                                                 der Praxis und the-
                                                                                                 oretisch über die
                                                                                                 Nernst-Gleichung
                                                                                                 berechnet




In der Praxis weicht das Messsignal einer pH-Messkette mehr oder weniger von der sogenannten Nernstgleichung
ab:
   1.   Der reale Nullpunkt ist gegenüber dem theoretischen pH7 leicht verschoben.
   2.   Die Steilheit kann durch Alterserscheinungen geringer sein, als der theoretische Wert.
   3.   Bei sehr hohen pH-Werten kann die Steilheit abnehmen. Dies wird allgemein als Alkalifehler bezeichnet
        und hängt von der Glassorte des Membranglases ab.
   4.   Bei sehr tiefen pH-Werten kann der sogenannte Säurefehler auftreten, d.h. auch hier lässt die Steilheit
        geringfügig nach.
   5.   Das Messsignal kann je nach Einsatzbedingungen noch durch viele andere Einflüsse verfälscht werden,
        wie z.B. Alterung, Eindringen von Messlösung in die Referenzelektrode, Ablagerungen auf der Glas-
        membran.
Auf Grund der Fertigungstoleranzen und der vielfältigen Einflussmöglichkeiten muss jede Messkette mit Puffer-
lösungen mit definiertem pH-Wert bei den angegebenen Temperaturen justiert werden.




                                                                                                              303
Messung des pH-Werts



Auswahl, Produktübersicht
pH-Sonden
 Sensortyp         Messbereich     Einsatzbereich               Leitfähigkeit     Diaphragma      nachfüllbar
 FY96PHEK          pH 1 … 12       pH 0 … 13 / 0 … 60°C         > 150 μS / cm     Glasfaser       –
 FY96PHER          pH 1 … 12       pH 0 … 13 / 0 … 80°C         > 50 μS / cm      PTFE            –
 FY96PHEN          pH 0 … 12       pH 0 … 13 / 0 … 80°C         > 150 μS / cm     Keramik         x
 FY96PHEE          pH 1 … 12       pH 0 … 13 / 0 … 60°C                           Keramik         x


ALMEMO® Anschlusskabel mit Messwandler

 Artikelnummer      Programmiert für            Anschluss-Buchse        Stecker               siehe auch …

 ZA 9610-AKY4       pH-Elektrode                S7/SN6                  Standard-Stecker
 ZA 9610-AKY6       pH- oder Redoxelektrode     S7/SN6                  Standard-Stecker
 ZA 9640-AKY8       pH-Elektrode mit            SMEK                    Standard-Stecker
                    eingebautem
                    Temperatursensor NTC
                    (30 kΩ bei 25°C)
 ZA 9610-AKY8       pH-Elektrode                SMEK                    Standard-Stecker
 ZYD7 10-AK4        pH-Elektrode                S7/SN6                  D7-Stecker            Kapitel 4.7.2.2

 ZYD7 40-AK4        pH-Elektrode                S7/SN6                  D7-Stecker,           Kapitel 4.7.2.2
                                                                        Temperaturfühler
                                                                        NTC

Steckkopf S7/SN6: Koaxialstecker mit Verschraubung
Alle Anschlusskabel sind in den Längen 2 oder 5 m erhältlich.

Lösungen zum Nachfüllen und Justieren der pH-Elektroden
KCl-Lösung, 3-molar     ZB 98PH-NL
Pufferlösung pH 4,0     ZB 98PH-PL4
Pufferlösung pH 7,0     ZB 98PH-PL7
Pufferlösung pH 10,0    ZB 98PH-PL10


Anwendungsbereiche
 FY96PHEK           Handmessungen z.B. Schwimmbad, Trinkwasser
 FY96PHER           Kommunal- und Industrieabwasser, Trink- und Brauchwasser, Chemie,
                    Papierherstellung, Lebensmittelindustrie
 FY96PHEN           Handmessung im Labor
 FY96PHEE           pH-Messungen in halbfesten oder pastösen Medien, z.B. Lebensmitteln wie Fleisch,
                    Käse


Hinweise zur Messung
Achten Sie darauf, dass beim Einschrauben sowohl der pH- als auch der Redoxelektrode in den Anschlusskopf
wegen des hochohmigen Signals keinerlei Feuchtigkeit in die Steckverbindung gelangt.




304
                                                                              Messung des pH-Werts



Galvanische Trennung
Für Anschlusskabel mit Standard-Stecker (siehe Tabelle oben) gilt:
Mit mehr als einer pH-Elektrode darf wegen fehlender galvanischen Trennung nicht gleichzeitig in einem Bad
gemessen werden. Für Redoxelektroden und Leifähigkeitssonden gilt dasselbe. Die Sensoren sind jedoch so
konzipiert, dass gleichzeitig Messungen sowohl mit einer pH-Elektrode, als auch einer Redoxelektrode, als
auch einer Leitfähigkeitssonde in einem Bad vorgenommen werden können.
Für Anschlusskabel mit D7-Stecker (siehe Tabelle oben) gilt:
Es besteht eine galvanische Trennung zum ALMEMO® V7-Messgerät. Deshalb können mehrere pH-Sonden in
derselben Probenlösung an einem Messgerät ohne Beeinflussung untereinander betrieben werden.

Justierung für ALMEMO® Anschlusskabel mit Standard-Stecker (ZA 96x0-AKYx)
Nach Anstecken des ALMEMO® Steckers an das Messgerät ist das Messsystem einsatzbereit. Den Einsatzbedin-
gungen entsprechend sollte jedoch der Sensor in regelmäßigen Abständen neu justiert werden. Zur Justierung der
pH-Elektroden bieten wir als Zubehör drei Pufferlösungen an. Die Messgenauigkeit wird letztendlich auch durch
die Genauigkeit und Reinheit der Pufferlösung bestimmt.
      •   ZB 98 PHPL4:       pH 4 (±0,05pH bei 25°C)
      •   ZB 98 PHPL7:       pH 7 (±0,05pH bei 25°C)
      •   ZB 98 PHPL10:      pH 10 (±0,05pH bei 25°C)
Die Pufferlösung mit pH7 wird für die Nullpunktkorrektur benutzt.
Bei Auslieferung ist in den Steckern der Sensoren als Dimension ´PH´ oder ´pH´ hinterlegt. Diese Angabe be-
wirkt, dass nicht nur eine automatische Nullpunktkorrektur, sondern auch eine automatische Steigungskorrektur
möglich ist. Bei der Justierung darf der Verriegelungsmodus für die Korrekturwerte nicht höher als 3 eingestellt
sein. Danach sollte die Verriegelung wieder auf 5 zurückgesetzt werden.
Um einfach in den Abgleichmodus zu kommen und den Abgleich durchzuführen, gibt es bei den einzelnen Ge-
räten verschiedene Tastenkombinationen (siehe Gerätebedienungsanleitungen Kapitel ´Fühlerabgleich´ oder
Handbuch Kapitel 6.4.2).
Zuerst erfolgt immer die Nullpunktkorrektur mit der Pufferlösung pH7.

Nullpunktkorrektur:
     1. pH-Elektrode in Pufferlösung pH 7 halten.
     2. Stabilisierung des Messwertes abwarten.
     3. Nullpunktabgleich durchführen (siehe Bedienungsanleitung des jeweiligen Messgeräts). Der Nullpunkt-
        fehler wird automatisch im Stecker abgespeichert. Das Gerät zeigt exakt "7,00 PH" an.
     4. Sensor nach Möglichkeit mit destilliertem Wasser spülen.
     5. Sensor mit einem weichen, fusselfreien Papiertuch abtupfen.
Sensor NICHT reiben! Dies kann sonst zu elektrostatischen Aufladungen und somit zu Messwertverfälschungen
führen.

Steigungskorrektur:
     1. pH-Elektrode in Pufferlösung pH4 für saure oder pH10 für basische Messlösungen halten.
     2. Stabilisierung des Messwertes abwarten.
     3. Steigungsabgleich durchführen (siehe Bedienungsanleitung des jeweiligen Messgeräts). Die Steigung
        wird neu berechnet und gespeichert, der Sensor ist jetzt exakt abgeglichen.
     4. Sensor spülen und abtupfen (siehe oben).
Bei Verwendung falscher Pufferlösungen oder verbrauchter Sensoren, kann es sein, dass der Abgleich keine rich-
tigen Korrekturwerte mehr liefert. In diesem Fall können mit der Funktion ´Messwert nullsetzen´ (siehe Gerä-
tebedienungsanleitung) die Standardwerte (Steigungskorrektur -0,1689, Basiswert -7,00) wieder hergestellt wer-
den.




                                                                                                           305
Messung des pH-Werts



Justierung für ALMEMO® Anschlusskabel mit D7-Stecker (ZAD7 x0-AK4)
Die Justierung kann über das Sensor-Menü vorgenommen werden, siehe Kapitel 4.7.2.2.

Messung
      1. Sensor in die Messlösung tauchen und etwas schwenken. Die Elektrode muss soweit eintauchen, dass
         mindestens das Diaphragma mit Messlösung bedeckt ist.
      2. Wenn ein stabiler Messwert erreicht ist, Wert ablesen und registrieren.
      3. Sensor abspülen und feucht in KCL-Lösung lagern.

Temperaturkompensation für ALMEMO® Anschlusskabel mit Standard-Stecker
(ZA 96x0-AKYx)
Die Berechnung des pH-Wertes basiert auf der Elektrodensteilheit bei 25°C oder nach einer Justierung auf der
Steilheit bei der Pufferlösungstemperatur. Weicht die Temperatur des Messmediums stark von der Referenztem-
peratur ab, dann ist bei allen ALMEMO® Geräten eine Temperaturkompensation möglich. Mit Hilfe des Bezugs-
kanals ist jeder beliebige Temperaturfühler mit Auflösung 0,01°C (Ntc oder P204) zur Kompensation verwendbar
(siehe Kapitel 6.3.4). Bei Dauermessungen muss jedoch durch eine Messstellenabfrage (zyklisch oder kontinu-
ierlich) dafür gesorgt werden, dass der Temperaturmesswert laufend aktualisiert wird.
Bei den meisten Geräten kann die Kompensationstemperatur (siehe Bedienungsanleitung der Geräte) auch ma-
nuell eingegeben werden. Der pH-Wert wird dann mit der eingegebenen Temperatur kompensiert. Die Program-
mierung ist in der Bedienungsanleitung des jeweiligen Gerätes beschrieben.

Temperaturkompensation für ALMEMO® Anschlusskabel mit D7-Stecker (ZAD7 x0-AK)
Die Temperaturkompensation kann über das Sensormenü geschehen, siehe Kapitel 4.7.2.2. Es kann entweder
manuell ein Temperaturwert zur Kompensation eingetragen oder auf einen externen Ntc-Fühler Bezug genom-
men werden.


Wartung
Lagerung von pH- und Redox-Elektroden
Die pH- und Redox-Einstabmessketten müssen ausschließlich feucht gelagert werden. Dazu etwas 3-molare KCl-
Lösung in die Schutzkappen gießen und diese auf den Sensor schieben.

Lebensdauer
Die Sensoren unterliegen auch bei sachgemäßer Handhabung einer natürlichen Alterung. Je nach Einsatzzweck
lässt sich eine Lebensdauer zwischen einem halben und max. drei Jahren angeben. Im Einzelfall, insbesondere
bei extremen Einsatzbedingungen, kann die Lebensdauer auf Tage reduziert sein.

Reinigung und Pflege
Die Sensoren sollten regelmäßig (ca. einmal im Monat) einer Sichtprüfung unterzogen und gegebenenfalls ge-
reinigt werden. Lassen sich die Verunreinigungen auf der Glasmembran nicht durch ein feuchtes Tuch entfernen,
dürfen folgende Reinigungsmittel verwendet werden:

 Art der Ablagerung               Reinigungsmittel                                 Dauer der Einwirkung
 Allgemeine Ablagerungen          Nicht scheuernde Haushaltsreiniger
 Kalk oder Metallhydroxide        verdünnte Salzsäure (ca. 0,1% - 3%)              1-5 Min
 Öle, Fette                       Lösungsmittel, wie Alkohol oder Aceton
 Biologische Beschichtungen       Lösung aus verdünnter Salzsäure und Pepsin       einige Stunden


Grundsätzlich muss nach jeder Reinigung ausreichend gespült werden.




306
                                                                             Messung des pH-Werts




3.11.1.1 FY96PHEK

Fühlereigenschaften
                                                                Abb. 3.11.3
                                                                pH-Elektrode FY96PHEK




Ausstattung
Gelgefüllte, nicht nachfüllbare pH-Elektrode mit Kunststoffschaft und Glasfaser-Diaphragma.
Messwandlerkabel ZA9610AKY4 oder ZYD7x0AK4 (siehe Kapitel ‚Auswahl, Produktübersicht‘ oben) sind für
alle gängigen Elektroden mit Koaxialstecker lieferbar. Um das Messsignal durch das Messgerät nicht zu verfäl-
schen, ist bei pH-Messketten ein extrem hochohmiger Messverstärker (>500 GΩ) im ALMEMO® Stecker des
Anschlusskabels integriert.




Abb. 3.11.4 pH-Elektrode mit Anschlusskabel ZA 9610-AKY4


Programmierung
Anschlusskabel ZA9610AKY4
Um eine Darstellung des pH-Wertes mit zwei Nachkommastellen gemäß der Nernstgleichung bei einem Mess-
bereich von 2,6000 V zu erreichen, ist der Stecker des Anschlusskabels ZA9610AKY4 standardmäßig wie folgt
programmiert.

 Bereich     Dimension     Steigungskorrektur               Basiswert    Exponent      Verriegelungsmode
 d2600       PH            -0,1689                          - 7.00       2             5
                           100 (1,00pH) : 592 (59,2mV)

Programmierung Anschlusskabel ZYD7x0AK4
Siehe Kapitel 4.7.2.2.

Technische Daten
pH-Elektrode FY96PHEK
 Messbereich                           pH 1 bis 12
 Einsatzbereich                        pH 0 bis 13 / 0° bis 60°C
 Max. Druck                            druckloser Betrieb
 Leitfähigkeit                         > 150 μS/cm
 Diaphragma                            Glasfaser
 Referenz                              Ag/AgCl (3mol KCl / Gel)
 Elektrodenkopf                        Steckkopf SN6




                                                                                                        307
Messung des pH-Werts



Messwandler im ALMEMO® Anschlusskabel ZA9610AKY4
 Messbereich                         pH 0,00 bis 14,00
 Eingangswiderstand                  > 500 GΩ
 Verstärkung                         1
 Potential der Referenzelektrode
 gegenüber GND                       <2V
 Stromverbrauch                      < 1 mA
 Leitungslänge                       < 100 m

Technische Daten ALMEMO® Anschlusskabel ZYD7x0AK4
 Messbereiche
   pH                                0,00 bis 14,00 pH
   Redox                             -1100,00 bis +1100,00 mV
  Temperatur                         -50,00 bis +125,00°C
 AD-Wandler                          Delta-Sigma
 Genauigkeit
   pH/Redox                          0,02% v. Mw. ± 2 Digit
  Temperatur                         ±0,05 K im Bereich -50,00 bis +100,00°C
 Temperaturdrift                     max. 40 ppm/K
 Nenntemperatur                      23°C ± 2 K
 Einsatzbereich                      -10 bis +60°C
                                     10% bis 90% rH (nicht kondensierend)
 Refreshrate                         0,8 s
 Versorgungsspannung                 6, 9, 12 V aus dem ALMEMO® Messgerät
 Stromverbrauch                      ca. 8 mA
 Steckerfarben                       Gehäuse rubinrot, schwarze Hebel

Abmessungen
Schaftlänge 125 ± 3 mm
Kunststoffschaftdurchmesser 12 mm (Material Polycarbonat)



3.11.1.2 FY96PHER

Fühlereigenschaften

                                                             Abb. 3.11.5 pH-Elektrode FY96PHER




Ausstattung
Polymergefüllte, nicht nachfüllbare pH-Elektrode mit Glasschaft, PTFE – Ringdiaphragma und Einschraubge-
winde PG13,5.
Anschlusskabel siehe 3.11.1.1.

Programmierung
Siehe Kapitel 3.11.1.1.




308
                                                                          Messung des pH-Werts



Technische Daten
pH-Elektrode FY96PHER
 Messbereich                          pH 1 bis 12
 Einsatzbereich                       pH 0 bis 13 / 0° bis 80°C
 max. Druck                           6 bar
 Leitfähigkeit                        > 50 μS / cm
 Diaphragma                           PTFE-Ringdiaphragma
 Referenz                             Ag mit AgCl-Vorrat (3 mol KCl / Polymer)
 Elektrodenkopf                       Steckkopf SN6

Technische Daten zum Messwandler im ALMEMO® Anschlusskabel ZA9610AKY4
Siehe Kapitel 3.11.1.1.
Technische Daten zum ALMEMO® Anschlusskabel ZYD7x0AK4
Siehe Kapitel 4.7.2.2.



Abmessungen
Einbaulänge 120 ± 3 mm
Durchmesser 12 mm (Material Glas)
Einschraubgewinde PG 13,5


Handhabung

Fühlerschutz
Nicht für chlor- / fluoridhaltige Medien oder Messungen bei häufigen Temperaturschwankungen geeignet.



3.11.1.3 FY96PHEN

Fühlereigenschaften

                                                              Abb. 3.11.6 pH-Elektrode FY96PHEN




Ausstattung
KCl-nachfüllbare pH-Elektrode mit Glasschaft, Nachfüllstutzen, Keramikdiaphragma.
Anschlusskabel siehe 3.11.1.1.

Programmierung
Siehe Kapitel 3.11.1.1.




                                                                                                        309
Messung des pH-Werts



Technische Daten
pH-Elektrode FY96PHEN
 Messbereich                        pH 0 bis 12
 Einsatzbereich                     pH 0 bis 13 / 0° bis 80°C
 max. Druck                         druckloser Betrieb
 Leitfähigkeit                      > 150 μS/cm
 Diaphragma                         Keramik - Diaphragmen
 Referenz                           Ag/AgCl – Vorrat (3mol KCl / flüssig) KCl-Elektrolyt nachfüllbar
 Elektrodenkopf                     Steckkopf SN6

Technische Daten zum Messwandler im ALMEMO® Anschlusskabel ZA9610AKY4
Siehe Kapitel 3.11.1.1.
Technische Daten zum ALMEMO® Anschlusskabel ZYD7x0AK4
Siehe Kapitel 4.7.2.2.

Abmessungen
Schaftlänge 160 ± 3 mm
Durchmesser 12 mm (Material Glas)



3.11.1.4 FY96PHEE

Fühlereigenschaften

                                               Abb. 3.11.7 pH-Elektrode FY96PHEE




Ausstattung
KCL-nachfüllbare pH-Einstichelektrode mit Glasschaft, Keramikdiaphragma
Anschlusskabel siehe 3.11.1.1.

Programmierung
Siehe Kapitel 3.11.1.1.

Technische Daten
pH-Elektrode FY96PHEE
 Messbereich                        pH 1 bis 12
 Einsatzbereich                     pH 0 bis 13 / 0° bis 60°C
 max. Druck                         druckloser Betrieb
 Diaphragma                         3 Keramikdiaphragmen
 Referenz                           Ag/AgCl – Vorrat (3mol KCl / flüssig) KCl-Elektrolyt nachfüllbar
 Elektrodenkopf                     Steckkopf SN6




310
                                                                Messung des Redox - Potentials



Technische Daten zum Messwandler im ALMEMO® Anschlusskabel ZA9610AKY4
Siehe Kapitel 3.11.1.1.
Technische Daten zum ALMEMO® Anschlusskabel ZYD7x0AK4
Siehe Kapitel 4.7.2.2.

Abmessungen
Schaftlänge 120 ± 3 mm
Einstechspitze ca. 45 mm, Ø 6 bis 8 mm



3.11.2 Messung des Redox - Potentials

Grundlagen
Die Höhe des Redox-Potentials (gemessen in mV) ist ein Maß dafür, wie stark die Messlösung oxidierend oder
reduzierend wirkt. So ist eine Fülle von chemischen Prozessen (z.B. Cyanidoxidation oder Chromatreduktion)
zu überwachen. Da die Abtötung von Mikroorganismen (Desinfektion) in direktem Zusammenhang mit der Oxi-
dationskraft (von z.B. Chlor) steht, wird das Redoxpotential erfolgreich zur Überwachung von Desinfektionsver-
fahren benutzt.
Zur Messung wird das Potential einer Edelmetallelektrode (Platin oder Gold) gegen eine Referenzelektrode er-
fasst. Statt Zweistabmessketten werden meist die einfacher zu handhabenden Einstabmessketten verwendet.


Auswahl, Produktübersicht
 Sensortyp          Messbereich       Einsatzbereich   Leitfähigkeit     Diaphragma        Metallelektrode
 FY96RXEK           ±1000 mV          0 bis 60°C       > 150 μS/cm       Glasfaser         Platin

ALMEMO® Anschlusskabel mit Messwandler
für Sensoren mit Steckkopf S7/SN6 (Koaxialstecker mit Verschraubung):
Programmierung für Redox-Elektroden ZA 9610-AKY5, ZYD7 10-AK5 (siehe Kapitel 4.7.2.2)
Programmierung für pH- oder Redox-Elektroden ZA 9610-AKY6 (siehe Kapitel 3.11.1)

Lösungen zum Nachfüllen und Justieren von Redox-Elektroden
KCl-Lösung, 3-molar                                           ZB 98PH-NL
Redox-Pufferlösung Redox 220 mV gegen Pt-Ag/AgCl              ZB 98RX-PL2


Anwendungsbereiche
 FY96RXEK                Handmessungen z.B. Schwimmbad, Trinkwasser



Hinweise zur Messung
Achten Sie darauf, dass beim Einschrauben der Redox-Elektrode in den Anschlusskopf wegen des hochohmigen
Signals keinerlei Feuchtigkeit in die Steckverbindung gelangt.

Galvanische Trennung
Für Anschlusskabel mit Standard-Stecker (ZA 9610-AKYx) gilt:




                                                                                                         311
Messung des Redox - Potentials



Mit mehr als einer Redox-Elektrode darf wegen fehlender galvanischen Trennung nicht gleichzeitig in einem
Bad gemessen werden. Für pH-Elektroden und Leifähigkeitssonden gilt dasselbe. Die Sensoren sind jedoch so
konzipiert, dass gleichzeitig Messungen sowohl mit einer pH-Elektrode, als auch einer Redoxelektrode, als
auch einer Leitfähigkeitssonde in einem Bad vorgenommen werden können.
Für Anschlusskabel mit D7-Stecker (ZYD7 10-AK5) gilt:
Es besteht eine galvanische Trennung zum ALMEMO® V7-Messgerät. Deshalb können mehrere Redox-Sonden
in derselben Probenlösung an einem Messgerät ohne Beeinflussung untereinander betrieben werden.

Überprüfung
Nach dem Anschluss des Sensors an das Messgerät wird dieser in eine Redox-Pufferlösung, z.B. 220 mV (Best.-
Nr.: ZB 98RXPL2), getaucht. Innerhalb von max. 30 Sekunden sollte der Wert der Pufferlösung erreicht bzw.
überschritten werden. Wird der Wert nur sehr träge erreicht oder um mehr als 20 mV unterschritten, muss der
Sensor gereinigt werden (siehe unten und Kapitel 3.11.1, ‚Wartung‘). Stellt sich auch danach kein Erfolg ein,
muss der Sensor getauscht werden.


Wartung
Siehe Kapitel 3.11.1.
Die Metalloberflächen von Redoxelektroden können zusätzlich durch Schleifen und Polieren gereinigt werden.
Sollte das seitlich angebrachte Keramikdiaphragma des Referenzsystems blockiert sein, kann dieses wie die
Glasmembran und zusätzlich durch vorsichtiges Schaben mit dem Fingernagel, einer Rasierklinge oder einer
feinen Feile gereinigt werden. Die Glasmembran darf beim Reinigen nicht zerkratzt werden.



3.11.2.1 Redox-Einstabmesskette Typ FY96RXEK

Fühlereigenschaften

                                                                Abb. 3.11.8 pH-Elektrode FY96RXEK




Ausstattung
Nicht nachfüllbare Redox-Elektrode mit Kunststoffschaft und Glasfaser-Diaphragma.
Messwandlerkabel ZA9610AKY5 und ZYD710AK5 sind für alle gängigen Elektroden mit Koaxialstecker lie-
ferbar. Um das Messsignal durch das Messgerät nicht zu verfälschen, ist bei Redox-Messketten ein extrem
hochohmiger Messverstärker (>500 GΩ) im ALMEMO® Stecker des Anschlusskabels integriert.




Abb. 3.11.9 Redox-Elektrode mit Anschlusskabel ZA 9610-AKY5




312
                                                            Messung des Redox - Potentials



Programmierung
Da nur Spannungen im Bereich ±1000 mV gemessen werden, ist die Programmierung der Stecker wie folgt.

 Bereich                    Dimension                Exponent                 Verriegelungsmode
 D2600                      mV                       3                        5

Programmierung Anschlusskabel ZYD710AK5
Siehe Kapitel 4.7.2.2.

Technische Daten
 Messbereich                         ±1000 mV
 Einsatzbereich                      0 bis 60°C
 max. Druck                          druckloser Betrieb
 Leitfähigkeit                       > 150 μS/cm
 Diaphragma                          Glasfaser
 Metallelektrode                     Platin
 Elektrodenkopf                      Steckkopf SN6

Technische Daten zum Messwandler im ALMEMO® Anschlusskabel ZA9610AKY5
 Eingangswiderstand                  > 500 GΩ
 Verstärkung                         1
 Potential der Referenzelektrode
 gegenüber GND                       <2V
 Stromverbrauch                      < 1 mA
 Leitungslänge                       < 100 m
Technische Daten zum ALMEMO® Anschlusskabel ZYD710AK5
Siehe Kapitel 4.7.2.2.

Abmessungen
Schaftlänge 125 ± 3 mm
Durchmesser 12 mm (Material Kunststoff)




                                                                                                   313
Leitfähigkeit




3.11.3 Leitfähigkeit

Messprinzip
Die Messung der Leitfähigkeit in Elektrolyten erfolgt über eine elektrochemische Widerstandsmessung mittels
einer 2- bzw. einer 4-Elektroden-Messzelle. An die Messelektroden wird eine sinusförmige Spannung mit einer
Frequenz von ca. 1 kHz angelegt. Der durch das Messobjekt fließende Strom wird in eine Spannung umgewan-
delt. Diese wird bei den Sonden mit Standardsteckern (FYA641) phasensynchron gleichgerichtet, geglättet und
dann als Messwert angezeigt. Bei den Sonden mit digitalen D7 Steckern (FYD741) wird die Spannung über einen
TRMS-Wandler gleichgerichtet, geglättet und dann einem 18-Bit-AD-Wandler zugeführt.


Grundlagen
Die Leitfähigkeit (Einheit S/m = Siemens/Meter) ist ein Maß für die Ionenkonzentration einer Messlösung. Sie
ist umso größer, je mehr Salz, Säure oder auch Base eine Messlösung enthält. Reinstwässer haben eine Leitfä-
higkeit von etwa 0,05 µS/cm (bei 25°C), natürliche Wässer etwa 100 - 1000 µS/cm, einige Basen (z.B. Kalium-
hydroxidlösungen) bis knapp über 1200 mS/cm. Das Diagramm rechts zeigt weitere Beispiele messtechnisch
relevanter wässriger Lösungen.

Temperaturkompensation
Die Leitfähigkeit κT ist eine temperaturabhängige Größe. Für die meisten verdünnten wässrigen Salzlösungen
und natürlichen Wässer gilt im eingeschränkten Temperaturbereich eine annähernd lineare Abhängigkeit der Leit-
fähigkeit von der Temperatur T:

                  (T − 25°C)
κT = κ25 (1 + α             )
                     100


Die auf 25°C bezogene Leitfähigkeit κ25 errechnet sich folgendermaßen:
             κT
κ25 =
            (T − 25°C)
        1+α
               100
Der Temperaturkoeffizient  beschreibt dabei die relative Än-
derung der Leitfähigkeit bei Änderung der Temperatur gegen-
über der Referenztemperatur von 25°C.

Definition von  [ %/K ]:
Änderung der Leitfähigkeit in % bei Erhöhung der Tempera-
tur um ein Kelvin, bezogen auf die Referenztemperatur 25°C.

   κ − κ25    1
α=( T      )∙   ∙ 100
   T − 25°C κ25



                                                                  Abb. 3.11.10 Bestimmung der Leitfähigkeit bei
                                                                  einer beliebigen Temperatur aus der bekannten
                                                                  Leitfähigkeit bei einer Referenztemperatur.




314
                                                                                                Leitfähigkeit



Der Temperaturkoeffizient  hängt selbst ab von:
    •    Chemische Zusammensetzung der Lösung
    •    Konzentration des Elektrolyten
    •    Temperatur, besonders bei kleinen Leitfähigkeiten
         < 1 µS und sehr hoher Leitfähigkeit

Ist der Temperaturkoeffizient einer Probe nicht bekannt,
hilft eine experimentelle Bestimmung von α. Dabei werden
elektrische Leitfähigkeitswerte bei (25 ± 0,1)°C und bei ei-
ner bekannten Temperatur (T2 ± 0,1)°C ermittelt und in
obenstehende Gleichung eingesetzt.
Erfolgt die Messung nicht temperaturkompensiert, kann die
bei bekannter Temperatur gemessene Leitfähigkeit mit Hilfe
des Temperaturkoeffizienten auf die Leitfähigkeit bei 25°C
umgerechnet werden.
                                                               Abb. 3.11.11 Abhängigkeit des Temperaturkoeffi-
Beispiele für typische Leitfähigkeiten                         zienten von der Konzentration verschiedener Stoffe
Destilliertes Wasser< 5 μS/cm                                  in Wasser

Regenwasser 50-100 μS/cm
Trinkwasser   500 μS/cm
Mineralwasser > 1000 μS/cm
Industrielles Abwasser 5 mS/cm
Meerwasser    50 mS/cm
1 mol/L NaCl 85 mS/cm
1 mol/L HCl 332 mS/cm


Auswahl, Produktübersicht
 Artikelnummer                   Messbereich                                Stecker
 FYA641LFP1                      0,01 bis 20 mS/cm                          Standard
 FYA641LFL1                      0,01 bis 10 mS/cm                          Standard
 FYA641LFP2                      10 bis 200 μS/cm                           Standard
 FYA641LFL2                      10 bis 200 μS/cm                           Standard
 FYA641LFP3                      0 bis 200 mS/cm                            Standard
                                 Bereich DLF1: bis 500,00 μS/cm
 FYD741LFP                       Bereich DLF2: bis 50,000 mS/cm             digitaler D7 Stecker
                                 Bereich DLF3: bis 200,00 mS/cm
                                 Bereich DLF1: bis 500,00 μS/cm
 FYD741LFE01                     Bereich DLF2: bis 50,000 mS/cm             digitaler D7 Stecker
                                 Bereich DLF3: bis 500,00 mS/cm




                                                                                                             315
Leitfähigkeit



Anwendungsbereiche
 FYA641LFP1,        Abwasser konzentriert, aggressive Wässer, allgemeine wässrige und teilwässrige Medien,
 FYA641LFL1,        Bier, Emulsionen, Galvanik, Gewässer, konzentrierte Säuren und Laugen, korrosive
 FYA641LFP3         Säuren und Laugen, Lacke und Farben, proteinhaltige Medien, Seifen, Detergenzien,
                    Suspensionen, Titrationen in organischen Medien, Umweltanalytik


 FYA641LFP2,        salzarmes Abwasser, allgemeine wässrige und teilwässrige Medien, Aquarien,
 FYA641LFL2         Emulsionen, Entsalzung/Ionentauscher, Getränke, Gewässer, Kühl/Kesselspeisewasser,
                    Lacke und Farben, Milch, Proben mit geringer Ionenstärke, proteinhaltige Medien,
                    Reinstwasser, Seifen, Detergenzien, Suspensionen, Trinkwasser, Umweltanalytik


Hinweise zur Messung
Bei der Messung muss die Leitfähigkeitselektrode mindestens 30 mm eintauchen, damit die Elektroden vollstän-
dig von Flüssigkeit umspült werden.


Wartung
Geringe Verschmutzungen können mit einer weichen Bürste entfernt werden. Bei einer intensiven Reinigung
stark verschmutzter Elektroden können sich die Elektrodenabstände geringfügig ändern und das Messergebnis
beeinflussen.



3.11.3.1 Leitfähigkeitssonde Typ FYA641LFP1 / LFL1

Fühlereigenschaften

Ausstattung
Die Sonden sind mit einer NTC Perle zur automatischen Temperaturkompensation ausgestattet. Während die
Sonde FYA641LFL1 als Laborfühler eingesetzt wird, besitzt FYA641LFP1 ein Gewinde zum Einbau.
Beide Sonden werden mit 1,5 m langem Kabel und ALMEMO® Stecker geliefert. Ein Herstellerprüfschein liegt
bei.

Ausführungen
 Artikelnummer      Messbereich            Anwendung       Gewinde      max. Druck          Schaftlänge/-
                                                                                            durchmesser
 FYA641LFP1         0,01 bis 20 mS/cm      Einbausonde     G ¾‘‘        16 bar              130 mm /
                                                                                            20 mm
 FYA641LFL1         0,01 bis 10 mS/cm      Laborsonde      –            Umgebungsdruck      130 mm /
                                                                        (drucklos)          10 mm




316
                                                                                          Leitfähigkeit



Programmierung
Für die beiden Messgrößen Temperatur und Leitfähigkeit sind im Stecker jeweils zwei Kanäle programmiert:

Sonde            Kan        Messgröße         Bereich             Auflös. Dim      Ber    Faktor   Exp
FYA 641 LFP1     1          Temperatur T      -5 bis 70 °C        0,01    °C       Ntc    -        0
                 2          Leitfähigkeit κ   0,01 bis 20 mS/cm   0,01    mS       LF      0,1     1
FYA 641 LFL1 1              Temperatur T      -5 bis 70 °C        0,01    °C       Ntc    -        0
                 2          Leitfähigkeit κ   0,01 bis 10 mS/cm   0,01    mS       LF      0,1     1


Dimension und Exponent dürfen im ALMEMO® Stecker nicht verändert werden, da sie zur Kennung gerätein-
terner Rechenfunktionen verwendet werden!

Technische Daten
 Messbereich
  FYA 641 LFP1                     0,01 bis 20 mS/cm
  FYA 641 LFL1                     0,01 bis 10 mS/cm
 Temperaturfühler                  NTC, Typ N (10 kΩ bei 25°C)
 Temperaturkompensation            0 bis 70°C, automatisch
 Kompensationskoeffizient          1,9 linear
 Zellenkonstante                   ca. 1 cm-1
 Genauigkeit                       ± 3% v.Mw. ± 0,1 mS/cm
 Nenntemperatur                    25°C ± 3°C
 Einsatztemperatur                 -5 bis 70°C
 Mindest-Eintauchtiefe             30 mm
 Elektrodenmaterial                Spezialkohle
 Schaftmaterial                    PVC - C
 max. Druck
  FYA 641 LFP1                     16 bar bei 25°C
  FYA 641 LFL1                     drucklos
 Kabellänge                        1,5 m
 Stromversorgung                   8 bis 12 V vom Messgerät
 Stromverbrauch                    ca. 3 mA


Normung
Die Bestimmung der elektrischen Leitfähigkeit von Wasser ist in der DIN EN 27 888 verankert.

Abmessungen
FYA 641 LFP1
Schaftlänge/-durchmesser: 130 mm / 20 mm
Einbaulänge/Gewinde: 145 mm / G 3/4"



FYA 641 LFL1
Schaftlänge/-durchmesser:
130 mm / 10 mm




                                                                                                       317
Leitfähigkeit



Handhabung

Überprüfung
Eine Überprüfung der Sonde erscheint sinnvoll:
    •    bei Veränderung der Geometrie (Elektrodenabstand)
    •    nach Einsatz unter extremen Bedingungen (z.B. hohe Temperaturen)
    •    bei nicht plausiblen Messergebnissen

Messgenauigkeit erhöhen
Während der Justierung muss die Lösungstemperatur auf ±0,1°C konstant gehalten werden!
Die automatische Justierung der Leitfähigkeitssonde erfolgt in zwei Messpunkten:
      1. bei 0 mS/cm im Trockenzustand,
      2. bei 2,77 mS/cm – 0,02 mol KCl-Referenzlösung bei (25 ± 0,1)°C
         oder bei 147 μS/cm – 0,001 mol KCl-Referenzlösung bei (25 ± 0,1)°C
Die Korrektur wird in beiden Punkten (Nullpunkt und Steigung) mit derselben Prozedur ´Fühlerabgleich´ durch-
geführt (siehe Gerätebedienungsanleitung Kapitel ´Fühlerabgleich´ oder Handbuch Kapitel 6.3.10).

Messen
Die Sonde ist bei Lieferung fertig abgeglichen.
Unabhängig von der tatsächlichen Temperatur des gemessenen Mediums wird vom Gerät die Leitfähigkeit bei
25°C, κ25, angezeigt. Sie wird mit Hilfe der laufend gemessenen Temperatur T des Mediums und dem Tempera-
turkoeffizienten der Sonde α25 = 1,9% /K berechnet.



3.11.3.2 Leitfähigkeitssonde Typ FYA641LFP2 / LFL2

Ausstattung
Die Sonden sind mit einer NTC Perle zur automatischen Temperaturkompensation ausgestattet. Während die
Sonde FYA641LFL2 als Laborsonde eingesetzt wird, besitzt FYA641LFP2 ein Gewinde zum Einbau.
Beide Sonden werden mit 1,5 m langem Kabel und ALMEMO® Stecker geliefert. Ein Herstellerprüfschein liegt
bei.


Fühlereigenschaften

Ausführungen
 Artikelnummer      Messbereich           Anwendung       Gewinde       max. Druck         Schaftlänge/-
                                                                                           durchmesser

 FYA641LFP2         10 bis 200 μS/cm      Einbausonde     G ¾‘‘         16 bar             130 mm /
                                                                                           20 mm
 FYA641LFL2         10 bis 200 μS/cm      Laborsonde      –             Umgebungsdruck     130 mm /
                                                                        (drucklos)         10 mm




318
                                                                                          Leitfähigkeit



Programmierung
Für die beiden Messgrößen Temperatur und Leitfähigkeit sind im Stecker jeweils zwei Kanäle programmiert:

 Sonden           Kan       Messgröße         Bereich            Auflös.   Dim     Ber     Faktor    Exp
 FY A641 FP2      1         Temperatur T      -5 bis 70 °C       0,01      °C      Ntc     -         0
                  2         Leitfähigkeit κ   10 bis 200 μS/cm   0,1       μS      LF          0,1   2
 FY A641 FL2      1         Temperatur T      -5 bis 70 °C       0,01      °C      Ntc     -         0
                  2         Leitfähigkeit κ   10 bis 200 μS/cm   0,1       μS      LF          0,1   2


Dimension und Exponent dürfen im ALMEMO® Stecker nicht verändert werden, da sie zur Kennung gerätein-
terner Rechenfunktionen verwendet werden!

Technische Daten
 Messbereich
  FYA 641 LFP2                     10 bis 200 μS/cm
  FYA 641 LFL2                     10 bis 200 μS/cm
 Temperaturfühler                  NTC, Typ N (10 kΩ bei 25°C)
 Temperaturkompensation            0 bis 70 °C, automatisch
 Kompensationskoeffizient          1,9 linear
 Zellenkonstante                   ca. 1 cm-1
 Genauigkeit                       ± 3% v. Mw. ± 1 μS/cm
 Nenntemperatur                    25°C ± 3°C
 Einsatztemperatur                 -5° bis +70°C
 Mindest-Eintauchtiefe             30 mm
 Elektrodenmaterial                Spezialkohle
 Schaftmaterial                    PVC - C
 max. Druck
  FYA 641 LFP2                     16 bar bei 25°C
  FYA 641 LFL2                     drucklos
 Kabellänge                        1,5 m
 Stromversorgung                   8 bis 12 V vom Messgerät
 Stromverbrauch                    ca. 3 mA


Normung
Die Bestimmung der elektrischen Leitfähigkeit von Wasser ist in der DIN EN 27 888 verankert.



Abmessungen
FYA 641 LFP2
Schaftlänge /-durchmesser: 130 mm / 20 mm
Einbaulänge/Gewinde: 145 mm / G3/4"



FYA 641 LFL2
Schaftlänge /-durchmesser: 130 mm / 10 mm




                                                                                                     319
Leitfähigkeit



Handhabung

Überprüfung
Eine Überprüfung der Sonde erscheint sinnvoll:
    •    bei Veränderung der Geometrie (Elektrodenabstand)
    •    nach Einsatz unter extremen Bedingungen (z.B. hohe Temperaturen)
    •    bei nicht plausiblen Messergebnissen

Messgenauigkeit erhöhen
Während der Justierung muss die Lösungstemperatur auf ±0,1°C konstant gehalten werden!
Die automatische Justierung der Leitfähigkeitssonde erfolgt in zwei Messpunkten:
      1. bei 0 mS/cm im Trockenzustand,
      2. bei 2,77 mS/cm – 0,02 mol KCl-Referenzlösung bei (25 ± 0,1)°C
         oder bei 147 μS/cm – 0,001 mol KCl-Referenzlösung bei (25 ± 0,1)°C
Die Korrektur wird in beiden Punkten (Nullpunkt und Steigung) mit derselben Prozedur ´Fühlerabgleich´ durch-
geführt (siehe Gerätebedienungsanleitung Kapitel ´Fühlerabgleich´ oder Handbuch Kapitel 6.3.10).

Messen
Die Sonde ist bei Lieferung fertig abgeglichen.
Unabhängig von der tatsächlichen Temperatur des gemessenen Mediums wird vom Gerät die Leitfähigkeit bei
25°C, κ25, angezeigt. Sie wird berechnet mit Hilfe der laufend gemessenen Temperatur T des Mediums und dem
Temperaturkoeffizienten der Sonde α25 = 1,9% /K.



3.11.3.3 Leitfähigkeitssonde Typ FYA641LFP3

Fühlereigenschaften

Ausstattung
Die Sonde FYA641LFP3 besitzt ein Gewinde zum Einbau. Er wird mit 1,5 m langem Kabel und ALMEMO®
Stecker geliefert. Ein Herstellerprüfschein liegt bei.

Ausführungen
 Artikelnummer      Messbereich           Anwendung       Gewinde        max. Druck        Schaftlänge/-
                                                                                           durchmesser
 FYA641LFP3         0 bis 200 mS/cm       Einbausonde     G ¾‘‘          16 bar            130 mm / 20
                                                                                           mm




320
                                                                                              Leitfähigkeit



Programmierung
Für die beiden Messgrößen Temperatur und Leitfähigkeit sind im Stecker jeweils zwei Kanäle programmiert.

 Sonde              Kan    Messgröße        Bereich              Auflös.    Dim    Ber    Faktor     Exp
 FY A641 LFP3       1      Temperatur T     -5 bis 70°C          0,01       °C     Ntc    -          0
                    2     Leitfähigkeit κ 0 bis 200 mS/cm 0,1      mS       LF     0,1      2
                                            ®
Dimension und Exponent dürfen im ALMEMO Stecker nicht verändert werden, da sie zur Kennung gerätein-
terner Rechenfunktionen verwendet werden!

Technische Daten
Messbereich
  FYA 641 LFP3                          0 bis 200 mS/cm
Temperaturfühler                        NTC, Typ N (10 kΩ bei 25°C)
Zellenkonstante                         ca. 1 cm-1
Genauigkeit                             ± 3% v.Mw. ± 1 mS/cm
Nenntemperatur                          25°C ± 3°C
Einsatztemperatur                       0 bis 70°C
Mindest-Eintauchtiefe                   30 mm
Elektrodenmaterial                      4 Elektroden aus Spezialkohle
Schaftmaterial                          PVC - C
max. Druck                              16 bar bei 25°C
Kabellänge                              1,5 m
Stromversorgung                         8 bis 12 V vom Messgerät
Stromverbrauch                          ca. 15 mA

Normung
Die Bestimmung der elektrischen Leitfähigkeit von Wasser ist in der DIN EN 27 888 verankert.

Abmessungen
FYA 641 LFP3
Schaftlänge /-durchmesser: 130 mm / 20 mm
Einbaulänge/Gewinde: 145 mm / G ¾"


Handhabung

Überprüfung
Eine Überprüfung der Sonde erscheint sinnvoll:
    •    bei Veränderung der Geometrie (Elektrodenabstand)
    •    nach Einsatz unter extremen Bedingungen (z.B. hohe Temperaturen)
    •    bei nicht plausiblen Messergebnissen

Messgenauigkeit erhöhen
Justierung der Sonde bei Normbedingungen (25 ± 0,1)°C
Die Justierung der Leitfähigkeitssonde erfolgt in zwei Messpunkten:
    1.   bei 0 mS/cm im Trockenzustand,
    2.   bei 111,8 mS/cm - 1 mol KCl-Referenzlösung bei (25 ± 0,1)°C.




                                                                                                         321
Leitfähigkeit



Unter Normbedingungen (25 ± 0,1)°C erfolgt die Korrektur in beiden Punkten mit derselben Prozedur ´Fühler-
abgleich´ (siehe Gerätebedienungsanleitung Kapitel ´Fühlerabgleich´ oder Handbuch Kapitel 6.3.10). Bei Ver-
wendung der automatischen Justierung müssen die Normbedingungen (25 ± 0,1)°C eingehalten werden!

Justierung der Sonde außerhalb der Normbedingungen
Wenn die Justierungen dieser Sonde außerhalb der Normbedingungen von (25 ± 0,1)°C durchgeführt werden
soll, gilt folgende Anleitung:
Der Nullpunktabgleich wird wie bei der automatischen Justierung durchführt.
Beim Steigungsabgleich wird der Wert der Referenzlösung bei bekannter Lösungstemperatur (siehe Tabelle un-
ten) mit dem vor Ort ermittelten abweichenden Wert ins Verhältnis gesetzt und als Korrekturwert unter ´Stei-
gungskorrektur (SK)´ im ALMEMO® Stecker per Hand eingetragen (siehe Gerätebedienungsanleitung Kapitel
´Korrekturwerte´ oder Handbuch Kapitel 6.3.10).
Beispiel für die Justierung der Sonde FYA 641 LFP3 mit 1 mol KCl-Referenzlösung bei gemessener Lösungs-
temperatur von 20,0°C:
Wert der Referenzlösung bei Lösungstemperatur 20,0°C: 102,09 mS/cm (Tabelle unten)
gemessener Wert bei Lösungstemperatur 20,0°C: 98,72 mS/cm

       Wert Referenzlösung bei Lösungstemperatur 20°C 102,09
SK =                                                 =       = 1,034
        gemessener Wert bei Lösungstemperatur 20°C     98,72



Elektrische Leitfähigkeit κ in mS/cm von KCL-Standardlösungen in Abhängigkeit der Temperatur t und der Kon-
zentration:

 t in °C               κ in mS/cm             κ in mS/cm           κ in mS/cm          κ in mS/cm
                       0,001 mol/l            0,01 mol/l           0,02 mol/l          1,00 mol/l
 0                                            0,776                1,521               65,41
 1                                            0,800                1,566               67,13
 5                                            0,896                1,752               74,14
 10                                           1,020                1,994               83,19
 15                                           1,147                2,243               92,52
 16                                           1,173                2,294               94,41
 17                                           1,199                2,345               96,31
 18                    0,127                  1,225                2,397               98,24
 19                    0,130                  1,251                2,449               100,16
 20                    0,133                  1,278                2,501               102,09
 21                    0,136                  1,305                2,553               104,02
 22                    0,138                  1,332                2,606               105,54
 23                    0,141                  1,358                2,659               107,89
 24                    0,144                  1,386                2,712               109,84
 25                    0,147                  1,413                2,765               111,8

Die Referenzlösungen sind als Zubehör zur jeweiligen Leitfähigkeitssonde erhältlich.

Messen
Die Sonde ist bei Lieferung fertig abgeglichen.
Bei der Leitfähigkeitssonde FYA 641-LFP3 mit Messbereich 0 bis 200,0 mS wird die Temperaturkompensation
nicht durchgeführt, weil bei hohen Leitfähigkeiten der Temperaturkoeffizient sehr unterschiedlich sein kann
(siehe Grundlagen).
Sie zeigt also die Leitfähigkeit bei der jeweiligen Temperatur des Mediums an und nicht wie die anderen im
Kapitel ‚Leitfähigkeit‘ beschriebenen Sonden die Leitfähigkeit bei 25°C.




322
                                                                                               Leitfähigkeit



Wenn man die elektrische Leitfähigkeit außerhalb der Normbedingungen von 25°C ± 1°C misst, wird das Ergeb-
nis ungenauer sein als das bei Normbedingungen. Diese Tatsache ist unabhängig von der Art der Temperatur-
kompensation.
Bei Routinearbeiten vor Ort ist es unter Umständen nicht notwendig, die bei der vorherrschenden Temperatur
gemessenen Werte auf 25°C umzurechnen. Solche Messwerte sind jedoch unter Vorbehalt zu interpretieren und
der Vergleich mit anderen Werten ist schwierig oder nicht möglich.



3.11.3.4 D7-Leitfähigkeitssonde FYD 741-LF

Fühlereigenschaften
                                                               Abb. 3.11.12 Digitale Sonde für Leitfähigkeit
                                                               FYD 741-LFP




                                                               FYD 741-LFE01


Ausstattung
Die Sonden sind mit einer NTC Perle zur möglichen automatischen Temperaturkompensation ausgestattet. Wäh-
rend die Sonde FYA 741-LFE01 als Laborsonde eingesetzt wird, besitzt FYA 741-LFP ein Gewinde zum Einbau.
Beide Sonden werden mit Kabel und ALMEMO® Stecker geliefert. Ein Herstellerprüfschein liegt bei.

Ausführungen
 Artikelnummer       Messbereich           Anwendung       Gewinde       max. Druck             Schaftlänge/-
                                                                                                durchmesser
 FYD 741 LFP         10 μS/cm bis          Einbausonde     G ¾‘‘         16 bar                 130 mm /
                     200 mS/cm                                                                  20 mm
 FYA 741 LFE01       10 μS/cm bis          Laborsonde      –             Umgebungsdruck         120 mm /
                     200 mS/cm, auf                                      (drucklos)             12 mm
                     Anfrage bis
                     500 mS/cm



Programmierung
Messbereiche bei Auslieferung
 Sonden                Bezeichnung         Bereich   Kan       Messbereich                  Auflös.        Dim
 FYD 741 LFE01         Temperatur          DIGI      1         -5 bis 80°C                  0,01           °C
                       Leitfähigkeit LF2   DIGI      2         0 bis 50 mS/cm               0,001          mS
 FYA 741 LFP           Temperatur          DIGI      1         -5 bis 70°C                  0,01           °C
                       Leitfähigkeit LF2   DIGI      2         0 bis 50 mS/cm               0,001          mS




                                                                                                               323
Leitfähigkeit



Die Sonde ist bei Lieferung fertig abgeglichen. Die Temperaturkompensation ist auf eine lineare Kennlinie mit
einem Temperaturkoeffizienten von 1.90 %/K eingestellt.

Konfiguration über das Sensormenü
Die Fühlerparameter (Messbereich, Temperaturkompensation und Abgleich des Sensors) können über das Sen-
sormenü (siehe Kapitel 3.1.3.1) in einem V7-Messgerät oder am PC mit der Software ALMEMO® Control (ab
Version 5.14.0.330) konfiguriert werden.

Konfigurierbare Messbereiche
Im D7-Sensor ist außer dem Temperaturbereich auf dem ersten Messkanal einer von drei Leitfähigkeitsbereichen
auf dem zweiten Messkanal aus folgender Liste konfigurierbar (* Auslieferungszustand):


 Bezeichnung                      Befehl          Bereich    Messbereich             Auflös.    Dim
 1. Leitfähigkeit LF1             B-01            DIGI       0 bis 500 µS/cm         0,01       µS
 2. * Leitfähigkeit LF2           B-02            DIGI       0 bis 50 mS/cm          0,001      mS
 3. Leitfähigkeit LF3             B-03           DIGI        0 bis 500 mS/cm         0,01       mS
Der Wechsel des Bereichs ist nur bei aufgehobener Fühlerverriegelung (Stufe 0) möglich.

Technische Daten
 Leitfähigkeitssonde                     FYD741LFE01                       FYD741LFP
 4-Pol-Leitwertsonde                     Laborelektrode                    Prozesselektrode
 Messbereich: Leitfähigkeit              10 μS bis 500 mS                  10 μS bis 200 mS
 Genauigkeit bei Nennbedingungen         ±2% v.Mw. ±0,2% v.Ew.             ±3% v.Mw. ±0,2% v.Ew.
 Temperaturfühler                        Ntc-Fühler 30 kΩ                  Ntc-Fühler 10 kΩ
      Temperatur                         0 bis 80°C                        0 bis 70°C
      Genauigkeit                        0,2°C                             0,2°C
 Temperaturkompensation                  automatisch / nichtkompensiert
 Temperaturkoeffizient                   Nat. Gewässer oder linear im Bereich 0,00 bis 9,99
 Zellkonstante                           ca. 0,5 cm-1                      ca. 0,5 cm-1
 Elektrodenmaterial                      Spezialkohle                      Spezialkohle
 Nenntemperatur                          25°C ± 2°C                        25°C ± 2°C
 Einsatztemperatur                       0 bis 80°C                        0 bis 70°C
 Mindest-Eintauchtiefe                   30 mm                             30 mm
 Schaftmaterial                          PC (+ABS)                         PVC - C
 max. Druck                              drucklos                          16 bar bei 25°C
 Stecker                                 ALMEMO® D7
 Kabellänge                              1,0 m                             1,5 m
 Versorgungsspannung                     6 bis 13 V DC
                                         aus dem ALMEMO® Gerät (Fühlerversorgung)
 Stromverbrauch                          ca. 10 mA
 Steckerfarben                           Gehäuse rubinrot, schwarze Hebel
 Refreshrate                             2,5 Sek.
 AD-Wandler                              Delta-Sigma 18 bit Auflösung
 Sleepmode des Gerätes                   möglich mit Verzögerung 5 s


Abmessungen
FYD741LFE01 :       Schaftlänge /-durchmesser: 120 mm / 12 mm
FYD741LFP :         Schaftlänge /-durchmesser: 130 mm / 20 mm
                    Einbaulänge/Gewinde: 145 mm / G ¾"




324
                                                                                            Leitfähigkeit



Handhabung

Messgenauigkeit erhöhen
Bei Temperaturkompensation und Justierung des FYD741LF hilft das Sensormenü:




                                                                       Abb. 3.11.13
                                                                       Konfiguration über das Sensormenü



Die Tasten ´ZERO´ und ´ADJ´ sind nur bei aufgehobener Fühlerverriegelung (Stufe 0) freigegeben.


Folgende Möglichkeiten zur Justierung der Leitfähigkeitselektroden gibt es:

Justierung über Eingabe einer neu bestimmten Zellkonstante
Die Zellkonstante ist die Kenngröße von Leitfähigkeitsmesszellen, die durch die Größe und geometrische An-
ordnung der Messelektroden bestimmt ist. Sie ist praktisch unveränderlich. Sind die Elektrodenflächen sauber
und ohne isolierende Beläge, dann ist eine Justierung im Allgemeinen nicht erforderlich.
Nach Reinigung, Reparatur oder Austausch des Sensors kann es jedoch erforderlich sein, die Zellkonstante zu
korrigieren. Sie kann dann im Rahmen einer Justierung mit Referenzlösungen neu bestimmt werden. Die Zell-
konstante ist auf folgende Werte vorkonfiguriert.
1. FYD741LFP:      0,500
2. FYD741LFE01: 0,550
Hinweis: Die Eingabe der Zellkonstante ist nur bei aufgehobener Fühlerverriegelung (Stufe 0) möglich.

Justierung durch Zweipunktabgleich
Besser als die Justierung der Sonde durch Eingabe der Zellkonstante ist meist die Justierung der Messbereiche
mit einer Referenzlösung.
Die Justierung der Sonde ist nur bei aufgehobener Fühlerverriegelung (Stufe 0) möglich. Während der Justierung
muss die Lösungstemperatur auf (25 ± 0,1)°C konstant gehalten werden.
Die Justierung der Leitfähigkeitssonde erfolgt in zwei Messpunkten:
    1.   im Trockenzustand bei 0 mS/cm
         Fühlerabgleich durch Drücken der Taste ´ZERO´ im Sensormenü
    2.   in Referenzlösungen entsprechend des Messbereiches
         z.B. 147 μS/cm – 0,001 mol KCl-Referenzlösung bei (25 ± 0,1)°C im Messbereich 500 μS oder
         12.88 mS/cm – 0,1 mol KCl-Referenzlösung bei (25 ± 0,1)°C im Messbereich 50 mS




                                                                                                           325
Leitfähigkeit



    3.   Eingabe des Sollwertes (Referenzwert) in Funktion ´Sollwert´ (siehe Sensormenü Abbildung 3.11.15),
    4.   Fühlerabgleich durch Drücken der Taste ´ADJ´.
Die Justierung der Sonde kann auch außerhalb der Normbedingungen von (25 ± 0,1)°C durchgeführt werden:
Der Nullpunktabgleich wird wie oben beschrieben durchführt. Beim Steigungsabgleich wird der Wert der Refe-
renzlösung bei bekannter Lösungstemperatur (siehe Tabelle im Kapitel 3.11.3.3) mit dem vor Ort ermittelten
abweichenden Wert ins Verhältnis gesetzt und als Korrekturwert unter ´Steigungskorrektur (SK)´ im ALMEMO ®
Stecker per Hand eingetragen.
Beispiel für die Justierung der Sonde mit 1 mol KCl-Referenzlösung bei gemessener Lösungstemperatur von
20,0 °C :
Wert Referenzlösung bei Lösungstemperatur 20,0°C: 102,09 mS/cm (Tabelle im Kapitel 3.11.3.3)
gemessener Wert bei Lösungstemperatur 20,0°C: 98,72 mS/cm

       Wert Referenzlösung bei Lösungstemperatur 20°C 102,09
SK =                                                 =       = 1,034
        gemessener Wert bei Lösungstemperatur 20°C     98,72



Referenzlösungen
Sie sind als Zubehör zu den jeweiligen Leitfähigkeitsbereichen erhältlich.
Lösungen zur Justierung von Leitfähigkeitssonden sind ungepufferte Systeme. Ihre Leitfähigkeitswerte sind nicht
stabil und werden bereits durch geringe Verunreinigungen oder Verdünnung (z.B. Wassertropfen am Sensor) be-
einträchtigt. Dies gilt insbesondere für geringe Leitfähigkeiten.

Saubere Messzellen
Vor der Justierung muss sichergestellt werden, dass der Sensor sauber ist. Rückstände sollten mit destilliertem
Wasser abgespült werden. Danach empfiehlt es sich, den Sensor anzutrocknen und mit der vorgesehenen Justier-
lösung zu spülen.

Temperaturkompensation
Beim vorliegenden Sensor sind im Sensormenü unter Menüpunkt ´Temp. Komp.´ drei verschiedene Einstellun-
gen vorgesehen:
 Aus:    keine Temperaturkompensation bei niedrigen oder sehr hohen Leitwerten
 Nat. Wässer: Temperaturkompensation mit nichtlinearer Kennlinie für natürliche Wässer und Reinstwasser.
 Lin. Kennlinie: Temperaturkompensation mit linearer Kennlinie und einstellbarem
Temperaturkoeffizienten.
Wenn die Temperaturkompensation durch einen linearen Temperaturkoeffizienten ausgewählt wird, muss in der
Zeile darunter ein Temperaturkoeffizient eingegeben werden, im Fall des FYD741LF beträgt er 1,90 %/K.
Ist der Temperaturkoeffizient einer Probe nicht bekannt, hilft eine experimentelle Bestimmung von α. Dabei wird
die elektrische Leitfähigkeit κ25 bei (25 ± 0,1)°C und κT bei einer bekannten Temperatur (T2 ± 0,1)°C ermittelt
und in die Gleichung α = (κT - κ25) ·100 / κ25 (T2-25) eingesetzt.
Erfolgt die Messung nicht temperaturkompensiert, kann die bei bekannter Temperatur gemessene Leitfähigkeit
mit einem Korrekturfaktor auf 25°C umgerechnet werden.

Messen
Bei der Messung muss die Sonde mindestens 30 mm eintauchen, damit die Elektroden vollständig von Flüssigkeit
umspült werden.




326
                                       Konzentration von gelöstem Sauerstoff in Wasser




3.11.4 Konzentration von gelöstem Sauerstoff in Wasser

Messprinzip
Zur Bestimmung des gelösten Sauerstoffs haben sich im Labor und in der Prozesskontrolle membranbedeckte
amperometrisch arbeitende Sensoren nach dem Clark-Prinzip bewährt. Diese Sensoren arbeiten nach dem Prinzip
der Polarographie.
Vereinfacht betrachtet wird an zwei Elektroden eine konstante Polarisationsspannung angelegt und der auftre-
tende Strom gemessen. Dieser ist proportional zu der Konzentration des jeweiligen Messions. Die Selektivität
der jeweiligen Reaktion hängt von den Halbstufenpotentialen anwesender Konkurrenzpartner ab. Bei Anlegen
einer definierten Spannung kann man somit verschiedene Stoffe selektiv messen.
Im Falle der Bestimmung des gelösten Sauerstoffs mit der membranbedeckten Clark-Zelle besteht die als Ka-
thode wirkende Arbeitselektrode aus Platin und die Gegen- oder Bezugselektrode aus Silber/Silberchlorid. Die
beiden Elektroden tauchen in eine chloridhaltige Elektrolytlösung ein, die durch eine O2-durchlässige PTFE-
Membran von der Messlösung getrennt ist. Die dünne PTFE-Membran lässt das gelöste Sauerstoffgas durch,
nicht jedoch gelöste Ionen oder andere Fremdstoffe.




                                                                       Abb. 3.11.14
                                                                       Aufbau einer Sonde zur Messung von ge-
                                                                       löstem Sauerstoff im Wasser




Bei diesem Sauerstoff-Messverfahren diffundiert der im Wasser gelöste Sauerstoff durch die PTFE-Membran an
die Oberfläche einer als Arbeitselektrode wirkenden hochpolierten Platinelektrode und wird elektrochemisch zu
OH-Ionen (Base) reduziert. An der als Anode geschalteten Silber-Gegenelektrode werden Elektronen äquivalent
abgegeben und die entstehenden Silberionen reagieren mit den Chloridionen des Füllelektrolyten zu Silberchlo-
rid, welches sich auf der Silberelektrode abscheidet.
Die im Einzelnen ablaufenden Reaktionen werden durch folgende Gleichungen beschrieben:
                                                 -
Kathode:     O2 + 2 H2O + 4 Elektronen → 4 OH
             (UAg/AgCl = +611 mV)
Anode:       4 Ag + 4 Cl- → 4 AgCl ↓ + 4 Elektronen
Diese Reaktionen laufen nicht freiwillig ab, sondern müssen durch Anlegen einer Polarisationsspannung von




                                                                                                         327
Konzentration von gelöstem Sauerstoff in Wasser



mindestens +611 mV an die Platinkathode und die Silberanode erzwungen werden. Der dabei fließende Strom
wird gemessen und ist ein Maß für die Konzentration des entladenen Sauerstoffs.
Damit keine anderen Reaktionen ablaufen, ist die Polarisationsspannung relativ konstant zu halten. An die Sau-
erstoffelektrode wird eine Polarisationsspannung von +650 mV angelegt.
Als Reaktionsprodukte bei der in Betrieb befindlichen
                                                -        Sauerstoffelektrode bilden sich schwerlösliches Sil-
berchlorid auf der Silberanode und eine Base (OH -Ionen) im inneren Elektrolyten. Nach längerer Einsatzdauer
der Sauerstoffelektroden (mehrere Monate) ist das Silbersalz mittels Natriumthiosulfat- oder Ammoniaklösung
oder mechanisch zu entfernen und der verbrauchte Elektrolyt zu erneuern.


Grundlagen
Grundlagen der Sauerstoffmessung in Wässern
Sauerstoff ist nicht nur Bestandteil der Luft, sondern kommt auch gelöst in Wasser vor. Hier ist er für die im
Wasser lebenden Tiere und Organismen und für die biologische Klärung kommunaler und industrieller Abwässer
von entscheidender Bedeutung. Der gelöste Anteil steigt mit wachsendem Luftdruck und abnehmender Tempe-
ratur.
Zwischen der Luft und dem Wasser stellt sich ein Gleichgewicht für den Sauerstoff ein. Der Sättigungszustand
(luftgesättigtes Wasser) ist erreicht, wenn der Partialdruck des physikalisch im Wasser gelösten Sauerstoffs
[pO2(Wasser)] gleich dem Partialdruck des Sauerstoffs in der Luft [pO2(Luft)] ist.
     p O2 (Wasser) =     p O2 (Luft)
Da sich in der Luft neben Sauerstoff (20,9%) auch Stickstoff (78,1 %), Edelgase (0,96%), Kohlendioxid (0,03 %)
und Wasserdampf befinden, gilt für den Partialdruck des Sauerstoffs in wasserdampfgesättigter Luft [p´O2 (Luft)]
folgende Gleichung:
       p´O2 (Luft) =     X O2 (pL - pW)
       X O2        =     Molenbruch des Sauerstoffs in Luft (0,2095)
       pL          =     Luftdruck    pW = Wasserdampfdruck
Der Sauerstoffpartialdruck in wasserdampfgesättigter Luft entspricht im Gleichgewichtszustand dem Sauerstoff-
partialdruck im luftgesättigten Wasser.
Dies ist besonders bei der Justierung von Sauerstoff-Sensoren von praktischer Bedeutung.
Zur Beurteilung des Sauerstoff-Sättigungszustandes ist es üblich, anstelle des Sauerstoff-Partialdruckes die Sau-
erstoffsättigung O2S in % bzw. die direkte Konzentrationsangabe O2C in mg/l zu ermitteln. Der Wert O2S in %
gibt an, wie groß die gelöste Sauerstoffkonzentration O2C im Wasser in Prozenten des Sättigungswertes O2CS ist.
                O2 C
       O2 S =         ∙ 100
                O2 C𝑆

Berechnung der Sauerstoff-Sättigung im Messgerät
Die Sauerstoff-Sättigung wird von der Wassertemperatur und vom Luftdruck beeinflusst. Deshalb müssen bei
der Berechnung des Sättigungsgrades diese beiden Parameter berücksichtigt werden. Der Temperaturfühler zur
Temperaturkompensation ist im Sensor integriert. Ein Sensor für Luftdruck kann zusätzlich angesteckt werden.
Bei konstanten Verhältnissen lässt sich der Luftdruck auch eingeben. Als Bezugspunkt gilt 1013 mbar (Normal-
druck).
Die Sauerstoff-Konzentration wird aus der Sättigung und der Temperatur über die Tabellen von Wagner berech-
net. Sie ist nicht luftdruckabhängig.
Berechnungsformeln:
Mit den nachfolgenden Formeln errechnet das Messgerät aus dem O2-Messwert und der Temperatur den Sätti-
gungsgrad und den Absolutbetrag des Sauerstoffs in mg/l.
O2-Sättigung korrigiert:        O2S[%] = O2m ∙ SK ∙ Tk(Tm) ∙ Pn/Pm
Messsignal     O2m = O2-Sättigung gemessen




328
                                      Konzentration von gelöstem Sauerstoff in Wasser



Steigungskorrektur SK = 100 / (O2c ∙ Tk(Tc) ∙ Pn/Pc)
     O2c = O2-Sättigung beim Justieren
     Tc = Temperatur beim Justieren
     Pc = Luftdruck beim Justieren

Temperaturkompensation   Tk(T)    = exp(k1/(Tm+T0))/k0
(im Bereich 5 bis 50°C)     k0=4840, k1=2530, T0=273,15
     Tm = Temperatur gemessen

Luftdruckkompensation Pn = Normalluftdruck 1013 mbar
     Pm = Luftdruck beim Messen


O2-Konzentration: O2C[mg/l]     = O2m ∙ SK/100 ∙ Tk(Tm) ∙ O2CS(Tm)
    O2CS    = O2-Sättigungskonzentration nach Wagner


Auswahl, Produktübersicht
 Sensortyp                            Messbereich

 FYA640O2                             Temperatur, O2 Sättigung, O2 Konzentration



Anwendungsbereiche
    •   Bestimmung der Lebensbedingungen für Fische und Kleinstlebewesen in Gewässern und Aquarien
    •   biologische Klärung kommunaler und industrieller Abwässer
    •   Lagerung organischer Flüssigkeiten
    •   Trinkwasseruntersuchungen
    •   Kontrolle von Korrosionsprozessen in Leitungen von Heizungssystemen
    •   Überprüfung der Haltbarkeit von Getränken



3.11.4.1 Sonde für Sauerstoffkonzentration
         in wässrigen Lösungen FYA 640-O2

Fühlereigenschaften

                                                             Abb. 3.11.15 Sensor für Sauerstoff FYA 640 O2




Ausstattung
Zur O2-Messung in Wässern enthält die ALMEMO® O2-Sonde FY A640-O2 eine Clark-Zelle mit Messverstärker
und einem NTC-Temperaturfühler.
Es wird mit Anschlusskabel (1,5 m lang) und ALMEMO® Stecker ausgeliefert.




                                                                                                       329
Konzentration von gelöstem Sauerstoff in Wasser



Zubehör
 Artikel                                                                  Artikelnummer
 Abgleichset:
 25 g Natriumsulfit in 20 ml-PE-Flasche zur Herstellung der Nulllösung,
 Gefäß zum Sättigungsabgleich                                             ZB9640AS
 25 g Natriumsulfit in 20 ml-PE-Flasche                                   ZB9640NS
 20 ml Fülllösung in PE-Flasche für O2-Sonde                              ZB9640NL
 Ersatz-Membrankappe mit Schutz (2 Stück)                                 ZB9640EM


Programmierung

 Kan     Messgröße                 Messbereich          Auflös.           Dim           Ber

 1       Temperatur T              -5 bis 50°C          0,01              °C            Ntc

 2       O2 Sättigung              0 bis 260%           1                 %             O2-S

 3       O2 Konzentration          0,0 bis 40,0 mg/l    0,1               mg            O2-C



Technische Daten
 Messbereiche
   Temperaturbereich                         -5,0 bis 50°C
   O2-Sättigung                              0 bis 260% Sättigung
   O2-Konzentration                          0,0 bis 40 mg/l (5 bis 40°C)
 Messprinzip                                 Clark
 Arbeitselektrode (Kathode)                  Pt
 Referenzelektrode (Gegenelektrode)          Ag/AgCl
 Membran                                     PTFE
 Ansprechzeit (t90%)                         ca. 10-15 s
 Nullstrom bei 0% Sättigung                  < 5 nA
 Messstrom bei 100% Sättigung                ca. 700 nA
 Genauigkeit Sauerstoffmessung               < ± 1% vom Messwert
 Anströmgeschwindigkeit                      ca. 10 cm/s
 Lagertemperatur                             -10 bis 50°C
 Eintauchtiefe                               40 mm
 Füllvolumen (Elektrolyt)                    0,6 ml
 Temperaturmessfühler                        NTC Typ N (10 kΩ bei 25°C)
 Genauigkeit Temperaturmessung               -20 bis 0°C: ±0,4°C, 0 bis 70°C: ±0,1°C (bei Nennbedingungen)
 Nennbedingungen                             25°C ± 3°C/1013 mbar
 Schaftmaterial                              PVC, schwarz
 Membrankappe                                austauschbar (Ersatzteil)
 Anschlusskabel                              1,5 m lang mit ALMEMO® Stecker
 Polarisationsspannung                       650 mV
 Standzeit (mit einer Elektrolytfüllung)     mehrere Monate
 Gesamtstandzeit (Lebensdauer)               mehrere Jahre


Abmessungen
Durchmesser 12 mm, Länge 145 mm




330
                                         Konzentration von gelöstem Sauerstoff in Wasser



Handhabung

Messgenauigkeit erhöhen
Luftdruckkompensation:
Zur Berechnung der Sauerstoff-Sättigung ist eine Luftdruckkompensation erforderlich (siehe ‚Grundlagen‘), die
auf drei verschiedene Arten erfolgen kann:
    1.   Manuelle Eingabe in Funktion mb
    2.   Schnittstellen-Eingabe mit Befehl: g 0xxxx [mbar] (siehe Kapitel 6.2.5)
    3.   Messung mit zusätzlichem Sensor für Luftdruck FDA612SA (siehe Kapitel 6.7.2)

Justierung
Um möglichst genaue Messwerte zu erreichen, kann die Sauerstoffsonde in Nullpunkt und Steigung justiert wer-
den. Vor dem Justieren bitte die Elektrode ausreichend polarisieren. Die Elektrode wird dazu an das Messgerät
angeschlossen und dieses angeschaltet. Insbesondere wenn die Elektrode lange nicht in Betrieb war, kann die
Polarisationszeit bis zu 30 min betragen. Eine ausreichend polarisierte und intakte Elektrode zeigt einen stabilen,
nicht driftenden Messwert.
Sauerstoffelektroden werden justiert bei 0% Sauerstoffsättigung (Justierpunkt 1) und 101% Sauerstoffsättigung
(Justierpunkt 2).

Nulllösung für Justierpunkt 1 herstellen:
Als sauerstofffreie Flüssigkeit (0% Sättigung) wird eine Natriumsulfit-Salzlösung (“Nulllösung”) verwendet.
Diese wird durch Auflösen von Natriumsulfit (Na2SO3) in Wasser (Zubehör ZB 9640-NS) hergestellt. Es kann
wahlweise destilliertes (deionisiertes) oder Leitungswasser verwendet werden. Die benötigte Menge Natriumsul-
fit richtet sich nach dem verwendeten Wasser. Destilliertes Wasser oder auch abgestandenes Wasser enthält meist
weniger gelösten Sauerstoff als Frischwasser aus der Leitung, entsprechender geringer ist der Bedarf an Natri-
umsulfit. Als Richtwert kann 1 g Natriumsulfit auf 100 ml Wasser angenommen werden.
Die Nulllösung nimmt bei längerem Aufbewahren wieder etwas Sauerstoff aus der Luft auf. Kontrollieren Sie
deshalb die Nulllösung regelmäßig bevor Sie mit dem Justieren beginnen.
Wenn Sie mit Ihrem Messgerät in der Nulllösung Sättigungswerte > 0% messen, geben Sie bitte zunächst etwas
Natriumsulfit zur Lösung. Der gelöste Sauerstoff wird gebunden und der Messwert für die Sauerstoffsättigung
verringert sich. Erst wenn weitere Salzzugaben keine Abnahme des Sättigungswertes bewirken (stabiler Mess-
wert), haben Sie eine wirkliche “Nulllösung” und Sie können mit der Justierung beginnen.

Abgleich für Justierpunkt 1:
    1.   Tauchen Sie die Sauerstoffsonde so tief in die Nulllösung, dass sich der integrierte Temperaturfühler
         (Edelstahleinsatz im Schaft) sicher in der Lösung befindet.
    2.   Warten Sie eine Einstellzeit von ca. 2 bis 3 min ab (Anzeige < 50).
    3.   Funktion VERRIEGELUNGSMODE anwählen.
    4.   Stecker entriegeln (möglichst nur momentan, siehe Geräteanleitung oder Handbuch Kapitel 6.3.12)
    5.   Funktion MESSWERT anwählen.
    6.   Nullpunktabgleich durchführen (siehe Geräteanleitung oder Handbuch Kapitel 6.4.2).
    7.   Spülen Sie danach den Sensor gründlich mit Wasser ab, um alle Rückstände der Natriumsulfitlösung zu
         entfernen.
    8.   Tupfen Sie die Membrankappe sorgfältig trocken (z.B. mit einem Zellstofftuch), bevor Sie die Justie-
         rung in wasserdampfgesättigter Luft beginnen.
Wassertropfen auf der Membran können zur Verfälschung der Justierung führen.




                                                                                                             331
Konzentration von gelöstem Sauerstoff in Wasser



Vorbereitung für Justierpunkt 2:
Anstelle von luftgesättigtem Wasser wird wasserdampfgesättigte Luft verwendet. Dazu wird ein angefeuchteter
Schwamm in ein Justiergefäß (Zubehör ZB 9640-AS) gelegt. Nach ca. 5 bis 10 Minuten ist die darin enthaltene
Luft gesättigt an Wasserdampf. Bei der Justierung mit wasserdampfgesättigter Luft bestehen allerdings selbst bei
ausreichender Wasserdampfsättigung auf Grund der Membraneigenschaften geringfügige Unterschiede (etwa
2%) gegenüber den Sensoren in luftgesättigtem Wasser. Trotz Anströmung bleibt im Wasser eine unberührte Dif-
fusionsschicht, die zu einer Messwertverminderung führt. Aus diesem Grunde werden ALMEMO ® Messgeräte,
um den Sättigungswert im Wasser richtig zu messen, auf den Sättigungswert 101% beim Justierpunkt 2 einge-
stellt.

Abgleich für Justierpunkt 2:
    1.   Bringen Sie den sorgfältig gereinigten und getrockneten Sensor in das Justiergefäß mit wasserdampfge-
         sättigter Luft (100% O2).
    2.   Geben Sie etwa 2 ml Wasser in das Gefäß und kontrollieren Sie den richtigen Sitz des Aufnahmerohrs
         im Gefäß (Markierung). Die Elektrode darf nicht auf dem wassergetränkten Schaumstoff aufsitzen, es
         ist ein Abstand > 1 cm zu gewährleisten.
    3.   Warten Sie einige Minuten bis zur Einstellung des Gleichgewichtes (stabile Anzeige).
         Funktion MESSWERT anwählen.
    4.   Steigungsabgleich wie Nullpunktabgleich durchführen (siehe Geräteanleitung oder Handbuch Kapitel
         6.4.2).
    5.   Verriegelung wiederherstellen (bei momentaner Entriegelung nicht nötig).


Wartung
Lagerung
Um das Verdunsten des Elektrolyten zu verhindern und die Membran zu schützen, sollte die Sauerstoffelektrode
immer mit aufgesetzter Schutzkappe gelagert werden.

Elektrode reinigen
Zum Reinigen im täglichen Gebrauch bitte die Elektrode nur abspülen und vorsichtig abtupfen, Verletzungen der
Membran vermeiden.

Elektrolytfüllung erneuern
Wenn sich im Elektrolytraum durch Verdunsten größere Luftblasen gebildet haben bzw. dieser nur noch zu ca.
80% gefüllt ist, muss die Elektrolytfüllung erneuert werden:
    1.   Elektrode senkrecht stellen.
    2.   Membrankappe nach unten abschrauben.
    3.   Membrankappe ausleeren und randvoll mit Elektrolyt füllen.
    4.   Membrankappe wieder so an die senkrecht gestellte Elektrode schrauben, dass möglichst keine Luftbla-
         sen eingeschlossen werden.

Membrankappe austauschen:
Wenn die PTFE-Membran beschädigt ist, muss die gesamte Membrankappe ausgetauscht werden.
Undichtigkeiten der Membran sind erkennbar an der Bildung kleiner Wassertröpfchen auf der Membranfläche
sowie am “Überlaufen” der Messwerte. Der Kappenaustausch wird ebenso gehandhabt wie die Elektrolyterneu-
erung.




332
                                         Konzentration von gelöstem Sauerstoff in Wasser



Elektrodenflächen reinigen:
Wenn nach mehrmonatigem Messeinsatz die Silberanode schwarz gefärbt ist, sollten die Elektrodenflächen ge-
reinigt werden.
    1.   Kappe mit der gasdurchlässigen Membran abschrauben.
    2.   Fühlerkopf etwa 2 cm tief in eine Natriumthiosulfat-Reinigungslösung ca. 30 Minuten lang eintauchen.
    3.   Fühlerkopf gründlich mit destilliertem Wasser spülen.
    4.   Silberanode kräftig mit Zellstoff oder mit Polierleinen abreiben.
    5.   Elektrodenkappe mit neuer Fülllösung versehen und wieder auf die Sauerstoffelektrode aufschrauben.
    6.   Etwa 30 Minuten nach dem Einschalten (Polarisationszeit) ist die Elektrode wieder einsatzbereit.




                                                                                                            333
Wasseranalytik - pH, Redox, Leitfähigkeit, Sauerstoff




334
                                  Sensoren zur Messung der Konzentration von Gasen




3.12 Sensoren zur Messung der Konzentration von Gasen

Grundlagen
Eine unzureichende Raumluftqualität in Innenräumen (z.B. in Büros) kann beim Menschen zu Müdigkeit, Kon-
zentrationsschwäche und sogar zu Erkrankungen führen. Indikator für die Raumluftqualität ist die Konzentration
bestimmter Gase in der Luft.
Die wichtigsten sind:
    •   Kohlendioxid (CO2)
    •   Kohlenmonoxid (CO)
    •   Sauerstoff (O2)
    •   Ozon (O3)


 Kohlendioxid (CO2)      Ein wichtiges Kriterium zur Beurteilung der Raumluftqualität ist die CO2-Konzentra-
                         tion. Eine zu hohe CO2-Konzentration infolge unzureichender Lüftung wird als
                         schlechte oder verbrauchte Luft empfunden.

 Kohlenmonoxid           CO entsteht aus unvollständig verbranntem Kohlenstoff (Brennstoff). Es ist für
 (CO)                    Menschen sehr gefährlich, weil es stark toxisch, aber unsichtbar und geruchsneutral
                         ist. Ursachen für die Entstehung bei Verbrennungsprozessen:
                             •    Luftmangel
                             •    zu hoher Luftüberschuss
                             •    zu frühes Abkühlen der Flamme
 Sauerstoff (O2)         Die Atemluft besteht zu etwa einem Fünftel aus dem lebensnotwendigen Sauerstoff.
                         Der Sauerstoff ist für alle Oxidationsvorgänge notwendig, für Verbrennungsvorgänge
                         ebenso wie für stille Oxidationen. Dazu gehören z.B. das Rosten von Eisen, Oxidati-
                         onen, die bei den Lebensprozessen ablaufen oder die Zersetzung organischen Materi-
                         als. Daneben brauchen alle energiespendenden Verbrennungsvorgänge dieses Gas, an-
                         gefangen von der Heizung bis hin zum Flugzeugtriebwerk.
                         Sauerstoff wird aber auch bei jeder Art von Schadfeuer wie Wald- und Steppenbrän-
                         den gebunden. Durch den in den grünen Pflanzen bei Sonnenbestrahlung ständig ab-
                         laufenden Assimilations- oder Photosynthesevorgang wird Sauerstoff aus Kohlendi-
                         oxid ständig neu gebildet.
                         Das Gleichgewicht zwischen Sauerstoffverbrauch und Sauerstoffproduktion wird
                         durch die ständig zunehmende Verbrennung fossiler Brennstoffe einseitig belastet.

 Ozon (O3)               Das in der Erdatmosphäre vorhandene Ozon entsteht in Höhen um 30 km und hält als
                         Schutzschirm um die Erde gut die Hälfte der solaren UV-Strahlung zurück, insbeson-
                         dere den für Lebewesen gefährlichen kurzwelligen Anteil.
                         Ozon ist jedoch ein giftiges, äußerst aggressives Spurengas, welches beim Menschen
                         schwere Schleimhautverätzungen hervorrufen kann, wenn es in hohen Konzentratio-
                         nen eingeatmet wird.


Physikalische Einheiten für die Konzentration
Die wichtigste Einheit bei der Messung von Gasen ist der Volumenanteil in Prozent, bzw. in Teilen pro Million,
abgekürzt "ppm". Eigentlich entspricht die Bezeichnung "ppm" nicht mehr den gültigen Normen. Exakt müsste
sie "ml/m3" bzw. "mg/kg" lauten, was im Prinzip das Gleiche bedeutet. Wie groß der Anteil der zu bestimmenden
Gase in der Umgebungsluft bei den einzelnen Konzentrationseinheiten ist, soll nachfolgende Tabelle veranschau-
lichen:




                                                                                                         335
Sensoren zur Messung der Konzentration von Gasen




 1 Prozent (%) ist ein Teil von hundert Teilen                  10 Gramm pro Kilogramm             10 g/kg

 1 Promille (‰) ist ein Teil von tausend Teilen                 1 Gramm pro Kilogramm               1g/kg

 1 part per million (ppm) ist ein Teil von einer Million        1 Milligramm pro Kilogramm      0,001g/kg

 1 part per billion (ppb) ist ein Teil von 1 Milliarde Teilen   1 Mikrogramm pro Kilogramm   0,000 001g/kg



Auswahl, Einsatz
Die ALMEMO® Gassonden finden vielfältige Einsatzmöglichkeiten im Industrie- und Umweltbereich:
1. Arbeitsplatzüberwachung
     • Raumluftüberwachung auf MAK-Werte (Maximale Arbeitsplatzkonzentration)
     • Überwachung Laboratorien und Motorprüfstände
2. Emissions-/Immissionsmessung
     • Messen, Steuern und Warnen in z.B. Tiefgaragen
     • Kraftwerke
     • Überwachung der Außenluft oder Schutzluft in Haus- und Großschutzräumen
3. Prozesskontrolle
     • Bioreaktoren
     • Chemieindustrie

Jede dieser Messaufgaben stellt an die eingesetzten Geräte und Sensoren spezifische Anforderungen. Arbeits-
platzmessungen erfordern häufig lange Messzeiten mit einer Summierung und Auswertung der Messwerte zur
Beurteilung der Gesundheitsgefahr. Da viele Stoffe bereits in geringen Konzentrationen für den menschlichen
Organismus schädlich sind, müssen die Sensoren niedrige Konzentrationen möglichst exakt erfassen.




336
                                   Sensoren zur Messung der Konzentration von Gasen




3.12.1 Messung der Gaskonzentration mit Infrarot

Grundlagen
Zur Beurteilung der Raumluftqualität wird die CO2-Konzentration als Indikator herangezogen. Eine zu hohe
CO2-Konzentration in der Raumluft (Grenzwert 1000 ppm) wird als "schlechte oder verbrauchte" Luft empfun-
den.
Die Grafik rechts zeigt das Spektrum der für den Menschen relevanten CO2-Konzentrationen.


                                   40000 – 52000 ppm CO2: Luft beim Ausatmen




                                   5000 ppm CO2: Maximale Arbeitsplatzkonzentration (MAK-Wert)


 Schlechte Raumluft

                                   1000 ppm CO2: Grenzwert für Innenräume (Büros etc.)
                                   700 ppm CO2: Stadtluft
 Ideale Lüftung
                                   330 – 400 ppm CO2: Frischluft



Abb. 3.12.1 Für den Menschen relevante CO2-Konzentrationen


Auswahl, Produktübersicht

 Sensortyp                             Messbereich                       Art

 FYAD00CO2                             0 bis 10000 ppm                   mit Handgriff
                                       0 bis 5000 ppm
 FYA600CO2                             nominal (% CO2)                   zur Wandmontage
                                       0 bis 2,5%
                                       0 bis 10%
                                       0 bis 25%




3.12.1.1 Digitale Kohlendioxidsonde FYAD 00-CO2

Messprinzip
Die Sonde FYAD00CO2 erfasst mit einer 2-Strahl Infrarotzelle CO2-Konzentrationen von 0 bis 10000 ppm. Die
Luftdruckabhängigkeit der CO2-Messung wird durch ein eingebautes Luftdrucksensorelement kompensiert.
Alle Abgleich- und Fühlerdaten sind in der Kohlendioxidsonde gespeichert. Alterungseffekte werden automa-
tisch (ohne Frischluftzufuhr) durch ein Autokalibrierverfahren kompensiert.




                                                                                                    337
Sensoren zur Messung der Konzentration von Gasen



Fühlereigenschaften

                                                                     Abb. 3.12.2
                                                                     Digitale Kohlendioxidsonde FYAD 00-CO2




Ausstattung
Die digitale Kohlendioxidsonde besitzt einen integrierten Signalprozessor. Vor Verschmutzung wird das
Sensorelement durch eine auswechselbare PTFE-Filterkappe geschützt.
Das digitale Luftdrucksensorelement zur automatischen Luftdruckkompensation ist im Griff des Sensors einge-
baut.

Ausführungen
 Sensortyp                              Messbereich                             Genauigkeit

 FYAD00CO2B10                           0 bis 10000 ppm                         ±(100 ppm + 5% vom Messwert)
 FYAD00CO2B05                           0 bis 5000 ppm                          ±(50 ppm + 3% vom Messwert)


Programmierung
Messbereiche bei Auslieferung
 Bezeichnung                      Befehl      Bereich         Exp        Messbereich            Dim      Auflösung
 1. CO2-Konzentration mit LK      B-01        DIGI            0           0 bis 10000           pp       1 ppm
 2. Luftdruck                     B-02        DIGI            -1       300,0 bis 1100,0         mb       0,1 mb


Konfigurierbare Messbereiche
Die Messbereiche der Messkanäle sind aus einer Liste von Bereichen im Sensormenü konfigurierbar.

 Bezeichnung                   Befehl      Bereich       Exp          Messbereich         Dim        Auflösung
 1. CO2 ppm avg                B-01        DIGI          0              0 bis 10000       pp         1 ppm
 2. Luftdruck AP, p            B-02        DIGI          -1         300 bis 1100,0        mb         0,1 mb
 3. CO2 ppm*                   B-03        DIGI          0             0 bis 10000        pp         1 ppm
 4. Temperatur Tp,t*           B-04        DIGI          -1         -40,0 bis +60,0       °C         0,1 K

* Bereich auch über ALMEMO® Gerät aktivierbar.
Der Standard-CO2 Bereich (1. CO2 ppm avg) ist über 11 Messwerte des Primärwertes (3. CO2 ppm, Messzeit
15 s) gemittelt (Messzeit 165 s).




338
                                  Sensoren zur Messung der Konzentration von Gasen



Technische Daten
 Gas                                       Kohlendioxid, CO2
 Messprinzip                               nicht-dispersive Infrarot-Technologie (NDIR)
 Sensorelement                             2-Strahl Infrarotmesszelle
 Messbereich:
     FYAD 00-CO2B10                        0 bis 10 000 ppm
     FYAD 00-CO2B05                        0 bis 5 000 ppm
 Genauigkeit:
     FYAD 00-CO2B10                        ±(100 ppm + 5% vom Messwert)
     FYAD 00-CO2B05                        ±(50 ppm + 3% vom Messwert)
 Nennbedingungen                           25°C, 1013 mbar
 Temperaturabhängigkeit                    typ. 2 ppm CO2 / K im Bereich 0 bis 50°C
 Ansprechzeit                              < 195 s
 Einsatzbereich                            -40 bis +60°C, 0 bis 95% rH (nicht kondensierend)
 Messintervall                             gleitender Mittelwert 165 s (= 11 Momentanwerte 15 s)
 Filterkappe                               PTFE
 Sensoranschluss                           Steckanschluss
 Handgriff                                 mit Buchse, eingebaute Elektronik
 ALMEMO® Anschlusskabel                    fest angeschlossenes Kabel 2 m mit ALMEMO® D6 Stecker
 Digitales Luftdrucksensorelement
 eingebaut im Handgriff
 Messbereich                               300 bis 1100 mbar
 Genauigkeit                               ± 2,5 mbar (23°C ± 5K)
 ALMEMO® D6-Stecker
 Refreshrate                               1 Sekunde für alle 4 Kanäle
 Versorgungsspannung                       6 bis 13 V DC
 Stromverbrauch                            25 mA

Abmessungen
Durchmesser 20 mm
Gesamtlänge inkl. Sensorelement 245 mm
Filterkappe: Durchmesser ca. 18 mm, Länge ca. 41 mm


Handhabung

Überprüfung
Stellen Sie bitte vor der Messung sicher, dass die Fühlerspitze mit dem Bajonettverschluss fest am Fühlergriff
angebracht ist.

Messen
Langzeitmessungen im Sleepmode sind möglich, allerdings nur für aktuelle Gerätetypen mit einer Sleepverzö-
gerung von 180 s. Diese Sleepverzögerung ist erforderlich, um einen sicheren Mittelwert zu erhalten.

Fühlerschutz
Der Sensor darf nur an das ausgeschaltete Messgerät angesteckt werden.
Bei Beschädigung oder Verschmutzung kann die Filterkappe des Sensors nachbestellt werden (Artikelnummer:
ZB9600CO2SK).




                                                                                                         339
Sensoren zur Messung der Konzentration von Gasen




3.12.1.2        Kohlendioxidsonde FYA 600-CO2

Messprinzip
Die Kohlendioxid-Gassonde FYA 600-CO2 arbeitet
auf infrarot-optischer Basis und nutzt die Lich-
tabsorption des CO2 in einem schmalen Wellenlän-
genbereich der infraroten Strahlung.
Der Zusammenhang zwischen Ausgangssignal des
Moduls und der CO2-Konzentration ist wesentlich
durch das Lambert-Beersche Absorptionsgesetz be-
stimmt. Durch weitere Effekte ist der Zusammenhang
nicht einfach logarithmisch. Die Gaszuführung er-
folgt insbesondere für die Klimatechnik über freie
Konvektion. Der Sensor verwendet keine mechanisch
bewegten Teile.


                                                       Abb. 3.12.3 Abhängigkeit des Ausgangssignals von der CO2-
                                                       Konzentration

Das Ausgangssignal der Kohlendioxidsonde FYA 600-CO2 ist eine Spannung von 0 bis 2 Volt. 0 Volt wird bei
Abwesenheit von CO2 ausgegeben. 2 Volt wird auf den Endwert des jeweiligen Messbereichs bezogen.
Die Endwerte können von 0,5% bis 25% CO2 gewählt werden, sodass der Sensor universell einsetzbar ist. Das
Ausgangssignal ist in der vorliegenden Version des Sensors standardmäßig temperaturkompensiert.


Fühlereigenschaften




                                                     Abb. 3.12.4 Kohlendioxidsonde FYA 600-CO2




Ausführungen
 Sensortyp                 Messbereich
                           nominal (% CO2)

 FYA600CO2                 0 bis 2,5%             Messbereiche müssen bei Bestellung angegeben werden.
                           0 bis 10%
                           0 bis 25%


Technische Daten
 Gas                                    Kohlendioxid, CO2
 Messprinzip                            IR-optisch
 Messbereiche nominal (% CO2)           0 bis 2,5%, 0 bis 10%, 0 bis 25%




340
                                  Sensoren zur Messung der Konzentration von Gasen



 Genauigkeit                             ±2% vom Endwert
 Reproduzierbarkeit                      ±1% vom Endwert
 Auflösung, abh. v. Messbereich          < 200 ppm bei 2,5%
 Spannungsausgang                        0 bis 2 V auf ALMEMO® Stecker
                                         Linearisierung im ALMEMO® Gerät
 Spannungsversorgung                     6,5 bis 12V DC aus dem ALMEMO® Gerät, Betrieb mit
                                         Steckernetzteil empfohlen
 Stromaufnahme                           eff. 50 mA / max. 70 mA
 Einstellzeit t90                        < 60 s
 Temperaturkoeffizient                   typisch -0,4% Signal / K
 Temperaturbereich                       5 bis 40°C
 Relative Feuchte                        0 bis 95% nicht kondensierend
 Gewicht                                 241 g
 Anschlusskabel                          1,5 m mit ALMEMO® Stecker

Abmessungen
B 96 mm x H 36 mm x T 64 mm


Handhabung

Vorbereitung
Die Einstellzeit wird im Wesentlichen durch die Beströmung/Spülrate des Innenraumes des Sensors bestimmt.
Das CO2-Gas hat ein größeres spezifisches Gewicht als Luft, so dass es "am Boden" liegt. Die empfohlene Ein-
baulage des Sensors ist deshalb stehend (senkrecht). Der Sensor besitzt zur Wandmontage Befestigungsbohrun-
gen für Schrauben.
Bei dem Betrieb von mehr als einem CO2-Sensor an einem ALMEMO® Gerät wird eine externe Stromversorgung
der CO2-Sensoren erforderlich. Abhängig vom speziellen Messaufbau sind verschiedene Varianten der Strom-
versorgung erhältlich.

Überprüfung
Eine Überprüfung des Nullpunktes kann mit hinreichender Genauigkeit in Umgebungsluft geschehen. Der CO 2-
Gehalt von frischer, unbelasteter Umgebungsluft beträgt im Schnitt 330 - 370 ppm (ca. 0,03%). Dieser Wert kann
lokal z.B. in Stadt- oder Industriegebieten aber auch überschritten werden.

Messgenauigkeit erhöhen
Hat der Sensor in seiner Genauigkeit nachgelassen, reicht es meist, den Nullpunkt zu korrigieren (am CO2-Sen-
sor: Offset).
Sollte ein vollständiger Neuabgleich nötig sein, lässt sich am CO2-Sensor Nullpunkt (Offset) und Verstärkung
(SPAN) einstellen. Dazu sind CO2-freie synthetische Luft und ein Prüfgas mit definierter CO2-Konzentration
nötig. Ein Volumenstrom von mind. 1l/min muss eingestellt werden.

Messen
Der CO2-Sensor ist bei Auslieferung auf den entsprechenden Bereich abgeglichen und sofort betriebsbereit.
Ein Betrieb im SLEEP-Mode der ALMEMO® Geräte ist nicht möglich

Fühlerschutz
Gassonden sind sehr empfindliche Messeinrichtungen. Sie dürfen keinen Stößen bzw. ruckartigen Bewegungen
ausgesetzt werden. Eine mechanische Belastung könnte dazu führen, dass eine erneute Justierung des Sensors
nötig wird.




                                                                                                         341
Sensoren zur Messung der Konzentration von Gasen




3.12.2 Elektrochemische Messung der Gaskonzentration

Messprinzip
Maßgeblich für die Funktion der elektrochemischen Sensoren sind Redox-Vorgänge. Bei der chemischen Reak-
tion zweier Stoffe werden meist Elektronen zwischen den Stoffen übertragen. Ein Reaktionspartner wird oxidiert,
d.h. er gibt Elektronen ab, der andere reduziert, d.h. er nimmt Elektronen auf.
Gelingt es, Oxidation und Reduktion räumlich in sogenannten Halbzellen (Anode, Kathode) so voneinander zu
trennen, dass der Elektronentausch nicht direkt zwischen den Molekülen stattfindet, sondern über einen äußeren
Stromkreis, kann der Elektronenstrom als Maß für die Intensität der Reaktion genutzt werden.
Technisch ist das so realisiert, dass die Vorgänge an Elektroden ablaufen, die in einen Elektrolyten eingetaucht
sind, durch den ein Ionenaustausch möglich ist.
Zur Verdeutlichung die Elektrodenreaktionen einer CO-Sonde und einer H2S-Sonde seien stellvertretend ge-
nannt:

 Reaktion                  H2S-Sonde ( Schwefelwasserstoff )             CO-Sonde ( Kohlenmonoxid )

 Oxidation - Anode         H2S + 4 H2O → H2SO4 + 8 H+ + 8 e‾             CO + H2O      → CO2 + 2 H+ + 2e‾

 Reduktion - Kathode       2 O2 + 8 H+ + 8 e‾ → 4 H2O                    ½ O2 + 2 H+ + 2 e‾ → H2O


Ein elektrochemischer Sensor besteht aus einem meist als Messzelle bezeichneten Gehäuse, dessen Stirnseiten
mit gasdurchlässigen Membranen verschlossen sind. Im Gehäuse befinden sich ein Elektrolyt, die Messelektrode
(Anode) und die Gegenelektrode (Kathode). Der Elektrolyt selbst kann flüssig oder gelförmig sein. Manchmal
ist auch ein poröser Feststoff mit Elektrolyt getränkt. Der Elektrolyt besteht aus einer starken basischen oder
sauren Lösung, deren Bestandteile in ionisierter Form vorliegen.
Das zu messende Gasgemisch diffundiert durch die Membran in den Elektrolyten der Messzelle hinein. An der
Gegenelektrode werden die frei werdenden H+ Ionen und die Elektronen in einer Kathodenreaktion mit Sauerstoff
in Wasser, H2O, umgewandelt. Der dabei erzeugte Strom zwischen Anode und Kathode ist zur Gaskonzentration
im gemessenen Gasgemisch direkt proportional.

                                                  Messluft

                                                                     Membran


                                               Diffusionsstrecke

                                                    Anode



                                                   Elektrolyt




                                                   Kathode




342
                                 Sensoren zur Messung der Konzentration von Gasen



Auswahl, Produktübersicht
 Sensortyp             Gemessenes Gas                Ausführungen              Messbereich

 FYA600CO              Kohlenmonoxid CO              FYA600COB1                0 bis 150 ppm
                                                     FYA600COB2                0 bis 300 ppm
                                                     FYA600COB3                0 bis 5000 ppm
                                                     FYA600COB4                0 bis 5 Vol. %
 FYA600O2              Sauerstoff O2                 FYA600O2                  1 bis 100% O2, linear
 FYA600O3              Ozon O3                       FYA600O3                  0 bis 300 ppb
 FYA600A               Ammoniak NH3                  FYA600ANH3                0 bis 250 ppm
                       Stickstoffdioxid NO2          FYA600ANO2                0 bis 30 ppm
                       Stickstoffoxid NO             FYA600ANO                 0 bis 50 ppm
                       Chlorgas Cl2                  FYA600ACL2                0 bis 50 ppm
                       Schwefeldioxid SO2            FYA600ASO2B1              0 bis 20 ppm
                                                     FYA600ASO2B2              0 bis 50 ppm
                                                     FYA600ASO2B3              0 bis 250 ppm
                       Schwefelwasserstoff H2S       FYA600AH2SB2              0 bis 50 ppm
                                                     FYA600AH2SB3              0 bis 250 ppm
