                       Ethylenoxid C2H4O             FYA600AC2H4OB1            0 bis 20 ppm
                                                     FYA600AC2H4OB2            0 bis 50 ppm
                                                     FYA600AC2H4OB4            0 bis 100 ppm



Anwendungsbereiche
Kohlenmonoxid-Sonde FYA600COBX
    •   Zum Messen, Steuern und Warnen in Garagen
    •   Zur Raumluftüberwachung auf maximale Arbeitsplatzkonzentration (MAK-Wert z.B. in Laboren oder
        Motorprüfständen)
    •   Zur Überwachung der Außenluft oder Schutzluft in Haus- und Großschutzräumen.

Sauerstoff-Sonde FYA600O2
    •   Messung in Klimaanlagen, Luftreinigern, Sauerstoffgleichrichtern, Gewächshäusern, Sauerstoff-Brut-
        kästen
    •   Von der PTB und für Abgasuntersuchungen in der Automobilindustrie anerkannt

Ozon-Sonde FYA600O3
Ozon ist ein giftiges Spurengas, das beim Menschen schwere Schleimhautverätzungen hervorrufen kann, wenn
es in hohen Konzentrationen eingeatmet wird. In vielen Bereichen sind deshalb Kontrollmessungen des Ozonge-
halts der Luft notwendig, z. B.:
    •   Suche nach Lecks in der Industrie
    •   im Arbeitsschutz
    •   für mobile Luftgütemessungen
    •   Gewinnung von Daten über die Umwelt


Hinweise zur Messung
Aufgrund der stark basischen bzw. sauren Bestandteile der Elektrolyte ist besondere Vorsicht im Umgang mit
undichten Messzellen geboten, um Verätzungen der Haut und Schleimhäute zu vermeiden.




                                                                                                       343
Sensoren zur Messung der Konzentration von Gasen




3.12.2.1        Kohlenmonoxid-Sonde FYA 600-CO

Grundlagen
Wirkung von CO in der Umgebungsluft auf den menschlichen Körper:

 CO Konzentration        Inhalationszeit und Folgen

 30 ppm       0,003%     MAK-Wert (Maximale Konzentration am Arbeitsplatz bei 8-stündiger Arbeitszeit)
                         für Deutschland
 200 ppm      0,02%      Leichte Kopfschmerzen innerhalb 2 - 3 Stunden
 400 ppm      0,04%      Kopfschmerzen im Stirnbereich innerhalb 1 - 2 Stunden, breitet sich im ganzen
                         Kopfbereich aus
 800 ppm      0,08%      Schwindel, Übelkeit und Gliederzucken innerhalb 45 Minuten,
                         Bewusstlosigkeit innerhalb 2 Stunden
 1600 ppm     0,16%      Kopfschmerzen, Übelkeit, Schwindel innerhalb 20 Minuten,
                         Tod innerhalb 2 Stunden
 3200 ppm     0,32%      Kopfschmerzen, Übelkeit, Schwindel innerhalb 5 - 10 Minuten,
                         Tod innerhalb 30 Minuten
 6400 ppm     0,64%      Kopfschmerzen und Schwindel innerhalb 1 - 2 Minuten, Tod innerhalb
                         10 - 15 Minuten
 12800 ppm    1,28%      Tod innerhalb 1 - 3 Minuten


Fühlereigenschaften

Technische Daten
 Gas                         Kohlenmonoxid, CO
 Messprinzip                 elektrochemische Reaktion
 Messbereich
   FYA600COB1                0 bis 150 ppm
   FYA600COB2                0 bis 300 ppm
   FYA600COB3                0 bis 5000 ppm
   FYA600COB4                0 bis 5 vol. %
 Nullpunktfehler             < 10 ppm CO
 Pegelwertunruhe             < 3 ppm CO
 Messwertfehler              ±3% vom Messbereichsendwert
 Nullpunktdrift              < 2% (1 Jahr)
 Wiederholbarkeit            < 2% (1 Jahr)
 Linearität                  < 2% vom Messbereichsendwert
 Einstellzeit t90            < 60 s
 Querempfindlichkeiten       < 2% durch integrierten Filter
 Ausgang                     4 bis 20 mA auf ALMEMO® Stecker
 Versorgungsspannung         über ALMEMO® Gerät
 Umgebungstemperatur         -10 bis +40°C, Sensor im Bereich temperaturkompensiert
 Luftfeuchtigkeit            0 bis 90% nicht kondensierend
 Lebensdauer der Messzelle   ca. 2 Jahre typisch
 Gewicht                     600 g
 Anschlusskabel              1,5 m mit ALMEMO® Stecker




344
                                   Sensoren zur Messung der Konzentration von Gasen



Abmessungen
Messkopfabmessungen: Ø 80 mm, Höhe 80 mm


Handhabung

Messgenauigkeit erhöhen
Alle zwei Jahre wird eine neue Justierung empfohlen.
Bei Einsendung des Sensors erhält er nach Bestellung des Servicepakets ZB9600COD eine neue Messzelle und
eine Justierung mit Werks-Prüfschein.

Messen
Ein Betrieb im SLEEP Mode der ALMEMO® Geräte ist nicht möglich.



3.12.2.2         Sauerstoffsonde FYA 600-O2

Messprinzip
Die Sauerstoffsonde enthält eine Blei-Sauerstoff-Zelle, die aus einer Blei-Anode und einer Gold-Kathode unter
Verwendung eines speziellen Säure-Elektrolyten besteht. Die Sauerstoffmoleküle der Gasmischung diffundieren
durch eine nicht-poröse Membran in die elektrochemische Zelle und werden dort durch die Goldelektrode auf-
genommen.
Die chemischen Prozesse sind durch folgende Reaktionsgleichungen beschrieben:
O2-Reduktion an der Kathode:       O2 + 2 H2O + 4e- → 4 OH-
                                               -                         -
Oxidation an der Blei-Anode:       2 Pb + 4 OH → 2 PbO + 2 H2O +4 e
Reaktion in der Messzelle:         2 Pb + O2 → 2 PbO

Ausgangssignal
Der Stromfluss zwischen den Elektroden ist proportional zur Sauerstoffkonzentration in dem zu messenden Gas-
gemisch. Das Signal wird als Spannungsabfall sowohl über einen Widerstand als auch einen NTC (für die Tem-
peraturkompensation) gemessen.
Die Änderung der Ausgangsspannung ist proportional zur Konzentration des Sauerstoffes, sofern dessen Ein-
dringen in das Sensorelement allein durch die Diffusion begrenzt wird. Als Diffusionsmembran dient ein Kunst-
stofffilm.
Bei größeren Gasdrucken erhöht sich die Diffusionsrate der Moleküle. Damit ist das Ausgangssignal direkt pro-
portional zum Sauerstoffpartialdruck, wodurch eine lineare Antwort über alle Konzentrationen gewährleistet ist.

Querempfindlichkeit
In typischen Gasgemischen treten nur geringe Querempfindlichkeiten auf:
 Gasgemisch                                                      Änderung Ausgangssignal
 16% CO2 / N2-Gleichgewicht                                      < 0,01% O2
 5% H2 / N2-Gleichgewicht                                        < 0,001% O2
 2000 ppm n-Hexan / N2-Gleichgewicht                             < 0,01% O2
 6% CO / N2-Gleichgewicht                                        < 0,002% O2
 3000 ppm NO / N2-Gleichgewicht                                  < 0,002% O2




                                                                                                          345
Sensoren zur Messung der Konzentration von Gasen



Auch wenn der Sensor über längere Zeit in solchen Gasgemischen eingesetzt wird, bleibt seine Ausgangscharak-
teristik unbeeinflusst:
 Gasgemisch                                                      Zeit
 14,4% CO2 / 3,6% CO / 2050 ppm Propan / N2-Gleichgewicht        16 Wochen
 8% CO2 / 10% O2 / N2-Gleichgewicht                              72 Stunden
 50% CO2 / 10% O2 / N2-Gleichgewicht                             18 Stunden

Obwohl die Konzentrationsmessung auf einer kapillaren Diffusionsmembran beruht, kommt es weder zu einem
erhöhten CO2-Massenfluss, noch tritt ein Gas-Trägereffekt auf. Dies bedeutet, dass das Ausgangssignal der Sau-
erstoffsonde allein vom Sauerstoffpartialdruck abhängig ist.


Fühlereigenschaften

Ausstattung
Die O2-Sonde beinhaltet eine kleine Platine, auf der sich der Messwiderstand und die Elektronik für die Tempe-
raturkompensation befinden. Das Ansprechverhalten des Sensors ist durch eine kompensierende Hilfssonde op-
timiert.
Die Temperaturkompensation (NTC nahe der Sensorelektrode) stabilisiert das Ausgangssignal des Sensors und
wirkt im Bereich -10°C bis +40°C.
Der Anschluss der Sensors an die ALMEMO® Messgeräte erfolgt über eine Standard-Klinkenbuchse (3,5mm)
mit Hilfe des Adapterkabels ZA 9600-AKO2.

Technische Daten
 Gas                               Sauerstoff, O2
 Messprinzip                       elektrochemische Zelle
 Messbereich                       1 bis 100% O2, linear
 Genauigkeit                       1% O2
 Auflösung                         0,01% O2
 Ansprechzeit                      < 40 s
 Signaldrift                       < 2% Signal/Monat (typisch < 5% über die Lebenszeit)
 Offsetspannung bei 20°C           < 20 µV
 Betriebszeit                      2 Jahre, bei Betrieb in 20,9% O2
 Nennbedingungen                   20°C, 50% rH, 1013 mbar
 Temperaturbereich                 -20 bis +50°C
 Temperaturkompensation            wirksam im Bereich -10 bis +40°C
 Druckbereich                      Luftdruck ±10%
 Relative Feuchte                  0 bis 99% nicht kondensierend
 Anschlusskabel                    Adapterkabel 1,5m lang

Abmessungen
Höhe: 43 mm
Durchmesser: 29,3 mm




346
                                   Sensoren zur Messung der Konzentration von Gasen



Handhabung

Überprüfung
Infolge der elektrochemischen Prozesse unterliegen die Sensoren einer natürlichen Alterung. Deshalb sollte vor
jeder Messung oder in regelmäßigen Abständen der Sollwert überprüft und bei Bedarf korrigiert werden. In fri-
scher Luft muss der Sensor 20,9% O2 anzeigen. Weicht der Messwert von diesem Sollwert ab, muss der Sensor
durch Programmierung eines Korrekturfaktors neu justiert werden.

Messgenauigkeit erhöhen
Zum Ausgleich der natürlichen Alterung der Sensoren kann im ALMEMO® Anschlussstecker ein Korrekturwert
abgelegt werden, sodass für die gesamte Betriebszeit eine optimale Ausgangscharakteristik gewährleistet ist.
Bei den meisten ALMEMO® Anzeigegeräten ist eine automatische Sollwertprogrammierung vorgesehen. Der
Sollendwert wird eingegeben, der Korrekturfaktor automatisch berechnet und als FAKTOR im EEPROM des
Steckers abgelegt. Bei allen neuen Geräten ist der Abgleich über Tasten in der jeweiligen Bedienungsanleitung
unter Punkt ´Sollwerteingabe´ beschrieben, der Abgleich über die Schnittstelle im Kapitel 6.4.2. Der Verriege-
lungsmode muss dazu auf 4 eingestellt sein.
Dabei ist prinzipiell folgender Ablauf durchzuführen:
    1.   Sonde in frische Luft bringen.
    2.   Stecker auf Verriegelungsmode 4 einstellen.
    3.   Sollwert 20,9% eingeben und abgleichen.
         Der Korrekturfaktor wird als FAKTOR gespeichert und der Messwert zeigt jetzt 20,9%.
    4.   Stecker auf Verriegelungsmode 5 einstellen.
Bei den Geräten ohne Sollwerteingabe kann der Faktor (Sollwert/Istwert) selbst berechnet und programmiert
werden (siehe Kapitel 6.3.11).

Fühlerschutz
Betriebszeit
Die Betriebszeit des Sensors hängt von der für die Sauerstoffreaktion zur Verfügung stehenden Bleimasse und
deren Oxidationsrate ab. Hohe Sauerstoffpartialdrücke und hohe Temperaturen erhöhen das Ausgangssignal des
Sensors und verkürzen damit die Betriebszeit. An deren Ende bricht das Sensorsignal in Luft schnell auf 0 mV
zusammen.
Durch Aufschrauben der Schutzkappe bei Nichtgebrauch verhindern Sie die Oxidation und erhöhen so die Le-
bensdauer.




                                                                                                         347
Sensoren zur Messung der Konzentration von Gasen




3.12.2.3              Ozon-Messumformer FYA 600-O3

Messprinzip
Der Ozonmessumformer FYA 600-O3 basiert auf einem elektrochemischen Dreielektrodensensor. Zur Luftpro-
benentnahme dient eine im Gehäuse des Sensors integrierte Membranpumpe mit einer typischen Ansaugrate von
500 ml/min. Zur Erhöhung der Pumpenlebensdauer wird die Außenluft im Intervallbetrieb angesaugt und wäh-
rend der zweiten Hälfte der Ansaugphase gemessen.




          Abb. 3.12.6                                       Abb. 3.12.7
          Geöffneter Ozon-Messumformer                      Aufbau des Ozon-Messumformers



Grundlagen
Umrechnungsformel
Für die Ozonkonzentration gilt bei einer Temperatur von 20°C und einem Druck von 1013 mbar:
                 μg
1 ppb = 2,00 ∙
                 m3
ppb: steht hier für Volumenmischungsverhältnis (1 zu 109 Volumenanteile)


Fühlereigenschaften

Ausstattung
Jede Ozonsonde wird mit Prüfschein geliefert. Durch die hohe Langzeitstabilität fallen nur geringe Wartungs-
kosten an.

Ausführungen
Wie auch in den ‚Technischen Daten‘ zu sehen, ist die Pumpe in jedem Messintervall jeweils 5 Minuten an- und
10 Minuten ausgeschaltet. In diesen 10 Minuten wird das Ozon in der Messzelle vollständig verbraucht. Wenn
sich kein Ozon mehr in der Messzelle befindet, führt die Ozonsonde automatisch einen Nullabgleich durch. Da-
nach wird die Messzelle im nächsten Messintervall wieder 5 Minuten lang vollgepumpt.
Der Intervallbetrieb der Pumpe verlängert die Lebensdauer der Ozonsonde, während der Nullabgleich die Ge-
nauigkeit der Messungen erhöht.
Wird der Sensor jedoch z.B. im Personenschutz eingesetzt und bei einem plötzlichen Anstieg des Ozons soll ein
Alarm ausgegeben werden, sollte die Pumpe zur Vermeidung von Verzögerungen im Dauerbetrieb laufen (Option
OY9600O3D).




348
                                   Sensoren zur Messung der Konzentration von Gasen



Technische Daten
 Gas                                  Ozon, O3
 Messprinzip                          elektrochemischer Dreielektrodensensor
 Messbereich                          0 bis 300 ppb
 Nachweisgrenze                       20 ppb
 Genauigkeit                          typ. 5% v. Endwert bei Nennbedingungen
                                      (für Intervallbetrieb)
 Langzeitgenauigkeit                  nach 12 Monaten bei Nennbedingungen
                                      typ. 5% v. Endwert (für Intervallbetrieb)
 Expositionszeit                      bis zum Erreichen der Spezifikation mind. 2 h (bei 200 ppb);
                                      das Gerät befand sich längere Zeit in ozonfreier Umgebung
 Messintervall                        Pumpe an: 5 min
                                      Pumpe aus: 10 min
                                      Option: OY9600 O3 Pumpe im Dauerbetrieb (Werkseinstellung)
 Pumpenströmungsrate                  500 ml/min
 Signalausgang                        0 bis 2V, Lastwiderstand > 100 kΩ
 Spannungsversorgung                  6 bis 14 V, stabil
 Stromaufnahme                        Pumpe an: 50 mA typ.
                                      Pumpe aus: 25 mA typ.
                                      Pumpe blockiert: 180 mA typ.
 Überlastbarkeit                      1 ppm
 Lebenserwartung                      Sensorelement typ. 24 Monate (bei 20 °C)
                                      Pumpe typ. 6000 h
 Nennbedingungen                      20°C, 30% rH, 1013 mbar,
                                      keine Verschmutzung der Kontaktflächen
 Einsatzbereich                       -20 bis +40°C / 30% bis 80% rH
 Lagertemperatur                      0 bis 20°C bei 30% bis 80% rH, nicht kondensierend
 Anschlusskabel                       1,5 m lang mit ALMEMO® Stecker, programmiert in ppb

Abmessungen
Länge: 180 mm, Breite: 125 mm, Höhe: 90 mm


Handhabung

Vorbereitung
Installationshinweise
    1.   Sie erreichen die höchste Messgenauigkeit bei einer konstanten Umgebungstemperatur von ca. 20°C.
         Wir empfehlen die Montage des Ozonmessumformers im Gebäude in mindestens 3 m Höhe mit einem
         nach außen geführten Ansaugschlauch (PTFE-Schlauch).
    2.   Die Öffnung des Ansaugschlauches muss mindestens 20 cm von Wänden bzw. anderen Gegenständen
         entfernt sein und dabei nach unten zeigen.
    3.   Sollte die Innenmontage nicht möglich sein, muss der Ozonmessumformer im 24-Stunden-Schatten
         (Nordseite) montiert werden. Wegen der größeren Temperaturschwankungen ist dabei jedoch mit einer
         geringeren Messgenauigkeit zu rechnen. Bringen Sie den Ozonsensor bei Außenmontage geschützt vor
         Niederschlägen z.B. auf einem Balkon, unter einem Vordach oder einer Schutzhaube an.
    4.   Bringen Sie die Ozonsonde so an, dass er für laufende Wartungen zugänglich bleibt.
    5.   Installieren Sie die Ozonsonde an einem Platz, der gut belüftet ist, damit das Ozon nicht durch fehlende
         Konvektion zerfällt.




                                                                                                           349
Sensoren zur Messung der Konzentration von Gasen



Anschlussplan




                                                                      Abb. 3.12.8 Anschlussplan des FYA 600-O3




Messen
Wenn die Ozonsonde längere Zeit in ozonfreier Umgebung gelagert wurde, dauert es eine gewisse Zeit, bis sie
die volle Empfindlichkeit erreicht. Bei 200 ppb sind das mindestens 2 Stunden, bei geringeren Konzentrationen
dauert es länger.
Ozon breitet sich im Gegensatz zur Temperatur wolkenförmig aus, d. h. es herrscht eine starke lokale und zeitli-
che Verteilung. Zudem erfolgt die Messung im Intervallbetrieb. Deshalb ist es möglich, dass die Ozonwerte in-
nerhalb kurzer Zeit um bis zu 50% schwanken können.

Fühlerschutz
Es wird empfohlen, den Sensor ohne Filter zu betreiben, da diese in der Praxis, z.B. bei Pollenflug, schnell ver-
schmutzen und zur Verfälschung der Messergebnisse führen.


Wartung
Bei Messungen im Außenbereich ist die Wartung jährlich im Frühjahr durchzuführen, damit die höchste Mess-
genauigkeit in der Ozonsaison gegeben ist. Bei saisonunabhängigen Messungen empfehlen wir eine Wartung alle
24 Monate.
Wartungspaket ZB9600O3S: neue elektrochemische Messzelle, Pumpentausch, Neujustierung inklusive Prüf-
schein.
Außergewöhnliche Witterungen, wie z. B. ein heißer trockener Sommer, starker Pollenflug, oder Fremdstoffe
(z.B. Lacke), führen zu einer vorzeitigen Verschlechterung der Eigenschaften des Sensors. Gegebenenfalls ist ein
kürzeres Wartungsintervall notwendig.




350
                                 Sensoren zur Messung der Konzentration von Gasen




3.12.2.4        Gassonden für verschiedene Gase FYA 600-A

Fühlereigenschaften

Ausführungen
Die Gassonden ALMEMO® FYA600A eignen sich zur kontinuierlichen Messung toxischer Gaskonzentrationen
in Luft in den Bereichen von 0 bis 250 ppm. Verschiedenartige elektrochemische Typen stehen zur Verfügung.

 Artikelnummer                   Gas                                  Bereich

 FYA600ANH3                      Ammoniak NH3                         0 bis 250 ppm
 FYA600ANO2                      Stickstoffdioxid NO2                 0 bis 30 ppm
 FYA600ANO                       Stickstoffoxid NO                    0 bis 50 ppm

 FYA600ACL2                      Chlorgas Cl2                         0 bis 50 ppm
 FYA600ASO2B1                    Schwefeldioxid SO2                   0 bis 20 ppm
 FYA600ASO2B2                    Schwefeldioxid SO2                   0 bis 50 ppm
 FYA600ASO2B3                    Schwefeldioxid SO2                   0 bis 250 ppm
 FYA600AH2SB2                    Schwefelwasserstoff H2S              0 bis 50 ppm
 FYA600AH2SB3                    Schwefelwasserstoff H2S              0 bis 250 ppm
 FYA600AC2H4OB1                  Ethylenoxid C2H4O                    0 bis 20 ppm
 FYA600AC2H4OB2                  Ethylenoxid C2H4O                    0 bis 50 ppm
 FYA600AC2H4OB4                  Ethylenoxid C2H4O                    0 bis 100 ppm


Technische Daten
 Gas                                   siehe oben unter ‚Ausführungen‘
 Messprinzip                           elektrochemische Reaktion
 Messbereich                           siehe oben unter ‚Ausführungen‘
 Messwertfehler                        ±3% vom Messbereichsendwert
 Nullpunktdrift                        < 2% (1 Jahr)
 Wiederholbarkeit                      < 2% (1 Jahr)
 Linearität                            < 2% vom Messbereichsendwert
 Einstellzeit t90                      < 60 s
 Querempfindlichkeiten                 < 2% durch integrierten Filter
 Ausgang                               4 bis 20 mA auf ALMEMO® Stecker
 Versorgungsspannung                   über ALMEMO® Gerät
 Umgebungstemperatur                   -10 bis +40°C, Sensor in diesem Bereich temperaturkompensiert
 Luftfeuchtigkeit                      0 bis 90%, nicht kondensierend
 Lebensdauer der Messzelle             ca. 2 Jahre typisch
 Gewicht                               600g
 Anschlusskabel                        1,5 m mit ALMEMO® Stecker

Abmessungen
Durchmesser: 80 mm
Höhe: 80 mm




                                                                                                       351
Sensoren zur Messung der Konzentration von Gasen



Handhabung

Messgenauigkeit erhöhen
Alle zwei Jahre wird eine neue Justierung empfohlen.

Messen
Der Strom des Sensorelements wird verstärkt und über eine 2-Leiter 4-20mA Schnittstelle am Sensor ausgegeben.
Im ALMEMO® Stecker des Anschlusskabels sind bereits wichtige Parameter wie Messbereich und Skalierung
hinterlegt, so dass der Messwert in ppm des jeweiligen Messgases angezeigt wird.
Ein Betrieb im SLEEP Mode der ALMEMO® Geräte ist nicht möglich.




352
                                                                    Anschluss von Fremdsensoren




4 Anschluss von Fremdsensoren und elektrischen
  Signalen an das ALMEMO® System

Grundlagen
Zum Anschluss von Fremdsensoren oder elektrischen Signalen an das ALMEMO® System stehen entsprechende
ALMEMO® Stecker zur Verfügung.

Signalverarbeitung vom Fühler zur Anzeige, allgemein




Das vom Sensor kommende analoge Signal wird über einen Verstärker an einen AD Wandler übergeben. Nach-
dem dieser das Signal digitalisiert hat, reicht er es an einen Mikrokontroller weiter, der es für die Anzeige oder
Speicherung vorbereitet. Dafür braucht er bestimmte Informationen, z.B. über die
    •    Linearisierung
    •    Skalierung
    •    Dimension
    •    Nullabgleich
    •    Mehrpunktjustierung

Diese Informationen bekommt er aus einem Speicherbaustein, einem EEPROM.

Signalverarbeitung in analogen ALMEMO® Standardsteckern




Analoge ALMEMO® Standardstecker sind über eine I²C Schnittstelle mit den Messgeräten verbunden. Das Sig-
nal passiert den Stecker unverändert und trifft erst im Gerät auf den Verstärker, den AD Wandler und den Mikro-
kontroller. Der Mikrokontroller holt sich die nötigen Informationen zur Aufbereitung des Signals aus dem
EEPROM im analogen Standardstecker.
Indem sich der EEPROM im Stecker und nicht im Gerät befindet, beinhaltet jeder Stecker die speziellen Infor-
mationen über das Messsignal seines Sensors. So können die verschiedensten Fühler an dasselbe Messgerät an-
geschlossen werden.
Die Abfrage im Messgerät erfolgt mit der Wandlungsrate.




                                                                                                            353
Anschluss von Fremdsensoren



Signalverarbeitung in ALMEMO® D6-Steckern




Jeder D6-Stecker besitzt neben dem EEPROM einen eigenen Verstärker, einen AD Wandler und einen Mikro-
kontroller. Das Gerät bekommt den fertigen, digitalen Messwert vom Stecker und benötigt deshalb nur noch die
Anzeige und eventuell einen Speicher für die Messdaten.
Die Abfrage im Messgerät erfolgt mit der Wandlungsrate des Messgeräts zusammen mit den analogen Messsig-
nalen.
Vorteile:
    •       Das Signal wird im Stecker digitalisiert, weshalb die Signalübertragung zum Gerät, auch bei Verwendung
            von Verlängerungen, unempfindlich gegenüber elektrischen Störungen ist.
    •       Für Kalibrierungen wird der Sensor mit seinem Stecker ohne Messgerät ans Kalibrierlabor geschickt.

Signalverarbeitung in ALMEMO® D7-Steckern




Auch hier befinden sich neben dem EEPROM der Verstärker, der AD Wandler und der Mikrokontroller im Ste-
cker. Die Schnittstelle zwischen Stecker und Gerät ist aber eine UART Schnittstelle. Diese neue Schnittstelle
zusammen mit einem weiterentwickelten Verstärker, AD Wandler und V7 Geräten ermöglicht eine Abtastung bis
zu 1000 Messungen pro Sekunde.
Der neue AD Wandler liefert 24-Bit-Signale im Gegensatz zu den bisherigen 16-Bit-Signalen. Dadurch können
Messwerte mit deutlich höherer Auflösung als bisher dargestellt werden.
Die Abfrage erfolgt mit dem gegenüber der Wandlungsrate deutlich schnelleren Abfragezyklus. Mehrere Stecker
können gleichzeitig mit hoher Abtastrate an einem Gerät arbeiten.

Aufbau der analogen ALMEMO® Standard-Stecker
Die analogen ALMEMO® Standard-Stecker besitzen im Innern 6 Schraub-
klemmen mit den Messeingängen A, B, C und D, sowie 2 Stromversor-
gungsanschlüsse + und - .




354
                                                                 Anschluss von Fremdsensoren



Viele dieser analogen Standard-Stecker basieren auf einem nicht programmierten Stecker, dem ZA9000 FS. Alle
analogen Standardstecker, die dieselbe Hardware haben wie dieser Stecker, gehören zum Steckertyp ‚Normal‘.
Durch Programmierung seines Speichers, dem EEPROM, kann dieser Steckertyp zur Messung unterschiedlicher
Spannungen eingesetzt werden. Die Stecker ZA9000FS0 und ZA9000FS3 sind Beispiele für analoge Stan-
dardstecker ‚Normal‘ mit spezieller Programmierung.
Beispiele

 Artikelnummer         Messbereich                      Kürzel des                Anschluss
                                                        Messbereichs              (Multiplexer)

 ZA9000FS0             -10 bis +55 mV                   mV                        AB

 ZA9000FS3             -2,6 bis +2,6 V                  Volt                      AC


Da die Hardware aller analogen Standardstecker ‚Normal‘ dieselbe ist, können sie durch Wechsel des program-
mierten Bereichs ineinander umgewandelt werden. Beachtet werden muss, dass verschiedene Bereiche eventuell
den Anschluss der Leitungen an anderen Schraubklemmen erfordern.
Analoge ALMEMO® Standardstecker können mit der Software ‚Almemo Control‘ (Download unter www.ahl-
born.com) programmiert werden. Teilweise ist die Programmierung auch über die Anzeige der ALMEMO® Ge-
räte möglich.

Aufbau der ALMEMO® D6- und D7-Stecker
Die digitalen ALMEMO® D6- und D7-Stecker sind sehr komplex und speziell auf ihre jeweilige Aufgabe zuge-
schnitten. Bei digitalen Steckern zum Anschluss von Fremdsensoren oder von elektrischen Signalen stehen im
Inneren markierte Schraubklemmen zur Verfügung. Bestimmte Änderungen in der Programmierung der Stecker
können im Sensormenü (siehe Kapitel 3.1.3.1) vorgenommen werden.

Erweiterung des analogen Standardsteckers ‚Normal‘ mit spezieller Hardware
Sensoren liefern verschiedene Messsignale, das können beispielsweise Spannungen oder auch Ströme sein. Lie-
gen diese Messsignale nicht in dem vom analogen Standardstecker des Typs ‚Normal‘ abgedeckten Messbereich
von bis zu ±2,6 V, muss er durch verschiedene Hardwareteile erweitert werden:
    •   Für große Spannungssignale (z.B. 26 Volt) ist er mit einem Spannungsteiler ausgerüstet (Steckertyp
        ‚Teiler‘, siehe Kapitel 3.1.4).
    •   Für Sensoren mit Stromsignalen wird das Signal mit einem Shunt zwischen den Messeingängen in ein
        Spannungssignal umgewandelt (Steckertyp ‚Shunt‘).
Bei Messungen mit unedlen Thermoelementen muss an der Schnittstelle der Schenkel des Thermoelements zu
den Kupferleitungen des Messkreises die Vergleichstemperatur gemessen werden. Das kann auf zwei verschie-
dene Arten realisiert werden:
    •   Die Signalleitungen werden im Stecker durch das jeweilige Thermomaterial ersetzt, sodass der Über-
        gang auf Kupferleitungen erst im Messgerät geschieht (Steckertyp ‚Thermo‘). In jedem Messgerät be-
        finden sich eine oder zwei Temperaturfühler für Vergleichsstellenmessungen.
    •   Die Vergleichsstelle liegt im Stecker und ihre Temperatur wird auch dort gemessen.




                                                                                                      355
Anschluss von Fremdsensoren



Beispiele

 Art des Steckers     besondere          Artikelnum-     Messbereich des        Tatsächlich vom Messge-
                      Hardware           mer             Steckers               rät gesehenes Signal

 Spannung             Spannungsteiler    ZA9602FS        -26 bis +26 Volt       -260 bis +260 mV
                      1:100

 Strom                Shunt (2Ω) zwi-    ZA9601FS1       -32 bis +32 mA         -64 bis +64 mV
                      schen A und B

 Thermoelement        Thermoleitung      ZA9020FS        -200 bis +1370°C       bei 1000°C: 41,269 mV
 Typ K

 Thermoelement        VK im Stecker      ZA9400FSJ       -200 bis +1000°C       bei 1000°C: 57,942 mV
 Typ J



Fühlerstromversorgung
Zur Fühlerstromversorgung des analogen Standardsteckers Typ ‚Normal‘ steht die Betriebsspannung des Gerätes
(meistens 9V mit Batterie oder 12V mit Netzadapter) zur Verfügung. Bei den größeren Geräten wie zum Beispiel
dem MA2690-8A, MA2890-9 oder MA710 ist die Spannung zur Fühlerversorgung programmierbar (6 V, 9 V,
12V).
Für andere Fühlerversorgungsspannungen gibt es Sonderstecker.



 Versorgungsspannung      Artikelnummer            Belastbarkeit            Art des Steckers /
                                                                            Verwendung

 6 bis 12 Volt            ZA9000 FS                100 mA                   analoger Standard-Stecker
                                                                            ‚Normal‘, ohne
                                                                            Programmierung

 2,5 Volt stabil          ZA9025 FS3               100 mA                   Potentiometer

 5 Volt stabil            ZA9105 FS                100 mA                   Messbrücken

 5 Volt                   ZA9602FS5V05             50 mA                    Spannungsstecker mit Teiler,
                                                   bei UG= 9 bis 12 V       Messbereich -1 bis +5,5 V

 12 Volt                  ZA960xFSxV12             100 mA                   Spannungs-/Stromstecker
                                                   bei UG= 9 bis 12 V

 15 Volt                  ZA960x FSxV15            max. 80 mA               Spannungs-/Stromstecker
                                                   bei UG= 12 V

 24 Volt                  ZA960x FSxV24            max. 30 mA               Spannungs-/Stromstecker
                                                   bei UG= 9 bis 12 V

Auch manche der digitalen Stecker liefern Fühlerversorgungen, so z.B. der D7-Stecker für Gleichspannung
ZED702FS, der über Schraubklemmen eine Spannung von 6/9/12 V zur Verfügung stellt. Es gibt ihn auch in den
Ausführungen ZED702FSV15 mit einer Fühlerversorgung von 15 Volt oder ZED702FSV24 mit 24 Volt.




356
                                                                 Anschluss von Fremdsensoren



Differenzmessungen bei aus dem Messgerät versorgten Sensoren
Wird der Fühler aus dem Messgerät versorgt, sollen Differenz-Stecker (z.B. ZA9600FS2V12) verwendet werden.
Hier wird nicht massebezogen gemessen und damit ein Messfehler durch den Versorgungsstrom ausgeschlossen.
Die Versorgungsleitungen der Sensoren werden auf ´-´ und ´+´ angeschlossen, die Signalleitungen auf B und C.

Stecker ZA9xxx-SS mit Sondermessbereichen
Für Fühler mit speziellen oder nichtlinearen Signalen können auf Anfrage Stecker mit Sondermessbereichen ge-
liefert werden. Diese Stecker können nicht in ihrer Programmierung geändert werden.




                                                                                                       357
Anschluss von Fremdsensoren




4.1 Stecker für Anschluss von Temperatursensoren

4.1.1 Anschluss von Thermoelementen
Grundlagen
Siehe Kapitel 3.2.1.

Auswahl, Produktübersicht
 Artikelnummer         Typen                    Besonderheit                       Art des Steckers
 ZA9000FSx             U, L, S, R, B, A         -                                  Analoger Standardste-
                                                                                   cker
 ZA9020FS              K                        mit Thermomaterial im Stecker      Analoger Standardste-
                                                                                   cker
 ZA9021FSx             N, J, T                  mit Thermomaterial im Stecker      Analoger Standardste-
                                                                                   cker
 ZA9400FSx             K, N, L, J, T, U, S      NTC-Perle zur Messung der Ver-     Analoger Standardste-
                                                gleichsstellen-Temperatur          cker
 ZTD700FS              K, N, J, E, T, S, R, B   NTC-Perle im Stecker               D7-Stecker
 ZAD950ABx             K, J, T                  galvanisch getrenntes Messmodul    Modul, siehe Kapitel
                                                                                   4.5.3.


4.1.1.1       Analoger Standardstecker ZA9000FS für Thermoelemente
              Typ U, L, S, R, B, A

Eigenschaften der Stecker
Ausstattung
Der analoge Standardstecker Typ ‚Normal‘ ZA 9000-FS ist mit entsprechender Programmierung zum Anschluss
Thermoelemente Typ U, L, S, R, B, A verwendbar, da in diesen keine elektromotorische Kraft (EMK) im Umge-
bungstemperaturbereich erzeugt wird.

Ausführungen
 Artikelnummer         Typ                          Messbereich        Auflösung        programmierter
                                                                                        Bereich
 ZA9000FSU             U (Cu-CuNi)                  -200 bis +600°C    0,1 K            CuCo
 ZA9000FSL             L (Fe-CuNi)                  -200 bis +900°C    0,1 K            FeCo
 ZA9000FSS             S (PtRh10-Pt)                0 bis +1760°C      0,1 K            Pt10
 ZA9000FSR             R (PtRh13-Pt)                0 bis +1760°C      0,1 K            Pt13
 ZA9000FSB             B (PtRh30-PtRh6)             +400 bis +1800°C   0,1 K            El18
 ZA9000FSA             A (AuFe-Cr)                  -270 bis +60°C     0,1 K            AuFe




358
                                                                 Anschluss von Fremdsensoren



Anschlussbelegung




4.1.1.2      Analoge Standardstecker ZA9020FS / ZA9021FSx für
             Thermoelemente Typ K, N, J, T

Eigenschaften der Stecker
Ausstattung
Im Grundstecker sind die Leitungen zwischen den Schraubklemmen im Stecker und der Buchse des Messgeräts
aus Kupfer gefertigt. Würde man ihn unverändert verwenden, würde bei unedlen Thermoelementen bei einem
Temperaturunterschied zwischen Klemmen und Buchse ein Messfehler auftreten, da die Vergleichststellentem-
peratur im Inneren der Messgeräte kurz hinter der Buchse gemessen wird. Deshalb gibt es für die Thermoele-
mente Typ K, N, J und T thermokraftfreie Sonderstecker aus Thermomaterial.

Ausführungen
 Artikelnummer        Typ                      Messbereich             Auflösung         programmier-
                                                                                         ter Bereich
 ZA9020FS             K (NiCr-Ni)              -200 bis +1370°C        0,1 K             NiCr
 ZA9021FSN            N (NiCroSil-NiSil)       -200 bis +1300°C        0,1 K             NiSi
 ZA9021FSJ            J (Fe-CuNi)              -200 bis +1000°C        0,1 K             IrCo
 ZA9021FST            T (Cu-CuNi)              -200 bis +400°C         0,1 K             CoCo

Anschlussbelegung
Beispiel ZA9020FS




                                                                                                     359
Anschluss von Fremdsensoren



4.1.1.3       Analoge Standardstecker ZA9400- FSx mit eingebautem
              Vergleichsstellenfühler für alle Thermoelemente

Eigenschaften der Stecker
Ausstattung
Für besonders genaue Messungen mit mehreren Fühlern unter ungünstigen Bedingungen (z.B. Wärmeeinstrah-
lung) gibt es ALMEMO® Stecker ZA 9400-FSx mit eingebautem Temperaturfühler zur Vergleichsstellenkom-
pensation.
Der Stecker ist für alle Thermoelementarten geeignet, benötigt aber 2 Kanäle:
    •    Der erste zeigt die mit der NTC-Perle im Stecker gemessene Vergleichstemperatur an.
    •    Der zweite ist mit der Programmierung für die mit dem Thermoelement gemessenen Temperatur belegt.
Im Kommentar des ersten Kanals (Thermoelement) muss auf den ersten 2 Stellen ein ´#J´ programmiert sein,
damit der eingebaute Temperaturfühler zur Vergleichsstellenkompensation verwendet wird.

Ausführungen
 Artikelnum-        Typ                     Messbereich                Auflösung         programmierter
 mer                                                                                     Bereich
 ZA9400FSK          K (NiCr-Ni)             -200 bis +1370°C           0,1 K             NiCr
 ZA9400FSN          N (NiCroSil-NiSil)      -200 bis +1300°C           0,1 K             NiSi
 ZA9400FSL          L (Fe-CuNi)             -200 bis +900°C            0,1 K             FeCo
 ZA9400FSJ          J (Fe-CuNi)             -200 bis +1000°C           0,1 K             IrCo
 ZA9400FST          T (Cu-CuNi)             -200 bis +400°C            0,1 K             CoCo
 ZA9400FSU          U (Cu-CuNi)             -200 bis +600°C            0,1 K             CuCo
 ZA9400FSS          S (PtRh10-Pt)           0 bis +1760°C              0,1 K             Pt10

Anschlussbelegung
Siehe Kapitel 4.1.1.2.


4.1.1.4       D7-Stecker ZTD700FS für verschiedene Thermoelemente

Eigenschaften des Steckers
Ausstattung
Der D7-Thermoelement-Stecker ZTD700-FS erfasst mit einem eigenen 24-Bit-AD-Wandler die Thermospan-
nung eines Thermoelementes mit höchster Präzision in vier auswählbaren Geschwindigkeiten (bis zu 100 Mes-
sungen pro Sekunde). Für den Messbereich steht eine Auswahl aus neun verschiedenen Thermoelementen zur
Verfügung, d.h. mit einem Stecker können verschiedene Thermoelement-Typen programmiert werden.
Die Linearisierung der Thermoelement-Kennlinien wird entsprechend der DIN IEC 584 fehlerfrei berechnet
(kein Näherungsverfahren). Da die Gesamtgenauigkeit des Fühlers nicht von einem Auswertegerät abhängt, kann
der Fühler auch alleine kalibriert und sogar mehrpunktjustiert werden.
Für Tiefsttemperatur-Anwendungen kann der Stecker durch Auswahl des entsprechenden Bereichs im Messgerät
(Sensormenü) für Messungen mit dem Thermoelement-Typ E programmiert werden.
Der Anschluss des Thermoelements erfolgt über zwei Schraubklemmen im Stecker. Jeder Stecker hat unmittelbar




360
                                                                 Anschluss von Fremdsensoren



an den Klemmen seinen eigenen Temperaturfühler zur Messung und automatischen Kompensation der Ver-
gleichsstellentemperatur eingebaut.
Der Eingang des ALMEMO® D7-Messsteckers ist galvanisch getrennt zum ALMEMO® V7-Messgerät. Auf diese
Weise ist der angeschlossene Thermoelement-Fühler auch zu den anderen angesteckten ALMEMO® Fühlern gal-
vanisch getrennt.

Programmierung
 Bezeichnung            Befehl   programmierter    Messbereich          Dim            Auflösung
                                 Bereich

 1. * Typ K             B-01     NiCrNi            -200 bis +1370       °C             0,1 K

 2. Typ N               B-02     NiSil             -200 bis +1300       °C             0,1 K
 3. Typ J               B-03     IrCo              -210 bis +1100       °C             0,1 K
 4. Typ E               B-04     NiCrCu            -270 bis +800        °C             0,1 K
 5. Typ T               B-05     CoCoT             -200 bis +400        °C             0,1 K
 6. Typ S               B-06     PtRh10            -50 bis +1760        °C             0,1 K
 7. Typ R               B-07     PtRh13            -50 bis +1760        °C             0,1 K

 8. Typ B               B-08     El18              +250 bis +1820       °C             0,1 K
 9. Typ K2              B-09     NiCrNi            -200 bis +1370       °C             0,01 K
 10. Millivolt U643     B-10     U643              -10 bis +64          mV             0,001 mV

 11. Millivolt U324     B-11     U324              -10 bis +32          mV             0,0001 mV
 12. Festwert 10mV      B-12     U10D              +10                  mV             0,0001 mV
 13. Cold Junction      B-13     CJ                -30 bis +100         °C             0,01 K
*Auslieferungszustand

Technische Daten
 Einsatzbereich                    Temperatur je nach Fühlertyp
 Messeingang                       galvanisch getrennt, Spannungsfestigkeit 50 V
 Messbereiche Temperatur           Typ K: -200,0 bis +1370,0°C
                                   Typ N: -200,0 bis +1300,0°C
                                   Typ J: -210,0 bis +1100,0°C
                                   Typ E: -270,0 bis +800,0°C
                                   Typ T: -200,0 bis +400,0°C
                                   Typ S: -50,0 bis +1760,0°C
                                   Typ R: -50,0 bis +1760,0°C
                                   Typ B: +250,0 bis +1820,0°C
                                   Typ K2: -200,00 bis +1370,00°C
                                   Vergleichststellenkompensation: -30,00 bis +100,00°C
 Messbereiche Spannung             U643 -10,000 bis +64,000 mV
                                   U324 -10,0000 bis +32,0000 mV
 Auflösung                         0,1 K* bzw. 0,01 K bei Messbereich K2
 AD-Wandler                        Delta-Sigma
 Genauigkeit bei 10 M/s            Thermoelemente:                ±0,2 K ± 0,02% (Typ K, K2, N, J, T)
                                                                  ±1,0 K ± 0,02% (Typ E)
                                                                  ±0,8 K ± 0,02% (Typ R,S,B)
                                   Spannung:                      ±8 Digit ± 0,02% (U324, U643)




                                                                                                    361
Anschluss von Fremdsensoren



 Temperaturdrift                 max. 30 ppm/K
 VK-Fühler                       NTC 10 K bei 25°C
 Vergleichsstellenkompensation   wirksam im Bereich -10 bis +60°C
                                 Genauigkeit: ±0,2 K ± 0,01 K/°C
 Nenntemperatur                  23°C ± 2 K
 Einsatzbereich                  -10 bis +60°C
                                 10% bis 90% rH (nicht kondensierend)
 Refreshrate                     * 400 ms (2.5 M/s), 100 ms (10 M/s),
                                 20 ms (50 M/s), 10 ms (100 M/s)
 Versorgungsspannung             6, 9, 12 V aus dem ALMEMO® Messgerät
 Stromverbrauch                  ca. 5 mA
 Steckerfarben                   Gehäuse rubinrot, schwarze Hebel

*Auslieferungszustand

Anschlussbelegung




4.1.2 Anschluss von Widerstandsfühlern zur
      Temperaturmessung
Grundlagen
Siehe Kapitel 3.2.2

Auswahl, Produktübersicht
 Artikelnummer          Typ         Anschluss           Messbereich       Art des Steckers
 ZA9030FS1              Pt100       4-Leiter            -200 bis +850°C   Analog
 ZA9030FS2              Pt100       4-Leiter            -200 bis +400°C   Analog
 ZA9030FS4              Pt1000      4-Leiter            -200 bis +850°C   Analog
 ZA9030FS5              Pt1000      4-Leiter            -200 bis +400°C   Analog
 ZPD700FS               Pt100       4-Leiter            -200 bis +850°C   D7
 ZPD703FS               Pt100       3-Leiter            -200 bis +850°C   D7
 ZPD710FS               Pt1000      4-Leiter            -200 bis +850°C   D7
 ZA9030FS3              Ni100       4-Leiter            -60 bis +240°C    Analog
 ZA9030FS6              Ni1000      4-Leiter            -60 bis +240°C    Analog




362
                                                                       Anschluss von Fremdsensoren



4.1.2.1       Analoger Standardstecker ZA9030-FSx für Pt100 und
              Pt1000 Fühler

Eigenschaften der Stecker
Ausführungen
 Artikelnummer         Typ                  Messbereich          Auflösung           programmierter Bereich
 ZA9030FS1             Pt100 4-Leiter       -200 bis +850°C      0,1 K               P104
 ZA9030FS2             Pt100 4-Leiter       -200 bis +400°C      0,01 K              P204
 ZA9030FS4             Pt1000 4-Leiter      -200 bis +850°C      0,1 K               P104,
                                                                                     Elementflag 01:I2 *
 ZA9030FS5             Pt1000 4-Leiter      -200 bis +400°C      0,01K               P204,
                                                                                     Elementflag 01:I2*
*Umschaltung auf 1/10-Messstrom mit Elementflag, siehe Kap. 6.10.3

Anschlussbelegung




4.1.2.2       D7-Stecker ZPD70xFS für Pt100 Fühler

Eigenschaften der Stecker
Ausstattung
Der D7-Pt100-Stecker ZPD700-FS erfasst mit einem eigenen 24-Bit-AD-Wandler die Temperatur des Sensors
mit einer Auflösung von 0,01K im gesamten Messbereich von -200,00 bis +850,00°C. Die Linearisierung der
Pt100 – Kennlinie wird nach DIN EN 60751 fehlerfrei berechnet (kein Näherungsverfahren).
Da die Gesamtgenauigkeit des Fühlers nicht von einem Auswertegerät abhängt, kann der Fühler auch alleine
kalibriert und sogar mehrpunktjustiert werden.

Ausführungen
 Artikel-        Typ                Messbereich          Di-         Auflö-   Be-        program-      Abtastung
 nummer                                                  men-        sung     fehl       mierter
                                                         sion                            Bereich
 ZPD700FS        Pt100 4-Leiter     -200 bis +850°C      °C          0,01 K   B-01       DP04          10 M/s
 ZPD703FS*       Pt100 3-Leiter     -200 bis +850°C      °C          0,01 K   B-01       DP03          10 M/s


*Für 3-Leiter-Anschluss gibt es den Stecker ZPD703-FS. Die Genauigkeit hängt in diesem Fall vom Unterschied
der Leitungswiderstände ab.




                                                                                                                363
Anschluss von Fremdsensoren



Technische Daten
 Einsatzbereich                  Temperatur je nach Fühlertyp
 Temperatursensor                ZPD700-FS: Pt100 4-Leiter
                                 ZPD703-FS: Pt100 3-Leiter
 Messeingang                     galvanisch verbunden mit der Spannungsversorgung (Masse des
                                 ALMEMO® Gerätes)
 Messbereiche                    -200,00 bis 850,00°C
 Wandlungsrate                   10 Messungen/s
 Messstrom                       Pt100: ca. 1 mA
 Auflösung                       0,01 K
 AD-Wandler                      Delta-Sigma
 Systemgenauigkeit               0,07 K ± 2 Digit
 Temperaturdrift                 max. 30ppm/K
 Nenntemperatur                  22°C ± 2 K
 Refreshrate                     0,1 Sek
 Selbstkalibration               12,8 Sek
 Versorgungsspannung             6 bis13 V DC
 Stromverbrauch                  ca. 8,5 mA
 Steckerfarben                   Gehäuse rubinrot, schwarze Hebel


Anschlussbelegung
                                                        4-Leiter-Anschluss




                                                        3-Leiter-Anschluss




4.1.2.3      D7-Stecker ZPD710-FS für Pt1000 Fühler

Eigenschaften des Steckers
Ausstattung
Der D7-Pt1000-Stecker ZPD710-FS erfasst mit einem eigenen 24-Bit-AD-Wandler die Temperatur des Sensors
mit einer Auflösung von 0,01K im gesamten Messbereich von -200,00 bis +850,00°C. Die Linearisierung der
Pt1000 – Kennlinie wird nach DIN IEC 751 fehlerfrei berechnet (kein Näherungsverfahren).
Da die Gesamtgenauigkeit des Fühlers nicht von einem Auswertegerät abhängt, kann der Fühler auch alleine
kalibriert und mehrpunktjustiert werden.




364
                                                                       Anschluss von Fremdsensoren



Ausführung
 Artikel-        Typ                 Messbereich          Di-        Auflö-     Befehl     program-          Abtas-
 nummer                                                   men-       sung                  mierter Be-       tung
                                                          sion                             reich
 ZPD710FS        Pt1000 4-Leiter     -200 bis +850°C      °C         0,01 K     B-01       DP14              10 M/s


Technische Daten
 Temperatursensor                    ZPD710-FS: Pt1000 4-Leiter
 Messeingang                         galvanisch verbunden mit der Spannungsversorgung (Masse des
                                     ALMEMO® Gerätes)
 Messbereiche                        -200,00 bis 850,00°C
 Wandlungsrate                       10 Messungen/s
 Messstrom                           Pt1000: ca. 0,1 mA
 Auflösung                           0,01 K
 AD-Wandler                          Delta-Sigma
 Systemgenauigkeit                   0,07 K ± 2 Digit
 Temperaturdrift                     max. 30ppm/K
 Nenntemperatur                      22°C ± 2 K
 Refreshrate                         0,1 Sek
 Selbstkalibration                   12,8 Sek
 Versorgungsspannung                 6, 9, 12 V DC aus dem ALMEMO® Messgerät
 Stromverbrauch                      ca. 8 mA
 Steckerfarben                       Gehäuse rubinrot, schwarze Hebel


Anschlussbelegung
                                                               4-Leiter-Anschluss




4.1.2.4       Analoger Standardstecker ZA9030-FSx für Ni100 und
              Ni1000 Fühler

Eigenschaften der Stecker
Ausführungen
 Artikelnummer         Typ                   Messbereich                Auflösung      programmierter Bereich
 ZA9030FS3             Ni100 4-Leiter        -60 bis +240°C             0,1 K          N104
 ZA9030FS6             Ni1000 4-Leiter*      -60 bis +240°C             0,1 K          N104,
                                                                                       Elementflag 01:I2 *
*Umschaltung auf 1/10-Messstrom mit Elementflag, siehe Kap. 6.10.3




                                                                                                                365
Anschluss von Fremdsensoren



Anschlussbelegung




4.1.3 Anschluss von NTC- und PTC-Fühlern zur
      Temperaturmessung
Auswahl, Produktübersicht
 Artikelnummer        Typ                           Messbereich              Auflösung       Art des
                                                                                             Steckers
 ZA9040FS             Ntc Typ N                     -50 bis +125°C           0,01 K          Analog
 ZA9040FS2            2 x Ntc Typ N                 -50 bis +125°C           0,01 K          Analog
 ZAD040FS             Ntc Typ N                     -50 bis +125°C           0,01 K          D6
 ZAD040FS2            2 x Ntc Typ N                 -50 bis +125°C           0,01 K          D6
 ZAD040FS3            Ntc Typ N                     -20 bis +65°C            0,001 K         D6


4.1.3.1      Analoger Standardstecker ZA9040FS für NTC Fühler

Eigenschaften der Stecker
Allgemein
Die analogen Standardstecker ZA9040FS werden für die ALMEMO® NTC-Sensoren FNAxxx (siehe Kapitel
3.2.3) eingesetzt.

Ausführungen
 Artikel-          Typ                Messbereich            Auflö-    programmierter Bereich
 nummer                                                      sung
 ZA9040FS          NTC Typ N          -50 bis +125°C         0,01 K    Ntc
 ZA9040FS2*        2 x NTC Typ N      -50 bis +125°C         0,01 K    1. Kanal: Ntc
                                                                       2. Kanal: Ntc, Multiplexer C-A
*keine galvanische Trennung
Die hier angegebene Programmierung ist der Auslieferungszustand. Geht sie verloren, kann man beim
ZA9040FS2 auf dem zweiten Kanal entweder wieder den Bereich ‚Ntc‘ programmieren und den Multiplexer auf
C-A setzten (siehe Kapitel 6.10.2).




366
                                                                  Anschluss von Fremdsensoren



Besondere Ausführungen
Die Linearisierung ist im ALMEMO® Stecker gespeichert.

 Artikel-          Typ            Messbereich      Auflösung       programmierter        Typ des Steckers
 nummer                                                            Bereich

 ZA9040SS3         Ntc Typ N      +5 bis +46       0,001 K         Ntc3                  Standard, analog

 ZA9040SS4         KTY 84         -40 bis +200     0,1 K           KTY                   Standard, analog

 ZA9641SS          YSI 400        -40 bis +130     0,1 K           NtcY                  Standard, analog

Anschlussbelegung




4.1.3.2      D6-Stecker ZAD040FS für NTC Fühler

Eigenschaften der Stecker
Allgemein
Der digitale ALMEMO® D6-Messstecker arbeitet mit einem eigenen eingebauten 24-Bit-AD-Wandler. Die Li-
nearisierung der NTC-Kennlinie wird mit den Steinhart Hart Koeffizienten fehlerfrei berechnet (kein Näherungs-
verfahren). Bis zu zwei NTC-Sensoren können mit einer Auflösung von 0,01 K bzw. ein Sensor mit einer Auflö-
sung von 0,001K erfasst werden.
Da die Gesamtgenauigkeit des Fühlers nicht von einem Auswertegerät abhängt, kann der Fühler auch mehrpunkt-
justiert und separat kalibriert werden.
Mit dem Stecker ZAD040FS können kundenspezifische NTC-Sensoren ans ALMEMO® System angeschlossen
werden, nachdem über das Sensormenü (siehe Kapitel 3.1.2) die entsprechenden Steinhart-Hart Koeffizienten
konfiguriert wurden (siehe unten, Kapitel ‚Handhabung, Messgenauigkeit erhöhen‘).

Ausführungen
 Artikelnummer                        Zahl der               Messbereich            Dimen-       Auflö-
                                      Eingänge                                      sion         sung
 ZAD040FS                             1                      -50 bis +125°C         °C           0,01 K
 ZAD040FS2                            2                      -50 bis +125°C         °C           0,01 K
 ZAD040FS3                            1                      -20 bis +65°C          °C           0,001 K




                                                                                                          367
Anschluss von Fremdsensoren



Programmierung
Messbereiche bei Auslieferung

 Artikelnummer           Bezeichnung                    Klemme        Befehl        Bereich     Exp
 ZAD040-FS               1. Temperatur T, t             Ntc-Gnd       B-01          DIGI         -2
 ZAD040-FS2              1. Temperatur T, t (Ntc)       Ntc-Gnd       B-01          DNtc         -2
 1. Kanal
 ZAD040-FS2              2. Temperatur T, t (Ntc2)      Ntc2-Gnd      B-02          DNt2         -2
 2. Kanal
 ZAD040-FS3              Temperatur T, t (Ntc3)         Ntc-Gnd       B-03          DNt3         -3

Konfiguration am PC über das Sensor-Menü
Außer dem ersten Ntc-Bereich ist bei Bedarf bei dem Stecker ZAD040-FS über das Sensor-Menü im Messgerät
oder in der Software Almemo Control ein zweiter aktivierbar oder ein Bereich mit höherer Auflösung wählbar:

Konfigurierbare Messbereiche
 Bezeichnung      Klemme        Befehl        Bereich       Exp     Messbereich        Dim    Auflösung
 1. Temperatur    Ntc-Gnd       B-01          DNtc          -2      -50 bis +125       °C     0,01 K
 T, t (Ntc)
 2. Temperatur    Ntc2-Gnd      B-02          DNt2          -2      -50 bis +125       °C     0,01 K
 T, t (Ntc2)
 3. Temperatur    Ntc-Gnd       B-03          DNt3          -3      -20 bis +65        °C     0,001 K
 T, t (Ntc3)

Technische Daten
 Einsatzbereich               Temperatur je nach Fühlertyp
 Temperatursensor             NTC Typ N, Genauigkeit: ± 0,1 K (0 bis 70°C)
 Messeingang                  galvanisch verbunden mit der Spannungsversorgung (Masse des ALMEMO®
                              Gerätes)
 Messbereiche                 -50,00 bis 125,00°C, Genauigkeit: ± 0,05 K (-50 bis 100°C) , DNtc/DNt2
                              -20,000 bis 65,000°C, Genauigkeit: ± 0,02 K (-20 bis 65°C), DNt3
 Temperaturdrift              40 ppm/K
 Nominaltemperatur            23°C ± 2 K
 Präzisionsklasse             AA
 Refreshrate                  0,3 Sek. für bis zu 2 Kanäle
 Linearisierung               fehlerfreies Rechenverfahren (kein Näherungsverfahren)
 Steckerfarben                zweifarbig hell- und dunkelgrau, rote Hebel
 Einsatzbereich               -10 bis 60°C, 10 bis 90% rH (nicht kondensierend)
 Baudrate Standard            115,2 kBd (1200 Bd bis 921 kBd wählbar)
 Versorgungsspannung          6, 9, 12 V DC aus dem ALMEMO® Gerät (Fühlerversorgung)
 Stromverbrauch               ca. 4 mA




368
                                                                  Anschluss von Fremdsensoren



Anschlussbelegung
Die NTC-Fühler werden in die entsprechenden Klemmen Ntc-Gnd und Ntc2-Gnd geschraubt.




Handhabung
Messgenauigkeit erhöhen
Konfiguration der Steinhart-Hart Koeffizienten
Auf der zweiten Seite des Sensormenüs lassen sich zum Anschluss kundenspezifischer NTC-Sensoren die Stein-
hart-Hart Koeffizienten A (Koeff. A), B (Koeff. B) und C ( Koeff. C) konfigurieren. Dazu muss die Kanalverrie-
gelung auf Stufe 0 reduziert werden.
Als Grundlage für die Berechnung gilt folgende Formel:
                                         1
                                           = A + B ln R + C(ln R)3
                                         T
Über das Häkchen Koeff. normiert R/R25 lässt sich die Formel wahlweise sowohl mit R als auch mit R/R25
berechnen.
Das Feld Referenz R25 dient dazu, auch den Anschluss von NTC-Sensoren mit R25 ≠ 10 kΩ zu ermöglichen.
Hierzu ist jedoch ein neuer Abgleich des Steckers erforderlich, der nur werksseitig durchgeführt werden kann.
Über die Eingabefelder T Min und T Max können individuelle Bereichsgrenzen eingegeben werden.
Mit der Taste RESET werden alle Einstellungen rückgängig gemacht und die werksseitigen Steinhart-Hart Ko-
effizienten und Bereichsgrenzen wiederhergestellt.




                                                                                                         369
Anschluss von Fremdsensoren




4.2 Stecker für Spannungsmessungen

4.2.1 Gleichspannung

4.2.1.1      Spannungsmessungen mit Sensoren, die nicht aus dem
             Gerät versorgt werden müssen

Eigenschaften der Stecker
Ausstattung
Die Stecker basieren auf dem analogen Standardstecker ‚Normal‘ ZA9000FS (siehe ‚Grundlagen‘ am Anfang
des Kapitels 4) und werden durch Programmierung verschiedener Bereiche auf den jeweiligen Messbereich ein-
gestellt.
ZA9602FS4, ZA9602FS haben einen Teiler 100:1 eingebaut, der das Signal an den Messeingang anpasst. Sie
sind bezüglich des Teilers mit entsprechendem Komma programmiert.
Für zwei Signale mit gemeinsamer Masse gibt es den Stecker ZA9602FS2. Er ist mit zwei Teilern 100:1 ausge-
stattet. Die beiden Signale sind nicht galvanisch voneinander getrennt.
Die Stecker mit Teiler haben eine Genauigkeit von ± 0,1% v.Mw. und einen Eingangswiderstand von 100 kΩ.

Ausführungen
Analoge Standardstecker
 Artikel-           Messbereich           Auflösung     Anschluss auf      besonderes         program-
 nummer                                                 Schraubklem-       Element im         mierter
                                                        men                Stecker            Bereich
 ZA9000FS0          -10 bis +55 mV        1 µV          AB                 -                  mV
 ZA9000FS1          -26 bis +26 mV        1 µV          AB                 -                  mV1
 ZA9000FS2          -260 bis +260 mV      10 µV         AB                 -                  mV2
 ZA9000FS3          -2,6 bis +2,6 V       0,1 mV        AC                 -                  Volt
 ZA9602FS4          -1 bis +5,5 V         0,1 mV        AC                 Teiler 100:1       D55
 ZA9602FS           -26 bis +26 V         1 mV          AC                 Teiler 100:1       D260
 ZA9602FS2          -26 bis +26 V         1 mV          AB/AC              2 x Teiler 100:1   mV2
                                                                           keine galv.
                                                                           Trenn.

D7-Stecker (siehe Kapitel 4.2.1.2)

Technische Daten
ZA9602FS4, ZA9602FS, ZA9602FS2
 Genauigkeit Teiler             ±0,1% v.Mw.
 Temperaturkoeffizient Teiler   <10 ppm/K
 Nominaltemperatur Teiler       23°C ± 2 K
 Eingangswiderstand             100 kΩ




370
                                                                   Anschluss von Fremdsensoren




Anschlussbelegung
ZA9000FS0, ZA9000FS1, ZA9000FS2




ZA9000FS3, ZA9602FS4




ZA9602FS, ZA9602FS2




4.2.1.2       Stecker für Gleichspannung mit Fühler-Versorgung aus
              dem Gerät

Grundlagen
Sensoren, die elektrische Versorgung brauchen, können diese aus den ALMEMO® Messgeräten bekommen. Ihre
Versorgungsleitungen werden auf ´-´ und ´+´ in den Steckern angeschlossen.
Die Spannung, die in den Steckern auf ´-´ und ´+´ anliegt, ist vom Gerätetyp abhängig und kann den Datenblättern
entnommen werden. Bei den größeren Geräten kann sie wahlweise auf 6 V, 9 V oder 12 V eingestellt werden.
Besonders für Fühler oder Transmitter (z.B. Drucksensoren), die aus dem Gerät versorgt werden, ist eine Diffe-
renzspannungsmessung ratsam, um den Spannungsabfall UL auf der Masseleitung zu eliminieren. Man schließt
den Messwertgeber mit den Steckern in 4-Leiter-Schaltung an und greift mit dem Differenzeingang Pin C und
Pin B das Ausgangssignal UM direkt ab.
Die Stecker dieses Unterkapitels geben die Versorgungsspannung direkt aus dem Gerät, also unverändert, an den
Sensor weiter.

Eigenschaften der Stecker
Ausstattung
Analoge Standardstecker
Die Stecker basieren auf dem Grundstecker ZA9000FS (siehe ‚Grundlagen‘ am Anfang des Kapitels 4) und wer-
den durch Programmierung verschiedener Bereiche auf den jeweiligen Messbereich eingestellt.
ZA9602FS3 hat einen Teiler 100:1 eingebaut, der die Spannung zum Messgerät hin heruntersetzt. Er ist bezüglich
des Teilers mit entsprechendem Komma programmiert und hat eine Genauigkeit von ± 0,1% v.Mw. und einen
Eingangswiderstand von 100 kΩ.




                                                                                                           371
Anschluss von Fremdsensoren



D7 Stecker
Der digitale ALMEMO® D7-Messstecker arbeitet mit einem eigenen eingebauten 24-Bit-Delta-Sigma-AD-
Wandler.
Man kann bei jedem Stecker zwei oder drei verschiedene Bereiche auswählen, die sich hinsichtlich ihrer Auflö-
sung und Abtastrate unterscheiden. So werden bei 5 Messungen/Sekunde 200.000 Digit erreicht, bei 500 Mes-
sungen/Sekunde 20.000 Digit und bei 1000 Messungen/Sekunde 2.000 Digit.
Ist eine Fühlerversorgung erforderlich, kann sie auf U+ und Gnd abgegriffen und über das Gerät auf 6, 9 oder
12V eingestellt werden. Die Vierleiterschaltung verhindert Messfehler durch einen Spannungsabfall auf Versor-
gungs- und Ground-Leitungen.
Zur galvanischen Trennung steht für die D7 Stecker das steckbare Kabel, Länge 0,2 m, ZAD700GT zur Verfü-
gung.

Ausführungen
Analoge Standardstecker
 Artikel-         Messbereich           Auflösung          Anschluss auf           besonde-      program-
 nummer                                                    Schraubklemmen          res Ele-      mierter
                                                                                   ment im       Bereich
                                                                                   Stecker
 ZA9000FS0D       -10 bis +55 mV        1 µV               BC                      -             D55
 ZA9000FS1D       -26 bis +26 mV        1 µV               BC                      -             D26
 ZA9000FS2D       -260 bis +260 mV      10 µV              BC                      -             D260
 ZA9000FS3D       -2,6 bis +2,6 V       0,1 mV             BC                      -             D2.6
 ZA9602FS3        -26 bis +26 V         1 mV               BC                      Teiler        D260
                                                                                   100:1

D7 Stecker

 Artikel-Nr.       Bezeichnung       Messbereich          Auflösung      Befehl        Bereich          M/s

 ZED700-FS         1. * U2.00000     -2,2 bis +2,2 V      0,01 mV        B-01          D U25            5

                   2. U2.0000        -2,2 bis +2,2 V      0,1 mV         B-02          D U24            500

                   3. U2.000         -2,2 bis +2,2 V      1 mV           B-03          D U23            1000

 ZED700-FS2        1. * U250.000     -250 bis +250 mV     1 μV           B-01          D U254           5

                   2. U64.000        -64 bis +64 mV       1 μV           B-02          D U643           5

 ZED702-FS         1. * U20.0000     -20 bis +20 V        0,1 mV         B-01          D U204           5

                   2. U20.000        -20 bis +20 V        1 mV           B-02          D U203           500

                   3. U20.00         -20 bis +20 V        10 mV          B-03          D U202           1000

 ZED702-FS2        1. *U60.000       -60 bis +60 V        1 mV           B-01          D U603           5

                   2. U60.00         -60 bis +60 V        10 mV          B-02          D U602           500

                   3. U60.00         -60 bis +60 V        10 mV          B-03          D U612           1000
Die voreingestellten Messbereiche sind mit einem * gekennzeichnet.




372
                                                              Anschluss von Fremdsensoren



Technische Daten
ZA9602FS3
 Genauigkeit Teiler               ±0,1% v.Mw.
 Temperaturkoeffizient Teiler     <10 ppm/K
 Nominaltemperatur Teiler         23°C ± 2 K
 Eingangswiderstand               100 kΩ

D7 Stecker ZED700FS, ZED700FS2, ZED702FS, ZED702FS2
 Messbereich                    siehe Ausführungen
 Abtastrate, Auflösung          siehe Ausführungen
 Eingangswiderstand             ZED700FS und ZED702FS: 110 kΩ
                                ZED700FS2: 5 GΩ
                                ZED702FS2: 103 kΩ
 Überlast                       ZED700FS: ±3 V
                                ZED700FS2: ±2,8 V
                                ZED702FS: ±30 V
                                ZED702FS2: ±60 V
 Eingangsstrom                  100 pA
 Messeingang                    galvanisch verbunden mit der Spannungsversorgung (Masse des ALMEMO®
                                Gerätes)
 AD-Wandler                     Delta-Sigma
 Systemgenauigkeit              0,02% ± 2 Digit bei 5 M/s
 Temperaturdrift                max. 30 ppm/K
 Nenntemperatur                 22°C ± 2 K
 Einsatzbereich                 -10 bis +60°C, 10 bis 90% rH (nicht kondensierend)
 Refreshrate                    200 ms (5 M/s), 2 ms (500 M/s)
 Versorgungsspannung            6 / 9 / 12 V aus dem ALMEMO® Messgerät (Fühlerversorgung)
 Strombedarf                    ca. 7,5 mA (5 M/s), ca. 9,5 mA (500 M/s)
 Steckerfarben                  Gehäuse rubinrot, schwarze Hebel


Anschlussbelegung
ZA9000FS0D, ZA9000FS1D, ZA9000FS2D, ZA9000FS3D, ZA9602FS3




ZED700FS, ZED700FS2, ZED702FS, ZED702FS2




                                                                                               373
Anschluss von Fremdsensoren



4.2.1.3       Stecker für Gleichspannung mit Spannungswandlern für
              bestimmte Versorgungen

Grundlagen
Die in diesem Kapitel aufgelisteten Stecker enthalten einen Spannungswandler, der die aus dem Gerät erhaltene
Spannung auf die zur Versorgung des Sensors erforderliche Spannung hinauf- oder hinabsetzt.
Diese Stecker eignen sich beispielsweise für Sensoren oder Transmitter, die eine Versorgung von mindestens 12
V DC benötigen, aber mit einem Gerät betrieben werden, das eine Fühlerversorgung von 9 V DC zur Verfügung
stellt. Die Differenzauswertung eliminiert den Leitungsspannungsabfall.

Eigenschaften der Stecker
Ausstattung
Analoge Standardstecker
Die Stecker basieren auf dem Grundstecker ZA9000FS, besitzen aber einen Spannungswandler für die Versor-
gung der Fühler mit bestimmten Spannungen.
ZA9602FS3V12 hat einen Teiler 100:1 eingebaut, der die Spannung zum Messgerät hin heruntersetzt. Er ist
bezüglich des Teilers mit entsprechendem Komma programmiert.
Für Sensoren, die eine besonders stabile Versorgung von 5 V DC benötigen, gibt es den ZA9602FS5V05. Die
Stecker mit Teiler haben eine Genauigkeit von ± 0,1% v.Mw. und einen Eingangswiderstand von 100 kΩ.

D7 Stecker
siehe Kapitel 4.2.1.2

Ausführungen
Analoge Standardstecker
 Artikelnummer          Messbereich        Auf-       Anschluss     besonderes    program-      Versor-
                                           lösung     auf           Element       mierter       gungs-
                                                      Schraub-      im Stecker    Bereich       spannung
                                                      klemmen
 ZA9600FS0V12           -10 bis +55 mV     1 µV       BC            Spannungs-    D55           12 V
                                                                    wandler
 ZA9600FS1V12           -26 bis +26 mV     1 µV       BC            Spannungs-    D26           12 V
                                                                    wandler
 ZA9600FS2V12           -260 bis +260 mV   10 µV      BC            Spannungs-    D260          12 V
                                                                    wandler
 ZA9600FS3V12           -2,6 bis +2,6 V    0,1 mV     BC            Spannungs-    D2.6          12 V
                                                                    wandler
 ZA9602FS3V12           -26 bis +26 V      1 mV       BC            Spannungs-    D260          12 V
                                                                    wandler,
                                                                    Teiler
                                                                    100:1
 ZA9602FS5V05           -1 bis +5,5 V      0,1 mV     BC            Spannungs-    D55           5V
                                                                    wandler,
                                                                    Teiler
                                                                    100:1




374
                                                                     Anschluss von Fremdsensoren



D7 Stecker

 Artikel-        Bezeichnung       Messbereich       Auf-       Befehl    Bereich      M/s    Versorgungs-
 nummer                                             lösung                                     spannung
 ZED702-         1. * U20.0000     -20 bis +20 V    0,1 mV       B-01     D U204        5      15 V/ 24 V
 FSV15 /
 ZED702-
 FSV24
                  2. U20.000       -20 bis +20 V     1 mV        B-02     D U203       500     15 V/ 24 V
                   3. U20.00       -20 bis +20 V    10 mV        B-03     D U202       1000    15 V/ 24 V
Die voreingestellten Messbereiche sind mit einem * gekennzeichnet.

Technische Daten
Analoge Standardstecker

ZA9600FS0V12, ZA9600FS1V12, ZA9600FS2V12, ZA9600FS3V12, ZA9602FS3V12
Gerätespannung U G                       8 bis 12 V
Fühlerversorgungsspannung U F            12,2 V bis 12,5 V (15 V / 24 V auf Anfrage)
Ausgangsstrom                            100 mA bei U G = 9 bis 12 V

ZA9602FS5V05
Gerätespannung U G                       8 bis 12 V
Fühlerversorgungsspannung U F            5 V ± 2% (max.)
Ausgangsstrom                            50 mA bei U G =9 bis 12 V

Teiler des ZA9602FS3V12 und ZA9602FS5V05
 Genauigkeit Teiler                     ±0,1% v.Mw.
 Temperaturkoeffizient Teiler           <10 ppm/K
 Nominaltemperatur Teiler               23°C ± 2 K
 Eingangswiderstand                     100 kΩ

D7 Stecker ZED702FSV15, ZED702FSV24
 Messbereich                     siehe Ausführungen
 Abtastrate, Auflösung           siehe Ausführungen
 Eingangswiderstand              110 kΩ
 Überlast                        ±30 V
 Eingangsstrom                   100 pA
 Messeingang                     galvanisch verbunden mit der Spannungsversorgung (Masse des ALMEMO®
                                 Gerätes)
 AD-Wandler                      Delta-Sigma
 Genauigkeit (bei 5 M/s)         0,02% ±2 Digit
 Temperaturdrift                 max. 30 ppm/K
 Nenntemperatur                  22°C ± 2 K
 Einsatzbereich                  -10 bis +60°C, 10 bis 90% rH (nicht kondensierend)
 Refreshrate                     200 ms (5 M/s), 2 ms (500 M/s)
 Fühlerversorgung                ZED702FSV15: 15 V, max. 50 mA bei Gerätespannung 12 V
                                 ZED702FSV24: 24 V, max. 30 mA bei Gerätespannung 12 V
 Strombedarf                     abhängig vom Sensor
 Steckerfarben                   Gehäuse rubinrot, schwarze Hebel




                                                                                                       375
Anschluss von Fremdsensoren



Anschlussbelegung
ZA9600FS0V12, ZA9600FS1V12, ZA9600FS2V12, ZA9600FS3V12, ZA9602FS3V12, ZA9602FS5V05
ZED702FSV15, ZED702FSV24




Siehe Kapitel 4.2.1.2.


4.2.1.4       ALMEMO® Adapterkabel ZA 9000-AK

Eigenschaften des Adapterkabels
Ausstattung
Wie Anfang des Kapitels 4 in ‚Grundlagen‘ erklärt, gibt es einen nicht programmierten ALMEMO® Grundste-
cker, ZA 9000-FS, auf dem viele analogen Standardstecker basieren.
Diesen Stecker, der sich auch für Spannungsmessungen eignet, gibt es auch mit Anschlusskabel und freien Enden
als Adapterkabel ZA 9000-AK.
An der Klemme U+ liegt die Fühlerversorgungsspannung, die das ALMEMO ® Gerät zur Verfügung stellt an
(Fühlerversorgungsspannung 5 V stabilisiert, Belastbarkeit max. 50 mA, auf Anfrage).
Eigenschaften des Anschlusskabels: 8-adrig, 8 x 0.14 mm2 schwarz, Länge 1,5 m
Das Anschlussschema und die Farbkodierung der Adern sind bei allen ALMEMO ® Fühlern und -Kabeln einheitlich,
sodass jede Anschlussbelegung sofort identifiziert werden kann.




4.2.2 Wechselspannung

4.2.2.1       ALMEMO® Adapterkabel ZA9603-AKx für
              Wechselspannung

Eigenschaften des Adapterkabels
Ausstattung
Das Adapterkabel ZA 9603-AK arbeitet mit einem True-RMS-Wandler.




376
                                                                  Anschluss von Fremdsensoren




Ausführungen
 Artikelnum-        Messbereich        Auflösung      Innenwiderstand
 mer
 ZA9603AK1                                            5 bis 260 mVeff     0,1 mV         Ri = 100 kΩ
 ZA9603AK2                                            0,05 bis 2,6 Veff   0,001 V        Ri = 1 MΩ
 ZA9603AK3                                            0,5 bis 26 Veff     0,01 V         Ri = 10 MΩ

Technische Daten
Messbereich              siehe Ausführungen
Auflösung                siehe Ausführungen
Innenwiderstand          siehe Ausführungen
Frequenzbereich          50 Hz bis 10 kHz
Genauigkeit              ± 0,2 % v.Ew. ± 0,5% v.Mw. (40 Hz bis 2 kHz Sinus)
Crestfaktor              3 (zus. Fehler 0,7%)
                         5 (zus. Fehler 2,5%)
Stromverbrauch           ca. 5 mA

Handhabung
Messen
Der im Stecker befindliche True-RMS-Wandler wird über einen eingebauten DC/DC-Wandler galvanisch ge-
trennt versorgt, so dass gleichzeitig mehrere dieser Module an ein Messgerät angesteckt sein können, auch wenn
an ihnen Signale mit unterschiedlichen Potentialen anliegen. Die Potentialdifferenz darf maximal 50 V betragen.
              Ist der Kanal eines dieser Stecker angewählt, besteht eine galvanische Verbindung vom Messein-
              gang zur Masse des Messgerätes. Spannungen über 50 V dürfen deshalb unter keinen Umständen
              angelegt werden (Lebensgefahr!).


Die Verwendung im Sleep-Mode ist wegen der Einschwingzeit der Elektronik standardmäßig nicht vorgesehen.




                                                                                                          377
Anschluss von Fremdsensoren




4.3 Stecker für Strommessungen

4.3.1 Gleichstrom

4.3.1.1       Strommessungen für Sensoren, die nicht aus dem Gerät
              versorgt werden müssen

Eigenschaften der Stecker
Ausstattung
Für Strommessungen ist im Bereich ± 32 mA ein Stecker ZA9601-FS1 bzw. im Bereich 0-100% (4-20mA) ein
Stecker ZA9601-FS2 mit einem eingebauten Shunt von 2 Ohm verfügbar.
Wenn zwei Stromsignale eine gemeinsame Masse haben, lassen sich mit einem Stecker ZA 9601-FS3 bzw. -FS4
auch beide erfassen.

Ausführungen
Analoge Standardstecker
 Artikel-            Messbereich               Auflö-    Anschluss auf       besonderes       pro-
 nummer                                        sung      Schraubklem-        Element im       gram-
                                                         men                 Stecker          mierter
                                                                                              Bereich
 ZA9601FS1           -32 bis +32 mA            1 µA      AB                  Shunt            mA
 ZA9601FS2           0 bis 100%                0,01%     AB                  Shunt            %
                     (4 bis 20 mA)
 ZA9601FS3*          -32 bis +32 mA (2x)       1 µA      AB/AC               2 x Shunt        mA
 ZA9601FS4*          0 bis 100% (2x)           0,01%     AB/AC               2 x Shunt        %
                     (4 bis 20 mA)
* keine galvanische Trennung

D7-Stecker siehe 4.3.1.2

Technische Daten
 Genauigkeit Shunt               ±0,1% v.Mw.
 Temperaturkoeffizient Shunt     < 25 ppm/K
 Nominaltemperatur Shunt         23°C ± 2 K


Anschlussbelegung




378
                                                                  Anschluss von Fremdsensoren



Handhabung
Messen
Werden an die Stecker ZA9601FS3 und ZA9601FS4 zwei Stromsignale angeschlossen, haben sie eine gemein-
same Masse, d.h. es gibt keine galvanische Trennung.


4.3.1.2       Stecker für Gleichstrom mit Versorgung direkt aus dem
              Gerät

Grundlagen
Siehe Kapitel 4.2.1.2.

Eigenschaften der Stecker
Ausstattung
Analoge Standardstecker
Werden Messwertgeber mit Stromausgang aus dem Gerät versorgt, macht sich das Problem Spannungsabfall auf
der Masseleitung noch stärker bemerkbar, als bei Fühlern mit Spannungsausgang (siehe Kapitel 4.2.1.3). Es lässt
sich ähnlich lösen, erfordert aber einen Stecker ZA9601-FS5 bzw. -FS6 mit Shunt zwischen C und B und mit
Änderung der Multiplexerstellung auf C-B (siehe Kapitel 6.10.2).

D7 Stecker
Der digitale ALMEMO® D7-Messstecker arbeitet mit einem eigenen eingebauten 24-Bit-Delta-Sigma-AD-
Wandler.
Man kann beim Stecker ZED701FS drei verschiedene Bereiche auswählen, die sich hinsichtlich ihrer Auflösung
und Abtastrate unterscheiden. So werden bei 5 Messungen/Sekunde 200.000 Digit erreicht, bei 500 Messun-
gen/Sekunde 20.000 Digit und bei 1000 Messungen/Sekunde 2.000 Digit.
Ist eine Fühlerversorgung erforderlich, kann sie auf U+ und Gnd abgegriffen und über das Gerät auf 6, 9 oder
12V eingestellt werden. Die Vierleiterschaltung verhindert Messfehler durch einen Spannungsabfall auf der Gnd-
Leitung.
Zur galvanischen Trennung bei den D7 Steckern steht das steckbare Kabel, Länge 0,2 m, ZAD700GT zur Verfü-
gung.


Ausführungen
Analoge Standardstecker
 Artikelnummer           Messbereich           Auflö-     Anschluss auf      besonderes      programmier-
                                               sung       Schraubklem-       Element im      ter Bereich
                                                          men                Stecker
 ZA9601FS5               -32 bis +32 mA        1 µA       BC                 Shunt           mA
 ZA9601FS6               0 bis 100%            0,01%      BC                 Shunt           %
                         (4 bis 20 mA)




                                                                                                          379
Anschluss von Fremdsensoren



D7 Stecker

 Artikel-      Bezeichnung       Messbereich       Auflösung         Befehl   Bereich   M/s
 nummer
 ZED701FS      1. * I20.0000    -20 bis +20 mA       0,1 µA          B-01     D I204     5
                 2. I20.000     -20 bis +20 mA        1 µA           B-02     D I203    500
                 3. I20.00      -20 bis +20 mA        10 μA          B-03     D I202    1000
Die voreingestellten Messbereiche sind mit einem * gekennzeichnet.

Technische Daten
Analoge Standardstecker
 Genauigkeit Shunt              ±0,1% v.Mw.
 Temperaturkoeffizient Shunt    < 25 ppm/K
 Nominaltemperatur Shunt        23°C ± 2 K


D7 Stecker ZED701FS
 Messbereich                      siehe Ausführungen
 Abtastrate, Auflösung            siehe Ausführungen
 Eingangswiderstand               100 Ω
 Überlast                         ±28 mA
 Eingangsstrom                    100 pA
 Messeingang                      galvanisch verbunden mit der Spannungsversorgung (Masse des
                                  ALMEMO® Gerätes)
 AD-Wandler                       Delta-Sigma
 Genauigkeit (bei 5 M/s)          0,02% ±2 Digit
 Temperaturdrift                  max. 30 ppm/K
 Nenntemperatur                   22°C ± 2 K
 Refreshrate                      200 ms (5 M/s), 2 ms (500 M/s)
 Einsatzbereich                   -10 bis +60°C, 10 bis 90% rH (nicht kondensierend)
 Stromversorgung                  6 / 9 / 12 V aus dem ALMEMO® Messgerät
 Strombedarf                      ca. 7,5 mA (5 M/s), ca. 9,5 mA (500 M/s)
 Steckerfarben                    Gehäuse rubinrot, schwarze Hebel


Anschlussbelegung
ZA9601FS5, ZA9601FS6

                                         ZA9601-FS5/FS6




Auch 2-Leiter-Transmitter sind anschließbar (Brücke zwischen - und B):




380
                                                           Anschluss von Fremdsensoren




ZED701FS




4.3.1.3       Stecker für Gleichstrom mit Spannungswandlern für
              bestimmte Versorgungen

Grundlagen
Siehe Kapitel 4.2.1.3.

Eigenschaften der Stecker
Ausführungen
Analoge Standardstecker
 Artikelnummer       Messbereich      Auflö-   Anschluss   besonderes   program-   Versor-
                                      sung     auf         Element im   mierter    gungsspan-
                                               Schraub-    Stecker      Bereich    nung
                                               klemmen
 ZA9601FS5V12        -32 bis +32 mA   1 µA     BC          Spannungs-   mA         12 V
                                                           wandler,
                                                           Shunt
 ZA9601FS6V12        0 bis 100%       0,01%    BC          Spannungs-   %          12 V
                     (4 bis 20 mA)                         wandler,
                                                           Shunt




                                                                                          381
Anschluss von Fremdsensoren



D7 Stecker

 Artikel-        Bezeichnung      Messbereich        Auf-     Befehl     Bereich      M/s    Versorgungs
 nummer                                             lösung                                    spannung
 ZED701-         1. * I20.0000   -20 bis +20 mA     0,1 µA      B-01     D I204        5       15 V/24 V
 FSV15 /
 ZED701-
 FSV24
                 2. I20.000      -20 bis +20 mA      1 µA       B-02     D I203       500      15 V/24V
                 3. I20.00       -20 bis +20 mA     10 µA       B-03     D I202       1000     15 V/24V
Die voreingestellten Messbereiche sind mit einem * gekennzeichnet.

Technische Daten
Analoge Standardstecker

ZA9601FS5V12, ZA9601FS6V12
Gerätespannung UG                       8 bis 12 V
Fühlerversorgungsspannung U F           12,2 V bis 12,5 V (15 V / 24 V auf Anfrage)
Ausgangsstrom                           100 mA bei U G = 9 bis 12 V
Eingangswiderstand                      2 kΩ
Genauigkeit Shunt                       ±0,1% v.Mw.
Temperaturkoeffizient Shunt             < 25 ppm/K
Nominaltemperatur Shunt                 23°C ± 2 K

D7 Stecker ZED701FSV15, ZED701FSV24
 Messbereich                           siehe Ausführungen
 Abtastrate, Auflösung                 siehe Ausführungen
 Eingangswiderstand                    100 Ω
 Überlast                              ±28 mA
 Eingangsstrom                         100 pA
 Messeingang                           galvanisch verbunden mit der Spannungsversorgung (Masse des
                                       ALMEMO® Gerätes)
 AD-Wandler                            Delta-Sigma
 Genauigkeit (bei 5 M/s)               0,02% ±2 Digit
 Temperaturdrift                       max. 30 ppm/K
 Nenntemperatur                        22°C ± 2 K
 Refreshrate                           200 ms (5 M/s), 2 ms (500 M/s)
 Einsatzbereich                        -10 bis +60°C, 10 bis 90% rH (nicht kondensierend)
 Fühlerversorgung                      ZED701FSV15: 15 V, max. 50 mA bei Gerätespannung 12 V
                                       ZED701FSV24: 24 V, max. 30 mA bei Gerätespannung 12 V
 Strombedarf                           abhängig vom Sensor
 Steckerfarben                         Gehäuse rubinrot, schwarze Hebel

Anschlussbelegung
ZA9601FS5V12, ZA9601FS6V12, ZED701FSV15, ZED701FSV24




                                                                                      Siehe Kapitel 4.3.1.2.




382
                                                                     Anschluss von Fremdsensoren




4.4 Stecker für Messungen von Widerständen und
    Messbrücken

4.4.1 Stecker für Widerstand

4.4.1.1       Stecker ZA9003xxx für Widerstand

Eigenschaften der Stecker
Ausführungen
 Artikelnum-        Mess-      Auflösung            Signal auf An-      besonderes       programmierter Be-
 mer                bereich                         schlüssen           Element im       reich
                                                                        Stecker
 ZA9003FS           0 bis      0,01 Ω               BC                  -                Ohm
                    500 Ω
 ZA9003FS2          0 bis      0,1 Ω                BC                  -                Ohm,
                    5000 Ω                                                               Elementflag 01:I2*
*Umschaltung auf 1/10-Messstrom mit Elementflag, siehe Kap. 6.10.3

Besondere Ausführungen
Stecker mit Messbereichen bis 50 oder bis 100k sind auf Anfrage als Sonderstecker realisierbar.

 Artikelnummer          Messbereich        Auflösung       Signal auf       besonderes Ele-   programmierter
                                                           Anschlüs-        ment im Stecker   Bereich
                                                           sen
 ZA9003SS3              0 bis 50 Ω         0,01 Ω          BC               -                 DIGI, Linearisie-
                                                                                              rung im Stecker
 ZA9003SS4              0 bis 110 kΩ       0,01 kΩ         BC               -                 DIGI, Linearisie-
                                                                                              rung im Stecker

Technische Daten
nur für ZA9003SS4

 Linearisierungsgenauigkeit                                ±0,2% ± 0,02 kΩ

Anschlussbelegung




                                                                                                            383
Anschluss von Fremdsensoren



Handhabung
Messen
Die Stecker zur Messung von Widerständen sollten in Vierleiterschaltung angeschlossen sein. Ist das nicht mög-
lich, kann auch eine Zweileiterschaltung mit Brücken A-B und C-D zum Einsatz kommen. Der entstehende Feh-
ler durch die Anschlusskabel ist hier zu berücksichtigen.
Zur Messung mit den Widerstandssteckern ZA9003FSx können alle ALMEMO® Messgeräte eingesetzt werden
außer dem MA2450-1.


4.4.2 Stecker für Potentiometergeber

4.4.2.1      Analoge Standardstecker ZA9025FS3 für Potentiometer

Messprinzip
Potentiometergeber für Längen- und Drehwinkelmessungen können mit dem Stecker ZA 9025-FS3 ausgewertet
werden. Das Potentiometer wird an eine interne Versorgungspannung von 2,5 V (max. 50 ppm/K) angeschlossen
und der Abgriff im Messbereich 2,6 V erfasst.

Eigenschaften des Steckers
Ausführungen
 Artikelnummer       Messbereich        Auflö-     Signal auf     besonderes     program-      Versor-
                                        sung       Anschlüs-      Element im     mierter       gungsspan-
                                                   sen            Stecker        Bereich       nung
 ZA9025FS3           -2,6 bis +2,6 V    0,1 mV     BC             -              D2.6          2,5 V

Technische Daten
 Fühlerversorgung                                       2,5 V
 Temperaturkoeffizient                                  < 50 ppm/K

Anschlussbelegung




384
                                                               Anschluss von Fremdsensoren



4.4.2.2      D7-Stecker ZWD700FS für Potentiometer

Eigenschaften des Steckers
Ausstattung
Der D7-Potentiometerstecker ZWD700-FS erfasst mit einem eigenen 24-Bit-AD-Wandler und 100 Messun-
gen/Sekunde den Spannungsabfall an einem Potentiometergeber der von der 2V-Referenzspannung des AD-
Wandlers gespeist wird.

Ausführungen
 Artikel-            Be-        Messbereich    Auflösung     Befehl    Bereich    M/s    Versorgungs-
 nummer          zeichnung                                                                spannung
 ZWD700FS           Poti         0 bis 100%     0,01%         B-01     D U24      100      2 V aus
                                                                                          AD-Wandler
Technische Daten
 Messbereich                 00,00 bis 100,00%
 Messeingang                 galvanisch verbunden mit der Spannungsversorgung (Masse des ALMEMO®
                             Gerätes)
 Eingangsbereich             -2 bis +2 Volt
 Auflösung                   0,01%
 Wandlungsrate               100 Messungen/s
 Referenzspannung            2V
 AD-Wandler                  Delta-Sigma
 Systemgenauigkeit           0,02% ± 2 Digit
 Temperaturdrift             max. 30 ppm/K
 Nenntemperatur              22°C ± 2 K
 Refreshrate                 0,01 Sekunden
 Versorgungsspannung         6 bis 13 V DC
 Stromverbrauch              ca. 8 mA (ohne Sensor)
 Steckerfarben               Gehäuse rubinrot, schwarze Hebel
 Einsatzbereich              -10 bis 60°C, 10 bis 90% rH (nicht kondensierend)

Anschlussbelegung




Handhabung
Vorbereitung
Die Skalierung des Sensors auf die physikalische Größe (z.B. Weg in mm) erfolgt über das ALMEMO® V7 Gerät
(Gerätebedienung bzw. in der Software ALMEMO® Control): Abgleich des Nullpunktes und Abgleich des End-
wertes.




                                                                                                    385
Anschluss von Fremdsensoren




4.4.3 Stecker für Messbrücken

4.4.3.1      Analoger Standardstecker ZA9105FSx für Messbrücken

Eigenschaften der Stecker
Ausstattung
Die Stecker ZA9105-FSx stellen eine nullpunktsymmetrische Spannungsversorgung von ± 2.5V bereit, die im
ALMEMO® Stecker stabilisiert wird.
Außerdem wird die Versorgung abgeschaltet, wenn die Messstelle nicht angewählt ist. Dies macht es möglich,
viele Messbrücken stromsparend an einem Messgerät zu betreiben.

Ausführungen
 Artikelnum-    Messbereich          Auflö-     Signal auf     besonderes     program-      Versor-
 mer                                 sung       Anschlüssen    Element im     mierter       gungsspan-
                                                               Stecker        Bereich       nung
 ZA9105FS0      -10 bis +55 mV       1 µV       BC             -              D55           5V, symm.
 ZA9105FS1      -26 bis +26 mV       1 µV       BC             -              D26           5V, symm.
 ZA9105FS2      -260 bis +260 mV     10 µV      BC             -              D260          5V, symm.
 ZA9105FS3      -2,6 bis +2,6 V      0,1 mV     BC             -              D2.6          5V, symm.


Technische Daten
Fühlerversorgung
 Spannung UF                         5 V ± 0,05 V
 Temperaturkoeffizient               < 50 ppm/°C
 Ausgangsstrom                       25 mA bei UG = 12 V
                                     30 mA bei UG = 9 V
                                     50 mA bei UG = 6 V
Ruhestrom                            ca. 3 mA
Stromsparschaltung                   Die Brückenspannung wird abgeschaltet, wenn die Messstelle nicht
                                     angewählt ist.


Anschlussbelegung




386
                                                                Anschluss von Fremdsensoren



4.4.3.2      D7-Stecker ZKD700-FS für Messbrücken

Eigenschaften des Steckers
Ausstattung
Der D7-Brückenstecker ZKD700-FS erfasst mit einem schnellen 24-Bit-AD-Wandler die Ausgangsspannung ei-
ner Vier-Leiter-Vollbrücke mit 5V-Versorgung (5V, Gnd).
Damit ist es möglich, dynamische Kraftänderungen mit Dehnungsmessstreifen alternativ mit 2 verschiedenen
Wandlungsraten von 10 oder 1000 Messungen/Sek. aufzunehmen. Der Anschluss erfolgt über 4 Schraubklem-
men.

Ausführungen
 Artikel-      Bezeich    Messbereich    Dim     Auflösung    Befehl   Bereich     Endwert        M/s
 nummer         nung
 ZKD700         1. *       ± 50 000       N       1N           B-02    DMS2          50000       1000
 FS             Kraft      Digit
               2. Kraft    ± 200 000      N       1N           B-01    DMS1         200000        10
                           Digit
Die voreingestellten Messbereiche sind mit einem * gekennzeichnet.

Programmierung
Der Abgleich wird über interne Präzisionswiderstände bei jedem Einschalten, Anstecken oder Bereichswechsel
durchgeführt. Je nach Kenndaten der Dehnungsmessstreifen muss der Messkanal mit der gewünschten Dimen-
sion programmiert werden. Die Skalierung erfolgt im Sensormenü des V7-Messgerätes oder am PC.




Technische Daten
 Fühlertyp                       Vollbrücke, 4 Leiter
 Messeingang                     galvanisch verbunden mit der Spannungsversorgung (Masse des
                                 ALMEMO® Gerätes)
 Eingangsbereich                 -29,3 bis +29,3 mV (Klemmen In + und In -)
 Anzeigebereich                  0 bis ±200,000 (Bereich DMS1 mit 10 Messungen/Sek.)
                                 0 bis ±50,000 (Bereich DMS2 mit 1000 Messungen/Sek.)




                                                                                                     387
Anschluss von Fremdsensoren



 Brückenversorgung                5 V, Selbstkalibration mit Teilerkette
                                  Genauigkeit 0,01%,
                                  Temperaturdrift 10 ppm/K
 AD-Wandler                       Delta-Sigma ratiometrisch (Brückenspannung = Referenz)
 Gleichtaktbereich                0,25 V bis 4,75 V
 Systemgenauigkeit                0,02% ± 2 Digit (bei 10 Messungen/s)
 Nenntemperatur:                  22°C ± 2 K
 Temperaturdrift                  max. 30 ppm/K
 Einsatzbereich                   -10 bis +60°C, 10 bis 90% rH (nicht kondensierend)
 Versorgungsspannung              ab 6 V aus dem ALMEMO® Gerät (Fühlerversorgung)
 Stromverbrauch                   ca. 15,5 mA
 Selbstkalibration                beim Einschalten und Anstecken
 Refreshrate                      DMS1: 100ms, DMS2: 1ms
 Steckerfarben                    Gehäuse rubinrot, schwarze Hebel



Anschlussbelegung




Handhabung
Vorbereitung
Sensorabgleich und Skalierung
Die beiden Messbereiche bieten 2 verschiedene Wandlungsraten und dementsprechend unterschiedliche Mess-
bereiche und Auflösungen. Die maximalen Endwerte sind jeweils inklusive Kommastellen einzuhalten.
Zum Nullabgleich ist die Taste ´ZERO´ vorgesehen.
Zur Konfiguration der individuellen Steigung und Skalierung des Sensors gibt es 2 mögliche Verfahren:
    1.   Wenn der Sensor mit einer spezifischen ´Kenngröße´ in mV/V ausgeliefert wurde, kann man diese ein-
         fach im Sensor-Menü eingeben und die Skalierung mit dem Endwert und der Kommastelle vornehmen.
    2.   Alternativ wird die Kenngröße gelöscht und der Sensor mit einer Kraft belastet, die dem Endwert ent-
         spricht. Zur Skalierung dienen wieder der Endwert und die Kommastelle. Mit der Taste ´ADJ´ wird die
         Steigung entsprechend abgeglichen.
Zum Tarieren dient im ALMEMO® Messgerät die Standardfunktion ´Nullsetzen´ des Messwertes.




388
                                                                 Anschluss von Fremdsensoren




4.5 Galvanisch getrennte Hochspannungs-Messmodule
    für AC- und DC-Signale und Thermoelemente
Hinweise zur Messung
Sicherheitshinweise
Bei bestimmungsgemäßer Verwendung des Messmoduls ist die Sicherheit von Gerät und Bediener gewährleistet.
Bei unsachgemäßer Bedienung kann die Sicherheit jedoch nicht garantiert werden. Lesen Sie deshalb bitte die
folgenden Sicherheitsregeln vollständig durch, um Verletzungen des Bedienpersonals, Brände und Schäden am
Messmodul bzw. Messgerät zu vermeiden. Wenn mit Spannungen über 50V hantiert wird, muss das Personal
über die Gefahren vor allem durch Netzspannungen entsprechend unterwiesen sein.
    •   Schalten Sie beim Anstecken der Messmodule das Messgerät aus.
    •   Die Messmodule sind je nach Typ dazu geeignet, Spannungen, Ströme oder Thermoelemente, bei Po-
        tentialen über 50V zu messen. Bei Betrieb und besonders beim Anschluss des Messmoduls ist sorgfältig
        darauf zu achten, dass keine hochspannungsführenden Teile berührt werden.
    •   Beim Messmodul für Thermoelemente müssen zum Anschluss des Temperaturfühlers die Betriebsspan-
        nungen der beteiligten Geräte abgeschaltet werden.
    •   Bei den Messmodulen für AC/DC-Signale verwenden Sie die mitgelieferten oder gleichwertigen berüh-
        rungsgeschützten Prüfkabel.
    •   Bei den Messmodulen für Thermoelemente dürfen aus Gründen der Isolation keine mit Glasseide iso-
        lierten Leitungen verwendet werden.
    •   Das Messmodul für DC-Signale darf nur mit Gleichspannung bzw. Gleichstrom gemäß dem auf dem
        Typenschild angekreuzten Messbereich betrieben werden.
    •   Achten Sie besonders darauf, dass die Strommodule immer in Reihe zum Verbraucher, d.h. in eine Zu-
        leitung, geschaltet werden und nicht unmittelbar an die Spannungsquelle angeschlossen werden dürfen.
    •   Messgerät und Messmodul darf nicht in nasser oder feuchter Umgebung betrieben werden.
    •   Das Kunststoffgehäuse ist vor offenem Feuer und heißen Oberflächen (z.B. Herdplatten) zu schützen.
    •   Das Messmodul darf nicht mehr verwendet werden, wenn es äußerlich beschädigt ist oder evtl. nach
        einem falschen Anschluss nicht mehr funktioniert.
    •   Wird das Messmodul zweckentfremdet oder falsch bedient, kann keine Haftung für eventuelle Schäden
        übernommen werden.

Sicherheitssymbole:
          Achtung: Beachten Sie unbedingt alle entsprechend gekennzeichneten Hinweise in der Anleitung,
          um Verletzungen und Gefahr für Leib und Leben, sowie Schäden am Gerät zu vermeiden.


          Warnung: Es besteht die Gefahr eines elektrischen Schlages durch Berühren hochspannungsführen-
          der Anschlüsse. Berühren Sie im Betrieb keine freiliegenden Teile oder Anschlüsse, um elektrische
          Schläge zu vermeiden.


4.5.1 Schnelles ALMEMO® DC-Messmodul
Messprinzip
Das ALMEMO® Messmodul ZA 9900/1-AB erfasst bei einem Gleichspannungs- oder Gleichstromsignal mit
einer Abtastrate von 1 kHz Momentan-, Max-, Min- und Mittelwert und übergibt diese vier Werte bei jeder Mess-
stellenabfrage an das ALMEMO® Gerät.
Die Übertragung der Daten zum Messgerät erfolgt rein digital. Der Anschluss ist im Modul mit 1kV auf Dauer




                                                                                                        389
Anschluss von Fremdsensoren



galvanisch getrennt und überspannungsgesichert. Das Messmodul kann so an jeden ALMEMO® Messeingang
angesteckt werden, d.h. auch mehrere an ein ALMEMO® Gerät. Dabei muss die Maximalbelegung des
ALMEMO® Gerätes beachtet werden.

Auswahl, Produktübersicht
 Artikelnummer             Messbereich            Auflösung             Überlastung           Innenwiderstand
 Gleichspannung:
 ZA9900AB2                 ±2 V                   0,001 V               ±400 V                800 kΩ
 ZA9900AB3                 ±20 V                  0,01 V                ±500 V                1 MΩ
 ZA9900AB4                 ±200 V                 0,1 V                 ±500 V                1 MΩ
 ZA9900AB5                 ±400 V                 1V                    ±1000 V               4 MΩ
 Gleichstrom:
 ZA9901AB1                 ±20 mA                 0,01 mA               ±0,1 A*               10 Ω
 ZA9901AB2                 ±200 mA                0,1 mA                ±1 A*                 1Ω
 ZA9901AB3                 ±2 A                   0,001 A               ±10 A*                0,1 Ω
 ZA9901AB4                 ±10 A                  0,01 A                ±20 A*                0,01 Ω
 ZA9901AB5                 ±20 A                  0,1 A                 ±30 A*                0,002 Ω
 *ohne Sicherung, nur max. 1 min überlastbar

 Gleichstrom über externen Shunt:
 ZA9900AB1                 ±200 mV                0,1 mV                ±40 V                 6 kΩ


Alle Messmodule werden inklusive berührungsgeschütztes Anschlusskabel geliefert.

Hinweise zur Messung
Anschluss des Messmoduls
               Achten Sie beim Anschluss des Messmoduls auf den Messbereich, der auf dem Typenschild an-
               gekreuzt ist.
               Schalten Sie beim Anstecken der Messmodule das Messgerät aus.

Anschluss des Messmoduls an ein ALMEMO® Gerät
Der ALMEMO® Stecker des Messmoduls kann an jede Fühlerbuchse Mxx eines jeden ALMEMO ® Messgerätes
angesteckt werden. Die Stromversorgung des Messmoduls erfolgt durch das ALMEMO ® Messgerät über einen
DC/DC-Wandler (Isolationsspannung min. 4kV/1Sek., auf Dauer 1kV). Die Stromversorgung des Messgerätes
wird dadurch mit ca. 40 mA belastet, d.h. für einen Langzeitbetrieb ist ein Netzteil erforderlich. Die Daten werden
mit einer Refreshrate alle 0,1 Sekunden optoisoliert digital an das Messgerät übertragen.
Messwerterfassung
Das Messsignal wird laufend mit 1 kHz abgetastet und daraus der Maximalwert, der Minimalwert und der Mittel-
wert berechnet. Bei jeder Messstellenabfrage (bei V6-Geräten, MA710, MA809 und MA500 auch mit der Wand-
lungsrate, Refreshrate beachten) werden über die 4 Kanäle des ALMEMO ® Steckers außer dem momentanen Mess-
wert die Max-, Min- und Mittelwerte seit der letzten Messstellenabfrage ausgegeben und danach gelöscht.
Wenn man die Max-, Min- oder Mittelwerte über einen längeren Zeitraum erhalten will, kann man auf diesen




390
                                                                     Anschluss von Fremdsensoren



Kanälen das Elementflag 4 (nur zyklische Abfrage, siehe Kapitel 6.10.3) und einen entsprechenden Zyklus pro-
grammieren. So lassen sich Momentanwerte mit der Wandlungsrate und die Max-, Min- oder Mittelwerte mit
manuellen oder zyklischen Abfragen aufzeichnen.
Liegen mehr als 100 Messwerte nacheinander außerhalb des Messbereichs, dann erscheint der Messwert zur
Kennzeichnung der Messbereichsüberschreitung blinkend.




Abb. 4.1 Strom/Spannung aufgetragen gegen die Zeit. Veranschaulichung des Messwerts,
sowie des Maximum-, Minimum- und Mittelwerts




4.5.1.1       Messmodul ZA 9900-AB für Gleichspannung

Eigenschaften des Moduls
Ausstattung
Das Messmodul wird mit ALMEMO® Anschlusskabel, zwei
Prüfkabeln mit berührungssicheren Bananensteckern und einer
Bedienungsanleitung geliefert.




Programmierung                                                  Abb. 4.2 Messmodul ZA9900AB für Gleichspannung
Programmierung des ALMEMO® Steckers:

 Kanal                  Messfunktion           Bereich                 Auflösung           Verriegelung

 1. Kanal               Messwert               DIGI                    1/2000 v.Mb.        5
 2. Kanal               Maximalwert            DIGI                    1/2000 v.Mb.        5

 3. Kanal               Minimalwert            DIGI                    1/2000 v.Mb.        5
 4. Kanal               Mittelwert             DIGI                    1/20000 v.Mb.       5


Technische Daten
Messbereich                                    siehe Kapitel 4.5.1, Auswahl, Produktübersicht
Auflösung                                      siehe Kapitel 4.5.1, Auswahl, Produktübersicht
Genauigkeit                                    0,1% v. Ew. ± 2 Digit
                                               für Gleichstrom 20 A: ±4 Digit
Abtastrate                                     1 kHz
Auflösung                                      12 bit, ± 2048 Digit



                                                                                                          391
Anschluss von Fremdsensoren



Refreshrate                                  0,1 s
Messzyklus maximal                           14 h
Galvanische Trennung                         1 kV dauernd, 4 kV für 1 Sek.
Nennbedingungen                              23°C ± 2 K, 10 bis 90% rH (nicht kondensierend)
Gehäuse                                      Polystyrol, Maße L100 x B54 x H31 mm
Buchsen                                      berührungssicher, Ø 4 mm
Betriebsspannung                             6 bis 14 V über ALMEMO® Gerät
Stromverbrauch                               < 40 mA (Stecker und Modul)

Handhabung
Vorbereitung
Die Eingangsbuchsen des Messmoduls werden mit Hilfe der mitgelieferten berührungsgeschützten Anschlusska-
bel direkt mit den Anschlüssen der Spannungsquelle verbunden.




            Warnung! Bei Messspannungen von über 50V ist unbedingt darauf zu achten, dass die Verkabelung
            im spannungsfreien Zustand erfolgt und erst danach die Spannung eingeschaltet wird. Berühren Sie
            im Betrieb keine freiliegenden Teile oder Anschlüsse, um elektrische Schläge zu vermeiden.

Fühlerschutz
Der Abgleich des Messbereichs ist in der Steigungskorrektur abgelegt. Bevor die Verriegelung unter 4 eingestellt
wird, sollten Sie sich unbedingt den Abgleichwert notieren, damit Sie ihn wieder eingeben können, falls er bei
einer Programmierung oder Fehlbedienung gelöscht wird.


4.5.1.2       Messmodul ZA 9901-AB für Gleichstrom

Eigenschaften des Moduls
Ausstattung
Das Messmodul wird mit ALMEMO® Anschlusskabel, zwei
Prüfkabeln mit berührungssicheren Bananensteckern und einer
Bedienungsanleitung geliefert.

Programmierung
Siehe Kapitel 4.5.1.1.

Technische Daten                                                 Abb. 4.3 Messmodul ZA9901AB für Gleichstrom
Siehe Kapitel 4.5.1.1.

Handhabung
Vorbereitung
Das Strom-Messmodul wird mit Hilfe der mitgelieferten berührungsgeschützten Anschlusskabel in die An-
schlussleitung eines Verbrauchers geschaltet.




392
                                                                      Anschluss von Fremdsensoren




              Warnung! Bei Messspannungen von über 50V ist unbedingt darauf zu achten, dass die Verkabelung
              im spannungsfreien Zustand erfolgt und erst danach die Spannung eingeschaltet wird. Berühren Sie
              im Betrieb keine freiliegenden Teile oder Anschlüsse, um elektrische Schläge zu vermeiden.
               Achtung! Schließen Sie das Strommessmodul nicht ohne Verbraucher direkt an die Spannungsquelle
               an, weil dadurch das Modul zerstört werden kann und eine Gefahr durch Überhitzung entsteht. Die
               Strombereiche sind zwar kurzfristig überlastbar, haben aber keine Sicherung.


4.5.2 ALMEMO® AC-Messmodule für Wechselspannung und
      Wechselstrom
Messprinzip
Die ALMEMO® AC-Messmodule ZA 9903-AB und ZA 9904-AB erfassen selbstständig voll digital den Echt-
Effektivwert einer Wechselstromgröße, d.h. das Messsignal mit beliebiger Kurvenform wird mit 1kHz digitali-
siert und der echte Effektivwert berechnet.
Auf dem 2. Kanal kann die Frequenz abgerufen werden. Die Übertragung zum Messgerät erfolgt rein digital. Der
Anschluss im Modul ist auf Dauer mit 1kV galvanisch getrennt und überspannungsgesichert. Das Messmodul
kann so an jeden Messeingang eines beliebigen ALMEMO® Messgerätes angesteckt werden, d.h. auch mehrere
an ein Gerät. Dabei muss die Maximalbelegung des ALMEMO® Gerätes beachtet werden.

Auswahl, Produktübersicht
 Artikelnummer              Messbereich            Auflösung   Spitzenwert      Überlastung        Innenwider-
                                                                                                   stand
 Wechselspannung:           Ueff sinus                         USS              USS                Ri
 ZA9903AB11)                130 mV                 0,1 mV      ±0,2 V           ±400 V             0,5 MΩ
 ZA9903AB2                  1,3 V                  1 mV        ±2 V             ±400 V             0,8 MΩ
 ZA9903AB3                  13 V                   10 mV       ±20 V            ±500 V             1 MΩ
 ZA9903AB4                  130 V                  0,1 V       ±200 V           ±500 V             1 MΩ
 ZA9903AB5                  400 V                  1V          ±1000 V          ±1000 V            4 MΩ
 1)
   Bei Verwendung des Messmoduls zur Strommessung mit externem Shunt muss der Shunt in den Nullleiter (nicht in die
 Phase) eingeschleift werden.

 Wechselstrom:              Ieff sinus                         ISS              ISS                Ri
 ZA9904AB1                  1A                     1 mA2)      ±2 A             ±10 A              0,10 Ω
 ZA9904AB2                  10 A                   10 mA2)     ±20 A            ±20 A              0,01 Ω
 ZA9904AB3                  20 A                   0,1 A2)     ±30 A            ±30 A              0,002 Ω
 2)
      ohne Sicherung, nur max. 1 min überlastbar
Alle Messmodule werden inklusive berührungsgeschütztes Anschlusskabel geliefert.




                                                                                                               393
Anschluss von Fremdsensoren



Hinweise zur Messung
Anschluss des Messmoduls
           Achten Sie beim Anschluss des Messmoduls auf den Messbereich, der auf dem Typenschild ange-
           kreuzt ist.
           Schalten Sie beim Anstecken der Messmodule das Messgerät aus.
Der ALMEMO® Stecker des Messmoduls kann an jede Fühlerbuchse Mxx eines jeden ALMEMO® Messgerätes
angesteckt werden. Die Daten werden alle 0.5 Sekunden optoisoliert digital an das Messgerät übertragen.
Die Stromversorgung des Messmoduls erfolgt durch das ALMEMO® Messgerät über einen DC/DC-Wandler
(Isolationsspannung min. 4kV/1Sek., auf Dauer 1kV). Die Stromversorgung des Messgerätes wird dadurch mit
ca. 40 mA belastet, d.h. für einen Langzeitbetrieb ist ein Netzteil erforderlich.

Echt-Effektivwert- Messung
Das Wechselspannungssignal wird laufend mit 1kHz abgetastet und alle 0.5 Sekunden der Gesamteffektivwert
aus Gleich- und Wechselspannungsanteil errechnet.

                                                       2     2
                                              Ueff = √UAC + UDC

Bei einem Messbereich von 1300 Digit für sinusförmige Signale beträgt der Gesamtmessbereichsumfang ±2000
Digit.




       Abb. 4.4 Wechselspannung gegen die Zeit aufgetragen. Veranschaulichung von Effektivwert,
       Maximum- und Minimumwert.


Liegen von den 500 Messwerten mehr als 10 außerhalb des Messbereichs, dann erscheint der Messwert zur
Kennzeichnung der Messbereichsüberschreitung blinkend. Zur Erfassung der Frequenz muss die Amplitude min-
destens 10% des Endwertes aufweisen.



4.5.2.1      Messmodul ZA 9903-AB für Wechselspannung

Eigenschaften des Moduls
Ausstattung
Das Messmodul wird mit ALMEMO® Anschlusskabel und zwei
Prüfkabeln mit berührungssicheren Bananensteckern geliefert.




                                                                      Abb. 4.5 Messmodul ZA9903AB
                                                                      für Wechselspannung




394
                                                                   Anschluss von Fremdsensoren



Programmierung
Programmierung des ALMEMO® Steckers

 Kanal              Messfunktion       Bereich           Dim.               Auflösung         Verriegelung

 1. Kanal           AC-Effektiv-       DIGI              V~                 1/1300 v.Mb.      5
                    wert
 2. Kanal           Frequenz           DIGI              Hz                 0.1 Hz            5


Technische Daten
Messbereich                    siehe Kapitel 4.5.2 Auswahl, Produktübersicht
Auflösung                      siehe Kapitel 4.5.2 Auswahl, Produktübersicht
                               TRMS                                 Frequenz
Genauigkeit                    0,1% v. Ew. ± 2 Digit                ± 0,1 Hz
Abtastrate                     1 kHz                                1 kHz
Auflösung                      12 bit, ± 2048 Digit für Uss         0,1 Hz
Empfindlichkeit                 -                                   10% v. Ew.
Frequenzbereich                20,0 bis 250 Hz                      20,0 bis 250 Hz
Messdauer/Einschwingzeit       0,5 s                                0,5 s
Galvanische Trennung           1 kV dauernd, 4 kV für 1 Sek.
Nennbedingungen                23°C ± 2 K, 10 bis 90% rH (nicht kondensierend)
Gehäuse                        Polystyrol, Masse L100 x B54 x H31 mm
Buchsen                        berührungssicher, Ø 4 mm
Betriebsspannung               6 bis 14 V über ALMEMO ® Gerät
Stromverbrauch                 < 40 mA (Stecker und Modul)

Handhabung
Vorbereitung
Die Eingangsbuchsen des Messmoduls werden mit Hilfe der mitgelieferten berührungsgeschützten Anschlusska-
bel direkt mit den Anschlüssen der Spannungsquelle verbunden.




            Warnung! Bei Messspannungen von über 50V ist unbedingt darauf zu achten, dass die Verkabelung im
            spannungsfreien Zustand erfolgt und erst danach die Spannung eingeschaltet wird. Berühren Sie im
            Betrieb keine freiliegenden Teile oder Anschlüsse, um elektrische Schläge zu vermeiden.

Fühlerschutz
Der Abgleich des Messbereichs ist in der Steigungskorrektur abgelegt. Bevor die Verriegelung unter 4 eingestellt
wird, sollten Sie sich unbedingt den Abgleichwert notieren, damit Sie ihn wieder eingeben können, falls er bei
einer Programmierung oder Fehlbedienung gelöscht wird.




                                                                                                          395
Anschluss von Fremdsensoren



4.5.2.2       Messmodul ZA 9904-AB für Wechselstrom

Eigenschaften des Moduls
Ausstattung
Das Messmodul wird mit ALMEMO® Anschlusskabel und zwei
Prüfkabeln mit berührungssicheren Bananensteckern geliefert.




Programmierung
Siehe Kapitel 4.5.2.1.
                                                                   Abb. 4.6 Messmodul ZA9904AB
Technische Daten                                                   für Wechselstrom
Siehe Kapitel 4.5.2.1.

Handhabung
Vorbereitung
Das Messmodul wird mit Hilfe der mitgelieferten berührungsgeschützten Anschlusskabel in die Anschlussleitung
eines Verbrauchers geschaltet.




Warnung! Bei Messspannungen von über 50V ist unbedingt darauf zu achten, dass die Verkabelung im spannungs-
freien Zustand erfolgt und erst danach die Spannung eingeschaltet wird. Berühren Sie im Betrieb keine freiliegen-
den Teile oder Anschlüsse, um elektrische Schläge zu vermeiden.

            Achtung! Schließen Sie das Strommessmodul nicht ohne Verbraucher direkt an die Spannungsquelle
            an, weil dadurch das Modul zerstört werden kann und eine Gefahr durch Überhitzung entsteht. Die
            Strombereiche sind zwar kurzfristig überlastbar, haben aber keine Sicherung.


            Fühlerschutz
           Der Abgleich des Messbereichs ist in der Steigungskorrektur abgelegt. Bevor die Verriegelung unter
           4 eingestellt wird, sollten Sie sich unbedingt den Abgleichwert notieren, damit Sie ihn wieder einge-
ben können, falls er bei einer Programmierung oder Fehlbedienung gelöscht wird.4.5.3 Messmodul für Thermo-
elemente




396
                                                                Anschluss von Fremdsensoren




4.5.3 Messmodul für Thermoelemente
Messprinzip
Sollen Temperaturen auf hohem Potential bis 1000V gemessen werden, können die digitalen ALMEMO® Mess-
module ZAD950-ABK, J, T (Typ K, J, T) verwendet werden. Sie erfassen galvanisch getrennt die Temperatur
eines Thermoelementes (besonders für blanke Thermodrähte) und übergeben den Messwert laufend digital an
das ALMEMO® Gerät. Das Messmodul kann an jeden ALMEMO® Messeingang angesteckt werden, d.h. auch
mehrere an ein ALMEMO® Gerät. Dabei muss die Maximalbelegung des ALMEMO® Gerätes beachtet werden.

Auswahl, Produktübersicht
 Artikelnummer                       Messbereich                        Auflösung
 ZAD950ABK                           -200 bis +1370°C                   0,1 K
 ZAD950ABJ                           -200 bis +1000°C                   0,1 K
 ZAD950ABT                           -200 bis +400°C                    0,1 K


Hinweise zur Messung
Anschluss des Messmoduls
           Vorsicht Hochspannung!
           Bei Potentialen von über 50 V ist unbedingt darauf zu achten, dass die Verkabelung im spannungs-
           freien Zustand erfolgt und erst danach die Spannung eingeschaltet wird. Das Messmodul darf nur
           außerhalb des berührungsgefährlichen Bereiches betrieben werden. Die sicherheitstechnische Ver-
antwortung liegt ab den Fühleranschlüssen bei dem Anwender.
Achten Sie darauf, dass zum Fühleranschluss die mitgelieferten berührungssicheren Hoch-
spannungsstecker verwendet werden! Bei Drahtstärken unter einem Millimeter muss der
Draht u.U. mehrfach umgebogen werden, um einen sicheren Halt in der Schraubklemme zu
gewährleisten.
Der ALMEMO® Stecker des Messmoduls kann an jede Fühlerbuchse Mxx eines jeden
ALMEMO® Messgerätes angesteckt werden. Die Daten werden mit einer Messrate von
2,5 Hz optoisoliert digital an das Messgerät übertragen.
Die Stromversorgung des Messmoduls erfolgt durch das ALMEMO® Messgerät über einen DC/DC-Wandler
(Isolationsspannung min. 4kV/1Sek., auf Dauer 1kV). Das Messgerät muss eine Fühlerversorgung von 7 bis 12V,
ca. 30 mA bereitstellen, d.h. meistens ist ein Netzteil erforderlich.




                                                                                                      397
Anschluss von Fremdsensoren



4.5.3.1        Messmodule ZAD 950 AB für Thermoelemente, galvanisch
               getrennt bis 1000V

Eigenschaften der Module
Ausstattung
Das Messmodul besitzt ein Anschlusskabel mit ALMEMO®
Stecker.




                                                              Abb. 4.7 Messmodul ZAD950AB für
                                                              Thermoelemente, galvanisch getrennt
Programmierung
Programmierung des ALMEMO® Steckers

 Kanal             Messfunktion       Bereich          Dim.               Auflösung           Verriegelung

 1. Kanal          Temperatur         DIGI             °C                 0,1 K               5

Technische Daten
Messfühler                      Thermoelement
Messbereiche                    ZAD 950 ABK: NiCr-Ni (K) -200,0 bis 1370,0°C
                                ZAD 950 ABJ: Fe-CuNi (J) -200,0 bis 1000,0°C
                                ZAD 950 ABT: Cu-CuNi (T) -200,0 bis 400,0°C
Auflösung                       0,1 K
Messrate                        2,5 M/s
Linearisierungsgenauigkeit      ± 0,05 K ± 0,05% v.Mw.
Systemgenauigkeit               0,1% v.Mw. ± 4 Digit, 0,01%/K
Präzisionsklasse                C siehe Kapitel 2
Galvanische Trennung            1kV DC/AC dauernd, 4 kV für 1 Sekunde
Gehäuse                         ABS, L127 x B83 x H38 mm
Fühleranschluss                 4 mm Sicherheitsbuchsen und -stecker (mit Schraubklemmen)
Anschlusskabel                  1,5 m mit ALMEMO ® Stecker
Spannungsversorgung             6 bis 13 V DC über ALMEMO ® Gerät, Netzteil empfohlen
Stromverbrauch                  ca. 30 mA




398
                                                                  Anschluss von Fremdsensoren




4.6 Frequenz / Impulse / Drehzahl

4.6.1 ALMEMO® Adapterkabel ZA9909-AKxU für Frequenz-
      und Impulssignale
Messprinzip
Das Adapterkabel für Frequenzsignale ZA 9909-AKxU dient der Erfassung digitaler Impulse. Es zählt im Füh-
lerstecker mit einem eigenen kleinen Mikrocontroller Impulse und übergibt diese auf Befehl an das Messgerät.
Da auf diese Weise auch Signale berücksichtigt werden, wenn der Messkanal nicht angewählt ist, können sogar
mehrere Adapterkabel an einem Gerät angesteckt und über Messstellenabfragen erfasst werden.

Auswahl, Produktübersicht
 Artikel                Typ                   Messbereich          Auflösung             programmierter
                                                                                         Bereich
 ZA9909-AK1U            Frequenz              0 bis 15000 Hz       1 Hz                  Freq
                                              oder
                                              0 bis 3200 Hz        0,1 Hz
 ZA9909-AK2U            Impuls                0 bis 65000 Imp      1 Imp                 Puls
 ZA9909-AK4U            Drehzahl              8 bis 32000 UpM                            Freq


Hinweise zur Messung
Es gibt vier verschiedene Möglichkeiten, das Adapterkabel zu beschalten (siehe Abbildung unten):
 (A)       Das Adapterkabel kann direkt mit aktiven Spannungssignalen von 6 bis 40 V angesteuert werden
           und wird dann auf ‚Input +‘ und ‚Input ‑‘‚ angeschlossen. Optokoppler im Eingang sorgen in die-
           sem Fall für galvanische Trennung.
 (B)       Passive potentialfreie Schaltkontakte können über die Versorgungsspannung des Messgerätes zur
           Übermittlung von Impulsen herangezogen werden.
 (C/D)     Turbinen oder photoelektrische Impulsgeber können vom Adapterkabel versorgt werden (max.
           50mA). Je nach Ausgangstreiber ist der Optokoppler entsprechend zu beschalten (NPN:C) oder
           (PNP:D). Reicht die Gerätespannung nicht aus, ist der Stecker auch mit Spannungswandler auf
           13,5V ± 0,5 V erhältlich (Option OA9909V12).




Durch Programmierung des Messbereiches ist wahlweise Frequenz- oder Impulsmessung möglich. Zur Dreh-
zahlmessung ist ein Adapterkabel mit eigener Programmierung erforderlich.




                                                                                                         399
Anschluss von Fremdsensoren



4.6.1.1       Adapterkabel ZA9909-AK1U zur Frequenzmessung

Messprinzip
Das Adapterkabel zur Frequenzmessung zählt die Impulse pro Sekunde und gibt diesen Frequenzwert kontinu-
ierlich aus.

Eigenschaften des Adapterkabels
Ausstattung
Das Adapterkabel bietet eine Fühlerversorgung von 5 V. Die Fühler können aber auch direkt über ‚7 – 12 V‘ aus
dem Gerät versorgt werden. Je nach Gerätespannung (siehe Datenblätter der Geräte) liegen dann 6, 9 oder 12
Volt an. Reicht diese Versorgung nicht aus, kann das Adapterkabel über die Option OA9909V12 mit einer Ver-
sorgungsspannung von 13,5 V auf dem Anschluss für die Gerätespannung ausgestattet werden.

Technische Daten
Frequenzbereich                 0 bis 15000 Hz (Aufl.: 1Hz), Torzeit 4 mal 0,5 s
                                0 bis 3200,0 Hz (0.1Hz), Torzeit 0,5 s + 1Flanke
Impulslänge                     > 50 μs (5ms mit Kontaktentprellung)
Eingangsspannungsbereich        6 bis 40 V Rechteck über Optokoppler
Kabellänge                      1,5 m
Fühlerversorgung                direkt aus dem ALMEMO ® Gerät (6, 9 oder 12V)
Option OA9909V12
   Fühlerversorgung             13,5 V ± 0,5 V
   Ausgangsstrom                100 mA bei Gerätespannung 12 V
                                50 mA bei Gerätespannung 9 V
Stromverbrauch                  3 mA
Temperaturbereich               -10 bis +60°C

Handhabung
Vorbereitung
Ausgeliefert wird das Adapterkabel ZA9909-AK1U mit einer Auflösung von 1 Hz und einem Messbereich von
0 bis 15000 Hz (siehe oben).
Wird eine höhere Auflösung gewünscht, kann eine Drahtbrücke von Klemme BR1 zur Klemme +5V angebracht
werden. Die Auflösung wird dadurch auf 0.1 Hz erhöht, wohingegen sich der Messbereich auf 0 bis 3200.0 Hz
ändert. Nach Setzen der Drahtbrücke muss eine Kommaverschiebung programmiert werden (Exponent: -1).


4.6.1.2       Adapterkabel ZA9909-AK2U zur Impulsmessung

Messprinzip
Das Adapterkabel zählt die Impulse zwischen zwei Messstellenabfragen (manuell oder zyklisch) und gibt die
Impulszahl nur bei der Messstellenabfrage aus.

Eigenschaften des Adapterkabels
Ausstattung
Siehe Kapitel 4.6.1.1.




400
                                                                 Anschluss von Fremdsensoren



Technische Daten
Max. Impulszahl                 65000
Impulslänge                     > 50 μs (5ms mit Kontaktentprellung)
Eingangsspannungsbereich        6 bis 40 V Rechteck über Optokoppler
Kabellänge                      1,5 m
Fühlerversorgung                direkt aus dem ALMEMO ® Gerät (6, 9 oder 12V)
Option OA9909V12
   Fühlerversorgung             13,5 V ± 0,5 V
   Ausgangsstrom                100 mA bei Gerätespannung 12 V
                                50 mA bei Gerätespannung 9 V
Stromverbrauch                  3 mA
Temperaturbereich               -10 bis +60°C

Handhabung
Vorbereitung
Die Impulsmessung ist für Signale mit niedriger Wiederholrate gedacht, die in einem längeren Zeitraum erfasst
werden sollen. Das Adapterkabel zählt deshalb die Impulse zwischen zwei Messstellenabfragen (manuell oder
zyklisch) und gibt die Impulszahl nur bei der Messstellenabfrage aus, d.h. während des Zyklus ändert sich der
angezeigte Wert nicht.
Programmiert man einen Messzyklus von 1 Minute, wird jede Minute die Anzahl der Impulse/Minute angezeigt.
Durch Summierung über den Druckzyklus mit dem Funktionskanal S(P) kann zusätzlich auch die Impulszahl
über einen größeren Zeitraum (z.B. 1 Stunde) bestimmt werden.
Prellende Kontakte können digital mit einer Zeitkonstanten von 5ms unterdrückt werden, wenn man Klemme
BR1, Klemme BR2 und Klemme +5V mit Drahtbrücken verbindet.


4.6.1.3       Adapterkabel ZA9909-AK4U zur Drehzahlmessung

Messprinzip
Das Adapterkabel zur Drehzahlmessung misst die Zeit zwischen zwei Impulsen und errechnet daraus die Dreh-
zahl pro Minute.

Eigenschaften des Adapterkabels
Ausstattung
Siehe Kapitel 4.6.1.1.

Technische Daten
Drehzahlbereich                 8 bis 32000 Upm (Auflösung: 1Upm)
Impulslänge                     > 50 μs (5ms mit Kontaktentprellung)
Eingangsspannungsbereich        6 bis 40 V Rechteck
Kabellänge                      1,5 m
Fühlerversorgung                direkt aus dem ALMEMO ® Gerät (6, 9 oder 12 V)
Option OA9909V12
   Fühlerversorgung             13,5 V ± 0,5 V
   Ausgangsstrom                100 mA bei Gerätespannung 12 V
                                50 mA bei Gerätespannung 9 V
Stromverbrauch                  3 mA
Temperaturbereich               -10 bis +60°C




                                                                                                        401
Anschluss von Fremdsensoren




4.7 Verschiedene Stecker und Anschlusskabel

4.7.1 Digitaleingangskabel
Auswahl, Produktübersicht
 Artikel            Typ                       Eingänge            Eigenschaften
 ZA9000ES2          für potentialfreie Kon-   3 Digitaleingänge   potentialfreie Kontakte, Hilfsspannung 5
                    takte                                         V herausgeführt, Optokoppler, mit 1,5 m
                                                                  langem Kabel
 ZA9000EK2          für externe Spannung      4 Digitaleingänge   galvanisch getrennt (Optokoppler), mit
                    4 bis 30 V                                    1,5 m langem Kabel


4.7.1.1      ALMEMO® Adapterkabel ZA9000ES2 für digitale
             Eingangssignale

Messprinzip
Mit dem Digitaleingangskabel ZA 9000-ES2 können pro Messeingang 3 digitale Zustände (potentialfreie Kon-
takte) erfasst und überwacht werden.
Bei potentialfreien Kontakten sind entsprechende externe Spannungen vorzusehen. Das Digitaleingangskabel ZA
9000-ES2 stellt hierfür eine Hilfsspannung von 5V zur Verfügung.

Handhabung
Vorbereitung
Die Kontakte müssen dem Schaltbild entsprechend mit den 5V so verschaltet werden, dass sie die Optokoppler
ansteuern.




4.7.1.2      ALMEMO® Adapterkabel ZA9000EK2 für digitale
             Eingangssignale

Messprinzip
Mit dem Digitaleingangskabel ZA 9000-EK2 können pro Messeingang eines ALMEMO® Messgeräts 4 digitale
Zustände (elektrische Spannungspegel) erfasst und überwacht werden.




402
                                                                  Anschluss von Fremdsensoren



Handhabung
Vorbereitung
Jeder Eingang wird als Kanal mit dem Bereich ´Inp ´ programmiert, und der Zustand erscheint bei jeder Mess-
stellenabfrage in der Datenausgabe mit 0,00% oder 100,00%. Durch Eingabe eines Grenzwertes von z.B. 50,00 %
ist auch eine Ausgabe von Störwerten realisierbar.
Wenn das prozentuale Verhältnis des Ein-Aus-Zustandes über einen zyklischen Zeitraum oder die gesamte Mes-
sung dokumentiert werden soll, ist diese Größe über die Mittelwertbildung (zyklisch oder kontinuierlich) zu er-
fassen (siehe Kapitel 6.7.4).
Die höchste Auflösung erhält man mit der kontinuierlichen Messstellenabfrage.




Die Digitaleingänge sind Optokoppler, die beim Anlegen einer Spannung von ca. 4 bis 30 V DC vom LO-Zustand
(0% = 0 bis 1V DC) in den Hi-Zustand (100% = 4 bis 30V DC) gehen.


4.7.2 Stecker oder Kabel zur Anpassung von speziellen
      Fühlern an das ALMEMO® System

4.7.2.1 Schnittstellenadapterkabel ZAD 919-AKxx für Fremdgeräte

Messprinzip
Viele Sensoren oder externe Messgeräte besitzen keinen Analogausgang sondern haben eine digitale Schnitt-
stelle. Um diese in die Datenerfassung mit ALMEMO® Geräten einbinden zu können, gibt es das Schnittstellen-
adapterkabel ZAD 919-AKxx. Das Gerätetypenprotokoll wird passend zur Ausgangsschnittstelle des externen
Gerätes programmiert und dessen Schnittstellenkabel mit dem passenden ALMEMO® Stecker versehen.
Für die Schnittstellenprogrammierung muss eine detaillierte Beschreibung der Ausgangsschnittstelle des anzu-
bindenden Gerätes, ein passendes Kabel oder ein Stecker mit Belegungsplan vorliegen. Für Test und Prüfung
muss auch das anzubindende Fremdgerät zur Verfügung stehen.

Grundlagen
Anwendungsbereiche
    •   Waagen und Wägeeinrichtungen
    •   Messuhren und Wegaufnehmer
    •   Multimeter
    •   Inkrementale Weggeber
    •   Chemische Analysegeräte
    •   Digitale Sensoren




                                                                                                          403
Anschluss von Fremdsensoren



Eigenschaften des Adapterkabels
Ausstattung
Das Schnittstellenadapterkabel ZAD 919-AKxx ermöglicht die Einbindung von max. 4 Messwerten eines belie-
bigen Fremdgerätes mit serieller Schnittstelle (RS232, RS485, Modbus o.ä.) in die Messwerterfassung eines be-
liebigen ALMEMO® Gerätes.
Der Digitalstecker des Adapterkabels stellt eine galvanisch getrennte serielle Schnittstelle zur Verfügung und
enthält einen Interface-Prozessor zur Protokollwandlung. Mehrere Adapter können gleichzeitig an einem
ALMEMO® Gerät eingesetzt werden.

Programmierung
Bereich: DIGI

Technische Daten
Anzeigeumfang               ± 65000 Digit
Schnittstelle               asynchron 7/8 bit Daten, 1/2 Stoppbit, galvanisch getrennt


4.7.2.2 D7 pH- und Redox Stecker ZYD7 x0-AKx

Eigenschaften des Steckers
Ausstattung
Der D7 pH- und Redox Stecker ZYD7x0-AKx er-
fasst mit einem eigenen 24-Bit AD-Wandler die
Spannung der pH- oder Redox-Elektrode mit höchs-
ter Präzision und stellt diese in den Bereichen 0,00
bis 14,00 pH oder -1100,00 bis +1100,00 mV (Re-
dox) dar.
Der Stecker besitzt eine integrierte galvanische
                                                 Abb. 4.8 D7 pH- und Redox-Kabel ZYD710AKx (links) und
Trennung, wodurch auch das gleichzeitige Messen
                                                 pH-Kabel mit NTC Fühler ZYD740AK4 (rechts)
mit verschiedenen Sonden an einem Messgerät er-
möglicht wird.

Ausführungen
 Artikelnummer                     Art der Sonde            mit NTC-Sensor               Verfügbare Längen
 ZYD710AK4                         pH                       -                            2 und 5 m
 ZYD740AK4                         pH                                                   2m
 ZYD710AK5                         Redox                    -                            2 und 5 m


Programmierung
Konfigurierbare Messbereiche
 Bezeichnung            Messbereich         Dimension           Auflösung       Befehl           Bereich
 *pH, pH                0 bis 14            pH                  0,01            B-01             DIGI
 Redox, mV              -1100 bis +1100     mV                  0,1             B-02             DIGI
 Temperatur, °C         -50 bis +125        °C                  0,01            B-03             DIGI
*Auslieferungszustand




404
                                                                 Anschluss von Fremdsensoren



Außer dem Bereich werden alle fühlerspezifischen Parameter, wie z.B. Dimension, Kommentar, Fühlerversor-
gung und Verriegelung automatisch programmiert.

Technische Daten
 Messbereiche
   pH                      0,00 bis 14,00 pH
   Redox                   -1100,00 bis +1100,00 mV
   Temperatur              -50,00 bis +125,00°C
 AD-Wandler                Delta-Sigma
 Genauigkeit
   pH/Redox                0,02% v. Mw. ± 2 Digit
   Temperatur              ±0,05 K im Bereich -50,00 bis +100,00°C
 Temperaturdrift           max. 40 ppm/K
 Nenntemperatur            23°C ± 2 K
 Einsatzbereich            -10° bis +60°C
                           10% bis 90% rH (nicht kondensierend)
 Refreshrate               0,8 s
 Versorgungsspannung       6, 9, 12 V aus dem ALMEMO® Messgerät
 Stromverbrauch            ca. 8 mA
 Steckerfarben             Gehäuse rubinrot, schwarze Hebel


Handhabung
Messgenauigkeit erhöhen




Die Kalibrierung von pH- und Redox-Sonden erfolgt mit Referenzlösungen entweder durch manuelle Eingabe
des Sollwertes oder durch automatische Erkennung bei PH 4, 7 oder 10 über das im Sensor integrierte Sen-
sormenü mittels der Taste ADJ. Bei manueller Kalibrierung muss der Sollwert im Feld ‚Sollwert PH‘ eingegeben
werden. Auch können die Kalibrierwerte nach Aufheben der Steckerverriegelung über die Taste CLR gelöscht
werden.
Darüber hinaus besitzt der Stecker eine externe NTC-Anschlussmöglichkeit, die es erlaubt, neben der manuellen
Temperaturkompensation mit Festwert auch eine Temperaturkompensation über den externen NTC- Fühler vor-
zunehmen.
Da der Abgleich im ALMEMO® Stecker erhalten bleibt, kann die Sonde auch an anderen ALMEMO® Geräten
betrieben werden.




                                                                                                        405
Anschluss von Fremdsensoren




4.7.3 Mehrfachstecker

4.7.3.1       ALMEMO® 10fach-MU-Stecker ZA 5690 MU

Eigenschaften des Steckers
Ausstattung
Die ALMEMO® Messanlagen MA500 und MA5690 besitzen verschiedene Eingangskarten, darunter auch die
Eingangskarte ES5690xMU/ES500MMU mit einer 64-poligen Buchsenleiste. Der Anschluss von Fühlern an
diese Buchsenleiste erfolgt über den Mehrfachstecker ZA5690-MU. Er besitzt in seinem Inneren zehn Anschluss-
blöcke, die jeweils Einzelsteckern entsprechen, d.h. jeder dieser Anschlussblöcke ist mit jeweils 4 Schraubklem-
men A, B, C und D versehen. Die in den analogen Standardsteckern vorhandenen Anschlüsse U- und U+ fehlen
allerdings, sodass Fühler, die eine Stromversorgung benötigen, nicht angeschlossen werden können. Auch Fühler,
die eine Elektronik zur Anpassung erfordern (wie Feuchtefühler oder Flügelräder) sind für diese Art Mehrfach-
stecker ungeeignet.
Die Programmierung ist für alle angeschlossenen Fühler individuell möglich und wird in einem gemeinsamen
EEPROM im Stecker gespeichert.

Programmierung
Programmierbare Bereiche (siehe Kapitel 7.4) für diese Stecker:

 physikali-      Art der Fühler        programmierte Bereiche
 sche Größe
 Temperatur      Thermoelemente        NiCr-Ni, Fe-CuNi (L, J), Cu-CuNi (U, T), PtRh-Pt (S, R, B)
                 Pt100 / Ni100         Pt100-1, Pt100-2, Ni100
                 Pt1000/Ni1000         Pt100-1, Pt100-2, Ni100, alle mit Elementflag 01:I2*
                 NTC                   Ntc
 Spannung                              2,6 V, 26 mV, 55 mV, 260 mV
 Widerstand                        Ohm
*Umschaltung auf 1/10-Messstrom mit Elementflag, siehe Kapitel 6.10.3


Anschlussbelegung




406
                                                                   ALMEMO® Ausgangsmodule




5 ALMEMO® Ausgangsmodule

Einleitung
Messgeräte müssen mit ihrer Umgebung in Verbindung treten können, d.h. ihre Messdaten an analoge oder digi-
tale Peripheriegeräte übergeben, Befehle von einem Rechner ausführen, Alarm auslösen oder auch auf Schaltim-
pulse reagieren. Um alle Möglichkeiten zu erfüllen, aber den Hardwareaufwand zu minimieren, wurden alle dazu
nötigen Schnittstellen in ALMEMO® Ausgangsstecker oder -module eingebaut.
Dieses Konzept lässt dem Anwender bei der digitalen Datenübertragung je nach Aufgabe die freie Wahl
zwischen Drahtverbindung (z.B. USB, RS232, RS485, Ethernet), Funk (u. A. WLAN) sowie Lichtwellenleiter.
Zum Anschluss der Module haben fast alle ALMEMO® Geräte zwei Ausgangsbuchsen A1 und A2, die
zusätzlich auch noch eine digitale Vernetzung der Geräte erlauben. Die Ausgangsmodule werden wie die
Fühler automatisch erkannt, sodass standardmäßig keine Programmierung erforderlich ist.



5.1 Zubehör zur Steuerung und Signalweitergabe
Funktionsweise
Zur Analogausgabe geben die meisten ALMEMO® Geräte auf den Buchsen A1 und A2 ein PWM-Signal
aus. Dazu gibt es Analogausgangskabel oder -module, die das Digitalsignal in Analogwerte 0-2V, 0-10V,
0-20mA umsetzen.
Die Ausgangsmodule RTA3, RTA4 und RTA5 besitzen eigene DA-Wandler, sodass auch mehrere
Analogaus-gänge bereitgestellt werden können. Zum Teil ist es möglich, je nach Anwendung den Ausgangstyp
auf 0-10V oder 0-20mA umzuschalten. Die neuen Module enthalten bis zu 10 Interfaceelemente und neben
den Analogaus-gängen auch Relais und Triggereingänge. Alle sind in ihrer Funktion einzeln konfigurierbar.

Auswahl, Einsatz
Zur Steuerung und Signalweitergabe sind Module mit folgenden Funktionen erhältlich:
    •   Relais
    •   Trigger
    •   Analogausgang
In manchen Modulen sind zwei oder auch alle drei Funktionen vereint.




                                                                                                       407
ALMEMO® Ausgangsmodule




5.1.1 Trigger- und Relaiskabel
Auswahl, Produktübersicht
Für Alarmmeldungen bei Grenzwertüberschreitungen (siehe Kapitel 6.3.9) und zum Ansteuern von Peripherie-
geräten (siehe Kapitel 6.10.8) stehen Kabel mit eingebauten Halbleiterrelais zur Verfügung. Zur Fernsteuerung
der Geräte (siehe Kapitel 6.6.4) gibt es Triggerkabel sowie die Kombination von beiden.

 Art             Artikelnummer       Trigger/Relais        Eigenschaften
 Triggerkabel    ZA1006ET            1 Triggereingang      mit Taste
 Triggerkabel    ZA1006EK2           2 Triggereingänge     für externe Kontakte oder Spannungen, mit
                                                           Klemmstecker
 Trigger-/       ZA1006EKG           2 Triggereingänge     Triggereingänge für externe Spannungen
 Relaiskabel                         2 Schließerkontakte
 Trigger-/       ZA1006ETG           2 Triggereingänge     Triggereingänge für externe potentialfreie Kon-
 Relaiskabel                         2 Schließerkontakte   takte
 Relaiskabel     ZA1006GK            1 Schließerkontakt    mit zwei Bananensteckern



5.1.1.1        ALMEMO® Triggerkabel ZA 1006 ET und ZA 1006 EK2

Eigenschaften
Ausstattung
Das ZA 1006 EK2 besitzt jeweils zwei Triggereingänge für externe potentialfreie Kontakte und zwei Triggerein-
gänge für externe Spannungen. Sie können beide getrennt, auch mit Makros, programmiert werden (siehe Kapitel
6.6.4).
Das ZA 1006 ET besitzt einen Triggereingang über eine Taste. Triggervarianten sind programmierbar.




Abb. 5.1 Triggerkabel ZA 1000 ET

Technische Daten
 Triggereingang
    ZA1006ET              mit Taste, Triggervarianten programmierbar
    ZA1006EK2             • für externen potentialfreien Kontakt (Ri > 50 kΩ, nicht galvanisch getrennt)
                          • für externe Spannung 4 bis 30 V DC (Optokoppler), Triggervarianten program-
                             mierbar
 Stromverbrauch           ca. 3 mA
 Kabellänge               1,5 m
 Anschluss                mit Klemmstecker (ZA1006EK2)




408
                                                                        ALMEMO® Ausgangsmodule



5.1.1.2       ALMEMO® Trigger-/ Relaiskabel ZA 1006 EKG / ETG

Eigenschaften
Ausstattung
Die Trigger-/Relaiskabel besitzen zwei eigenständige Triggereingänge, ZA1006EKG für externe Spannungen
und ZA1006ETG für externe potentialfreie Kontakte. Sie können beide getrennt, auch mit Makros, programmiert
werden (siehe Kapitel 6.6.4).
Beide Kabel sind mit jeweils zwei Relais ausgestattet, die einzeln konfigurierbar sind (siehe Kapitel 6.10.9), z.B.
invers oder PC-gesteuert.




Abb. 5.2 Trigger-/ Relaiskabel ZA 1006 EKG/ETG

Technische Daten
 Triggereingang           für externen potentialfreien Kontakt (Ri > 50 kΩ, nicht galvanisch getrennt) oder
                          für externe Spannung 4 bis 30 V DC (Optokoppler), Triggervarianten programmier-
                          bar
 Relais                   Schließerkontakt (Halbleiterrelais), auch invers programmierbar,
                          Belastbarkeit: 50 V DC, 0,5 A, 1 Ω (ohne Polarität)
 Stromverbrauch           ca. 3 mA
 Kabellänge               1,5 m
 Anschluss                mit Klemmstecker



5.1.1.3       ALMEMO® Relaiskabel ZA 1006 GK

Eigenschaften
Ausstattung
Das Relais-Kabel (ZA1000-GK) kann zum Schalten von netzbetriebenen Geräten mit dem Relaisadapter
ZB 2280-RA betrieben werden. Er wird zwischen Steckdose und Alarmgerät gesteckt und vom Relais-Kabel
(ZA1000-GK) angesteuert, d.h. bei Alarm eingeschaltet.
Technische Daten:




Abb. 5.3 Relaiskabel ZA1006GK und Steckdosen-Relaisadapter ZB2280RA




                                                                                                             409
ALMEMO® Ausgangsmodule



Technische Daten
 Relaiskabel ZA1006GK
   Relais                   Schließerkontakt (Halbleiterrelais), auch invers programmierbar,
                            Belastbarkeit: 50 V DC, 0,5 A, 1 Ω (ohne Polarität)
   Stromverbrauch           ca. 3 mA
   Kabellänge               1,5 m
   Anschluss                Büschelstecker
 Steckdosen-Relaisadapter ZB2280RA
   Steuereingang            für Optokopplerausgang
                            oder Schaltkontakt R < 10 kΩ
   Ausgang                  Schuko-Steckdose, Mechanisches Relais, Belastbarkeit: 230 V, 6 A
   Schaltzustand            Ruhe AUS; Alarm EIN



5.1.2 Relais-Trigger-Analog-Adapter
Auswahl, Produktübersicht
 Artikelnummer        Ausgänge              Eigenschaften
 ZA8006RTA3           Relais, Trigger,      ansteckbar an ALMEMO® Geräte
                      Analogausgänge
 ZA8006RTA4           Relais, Trigger,      Interface Modul im ALMEMO® Netz
                      Analogausgänge
 ES5690RTA5           Relais, Trigger,      Einschub für alle Messwerterfassungsanlagen MA5690
                      Analogausgänge




Abb. 5.4 ALMEMO® Module für Relais, Trigger und Analogausgänge




410
                                                                      ALMEMO® Ausgangsmodule



Hinweise zu den Adaptern
Alle Adapter verfügen über maximal 10 Schnittstellen (Halbleiterrelais, Analogausgänge und Triggereingänge).
Diese sogenannten Ports sind einzeln adressier- und konfigurierbar (siehe Kapitel 6.10.9.2). Die Ansteuerung der
Ausgangsrelais über die Schnittstelle ist in Kapitel 6.10.10 beschrieben, die Ansteuerung der Analogausgänge in
Kapitel 6.10.7.
Angeschlossen werden alle Elemente über orangene ALMEMO® Klemmstecker.




                                 Abb. 5.5 Innenansicht des Klemmsteckers für
                                 die Relais-Trigger-Analog Adapter


Die genaue Bestückung, die Konfiguration und der Zustand der Module wird entweder durch die Darstellung auf
dem Grafikdisplay oder durch Abfrage über die Schnittstelle ersichtlich (siehe Kapitel 6.10.9.2). Genauere An-
gaben finden Sie in den einzelnen Anleitungen.


5.1.2.1       ALMEMO® Trigger-Ausgabe-Interface ZA 8006 RTA3

Eigenschaften
Ausführungen
Trigger-Ausgabe-Interface ZA8006RTA3 ist ein Adapter zum Anschluss an die Ausgangsbuchsen der
ALMEMO® Geräte.

Technische Daten
 Triggereingänge               Optokoppler 4 bis 30 V, Ri > 3 kΩ, Eingangsstrom 2 mA
 Relais                        Halbleiterrelais 1 Ω, Belastbarkeit 50 V, 0,5 A
 Analogausgänge                wahlweise über die Option OA 8006-R02 bestellbar
                               Doppelanalogausgang galvanisch getrennt, max. 50 V
                               10 V oder 20 mA, programmierbar
                               16 bit DAC
  0,0 bis 10,0 V               0,5 mV / Digit, Bürde > 100 kΩ
  0,0 bis 20,0 mA              0,1 mA / Digit, Bürde < 500 Ω
  Genauigkeit                  0,1% v.Mw. + 0,1% v.Ew.
  Temperaturdrift              10 ppm/K
  Zeitkonstante                100 μs
 Spannungsversorgung           über ALMEMO® Gerät oder
                               über Netzadapter ZA1312NA10 (zu empfehlen bei Option Analogausgang)
 Stromverbrauch bei            ca. 10 mA, Beleuchtung ca. 15 mA
 9V-Versorgung                 mit zwei Analogausgängen: ca. 30 mA + 1,6 ‧ IOut
 Display                       Grafik 128 x 64 (55 x 30 mm)
                               Beleuchtung: 2 weiße LED
 Tastatur                      7 Silikontasten (4 Softkeys)
 Gehäuse                       ABS (max. 70°C), 290 g

Abmessungen
Länge: 127 mm
Breite: 83 mm
Höhe: 42 mm



                                                                                                           411
ALMEMO® Ausgangsmodule



5.1.2.2      ALMEMO® Trigger-Ausgabe-Interface ES 5690 RTA5

Eigenschaften
Ausführungen
Trigger-Ausgabe-Interface ES5690RTA5 ist ein Einschub für die Messwerterfassungsanlagen ALMEMO® 5690.

Technische Daten
 Triggereingänge             Optokoppler 4 bis 30 V, Ri > 3 kΩ, Eingangsstrom 2 mA
 Relais                      Halbleiterrelais 1 Ω, Belastbarkeit 50 V, 0,5 A
 Analogausgänge              wahlweise über die Option OA 8006-R02 bestellbar
                             Doppelanalogausgang galvanisch getrennt (max. 50 V)
                             10 V oder 20 mA, programmierbar
                             16 bit DAC
   0,0 bis 10,0 V            0,5 mV / Digit, Bürde > 100 kΩ
   0,0 bis 20,0 mA           0,1 mA / Digit, Bürde < 500 Ω
   Genauigkeit               0,1% v.Mw. + 0,1% v.Ew.
   Temperaturdrift           10 ppm/K
   Zeitkonstante             100 μs
 Spannungsversorgung         über ALMEMO® Messanlage
 Stromverbrauch              Standard: ca. 10 bis 20 mA
                             mit zwei Analogausgängen: ca. 15 mA + 1,8 ‧ IOut
 Einschub                    19‘‘ 8TE (2 Steckplätze)



5.1.3 Analogausgangskabel

5.1.3.1      Analogausgangskabel ZA 1601-RK

Funktionsweise
Zur Messwertregistrierung mit einem Schreiber oder ähnlichen Ausgabeeinheiten kann an die Buchse A1 oder
A2 das Analogausgangsmodul ZA 1601-RK angesteckt werden. Im Stecker ist ein Wandler eingebaut, der das
PWM-Signal vom Messgerät in eine Spannung (-1,25 bis +2,0 V) umsetzt, die dem linearisierten Messwert des
angewählten Kanals entspricht. Die Ausgangspannung entspricht 0,1 mV/Digit. Wenn eine hohe Ansprechge-
schwindigkeit erreicht werden soll, so ist eine höhere Wandlungsrate einzustellen.

Eigenschaften
Technische Daten
 Ausgangsspannung         -1,250 bis 2,000 V nicht galvanisch getrennt
 Steigung                 0,1 mV/Digit
 Restwelligkeit           < 2 Digit
 Bürde                    > 100 k
 Genauigkeit              ± 0,1% ± 6 Digit
 Temperaturdrift          1 Digit / K
 Zeitkonstante            100 ms
 Stromverbrauch           ca. 3 mA
 Kabellänge               1,5 m




412
                                                                   ALMEMO® Ausgangsmodule



Handhabung
Vorbereitung
Das Ausgangssignal ist über Analoganfang und -ende beliebig skalierbar (siehe Kapitel 6.10.7), wenn der Um-
fang mehr als 100 Digit beträgt (z.B. 0 – 2 V für -30,0 bis 120,0°C).

Messen
Während einer zyklischen Messstellenabfrage behält der Analogausgang den letzten Wert des angewählten Ka-
nals. Bei Fühlerbruch geht die Ausgangsspannung auf null.
Bei echten Doppelfühlern oder kontinuierlicher Messstellenabfrage können bei den Handgeräten an den beiden
Buchsen A1 und A2 zwei Analogausgangsmodule betrieben und zwei verschiedene Kanäle ausgegeben werden.
Normalerweise ist dies der 1. Kanal und der angewählte Messkanal in einem Fühler. Statt des Messkanals kann
auch ein beliebiger anderer Kanal programmiert werden (siehe Kapitel 6.10.7).
Für eine hohe Ansprechgeschwindigkeit ist im ALMEMO® Gerät eine Wandlungsrate von 10 Messungen pro
Sekunde einstellbar.




                                                                                                      413
ALMEMO® Ausgangsmodule




5.2 Kommunikation mit Messgeräten und Sensoren

5.2.1 Datenkabel
Auswahl, Produktübersicht
Zur Datenübertragung von einem ALMEMO® Gerät zum Rechner bzw. an ein Peripheriegerät gibt es diverse
Schnittstellenkabel/-module, die das jeweils nötige Interface im Stecker eingebaut haben.

 Art                   Artikelnummer      Einsatz           maximale             Verwendung
                                                            Länge
 USB-Datenkabel        ZA1919DKU          zwischen Gerät    5m                   Datenübertragung,
                                          und PC                                 Übermittlung von Be-
                                                                                 fehlen, Programmie-
 RS232-Datenkabel      ZA1909DK5          zwischen Gerät    15 m                 rung von Geräten und
                                          und PC                                 auf Geräten stecken-
                                                                                 den Sensoren
 RS232-Datenkabel      ZA1909DKL          zwischen Gerät    50 m
 mit Lichtwellenlei-                      und PC
 ter
 Ethernet Datenkabel   ZA1945DK           zwischen Gerät    1,5 m + max. 100 m
                                          und Firmennetz-   Verlängerung über
                                          werk              Ethernet-Kabel
 USB Adapterkabel      ZA1919AKUV         zwischen Sensor   1,5 m                Programmierung von
                                          und PC                                 Sensoren mit D6 und
                                                                                 D7 Steckern
 USB Adapterkabel      ZA1919AKUVW        zwischen          1,5 m                Programmierung des
                                          WLAN-Modul                             WLAN-Moduls
                                          und PC                                 ZA1719WL


Hinweise
Die Schnittstellenkabel, die das ALMEMO® Gerät mit dem PC oder dem Netzwerk verbinden, werden an die
Ausgangsbuchse A1 angesteckt und vom Messgerät vollautomatisch erkannt, da in den Anschlusssteckern alle
Übertragungsparameter gespeichert sind.




414
                                                                  ALMEMO® Ausgangsmodule



5.2.1.1      USB-Datenkabel ZA 1919 DKU

Eigenschaften
Ausstattung
Das USB-Datenkabel ZA 1919-DKU enthält einen Konverter von USB auf RS232. Eine Installationsanleitung
und den nötigen Windows-Treiber für die virtuelle COM-Schnittstelle findet man auf der mitgelieferten
ALMEMO® CD. Das Kabel kann nicht verlängert werden.




                                                            Abb. 5.6 USB Datenkabel ZA1919-DKU




Ausführungen
ZA1919DKU mit 1,5 m Länge
ZA1919DKU-05 mit 5 m Länge

Technische Daten
 elektrische Eigenschaften   galvanisch getrennt
 max. Baudrate               115,2 kBd (bei V7-Geräten 921,6 kBd)


5.2.1.2      RS232-Datenkabel ZA 1909 DK5

Eigenschaften
Allgemein
Computer mit 9-poliger DSUB-Buchse werden über das galvanisch getrennte Schnittstellenkabel ZA 1909-DK5
direkt an das Messgerät angeschlossen.
Der Stromverbrauch liegt bei 1 mA, die maximale Baudrate bei 115,2 kBd. Der Hardware-Handshake wird nicht
mehr unterstützt, nur XON-XOFF.

Ausführungen
ZA1909DK5 mit 1,5 m Länge
ZA1909DK5-05/-10/-15 mit je 5 m, 10 m oder 15 m Länge

Technische Daten
 elektrische Eigenschaften   galvanisch getrennt
 max. Baudrate               115,2 kBd
 Stromverbrauch              ca. 1 mA




                                                                                                    415
ALMEMO® Ausgangsmodule




 Abb. 5.7 Schaltung des RS232- Schnittstellenkabels ZA 1909-DK5




5.2.1.3      RS232-Datenkabel mit Lichtwellenleiter ZA 1909 DKL

Grundlagen
Die Übertragung digitaler Daten über Lichtwellenleiter (LWL) bietet eine Reihe wichtiger Vorteile gegenüber
der drahtgebundenen Übertragung. Es gibt keinerlei EMV-Probleme, da elektrische oder magnetische Felder die
Verkabelung nicht beeinflussen, d.h. auch in einer industriellen Umgebung mit starken elektromagnetischen Stö-
rungen ist eine sichere Datenübertragung möglich. Durch die absolute galvanische Trennung der einzelnen Ge-
räte können auch größere Potentialdifferenzen überbrückt werden. Es wird sogar ein weitgehender Blitzschutz
erreicht.

Eigenschaften
Allgemein
Entsprechend dem RS232-Datenkabel ZA 1909-DK5 gibt es das LWL-Datenkabel ZA 1909-DKL. Mit diesem
Kabel ist eine Übertragung über eine Länge von bis zu 50 m bei einer Baudrate bis zu 115.2 kBd möglich (soweit
dies die Geräte erlauben). Der Hardware-Handshake wird nicht unterstützt.

Ausstattung
Das LWL-Datenkabel ZA 1909-DKL wird mit einer Länge von 1,5 m ausgeliefert, ist aber auch mit einem län-
geren Lichtwellenleiter (bis 50 m) für Innenräume erhältlich, Duplex Kunststoff 2,2 x 4,3 mm.




                                                                                        Abb. 5.8 ALMEMO®
                                                                                        LWL-Datenkabel ZA
                                                                                        1909-DKL




416
                                                                    ALMEMO® Ausgangsmodule



Technische Daten
 elektrische Eigenschaften    galvanisch getrennt
 max. Baudrate                115,2 kBd
 Kabellänge                   1,5 m (auch länger möglich)


5.2.1.4      Ethernet Datenkabel ZA 1945-DK

Eigenschaften
Allgemein
Das Ethernet-ALMEMO® Datenkabel ZA 1945-DK ermöglicht es, ALMEMO® Messgeräte über eine RJ45-
Buchse direkt an ein Ethernet-Netzwerk anzuschließen. Auf diese Weise ist auch eine Anbindung an das Internet
möglich.
Eine Messwerterfassung über mehrere Ethernet-Module ist mit der Software WinControl (Version SW5600WC2
oder höher) möglich.

Technische Daten
 Ethernet                     Anschlussbuchse RJ45 (10/100BASE-T),
                              Umschaltung automatisch 10/100 Mbit/s
 Anbindung an ALMEMO®         ALMEMO® Stecker für Buchse A1,
                              Baudrate: Standard 9600 Bd, max. 115,2 kBd
                              (Änderung über Device-Installer und Browser)
 Stromversorgung              12V DC über Messgerät (entsprechendes Netzteil empfohlen)
 Stromverbrauch               ca. 60 mA (10 Mbit/s), < 90 mA (100 Mbit/s)

Handhabung
Vorbereitung
Einstellen der IP-Adresse
Man kann das Datenkabel ZA1945DK über ein Ethernet-Kabel direkt oder über einen Switch in einem Firmen-
netz mit einem PC verbinden. Bei älteren PCs kann für die direkte Verbindung ein Crossover-Kabel nötig sein.




Abb. 5.9 Ethernet Datenkabel ZA 1945-DK


Das Ethernet-Datenkabel wird als DHCP-Client ausgeliefert. Nach dem Verbinden mit einem Netzwerk wird
dem Kabel eine IP-Adresse vom DHCP-Server zugewiesen. In Netzwerken ohne DHCP-Server ist es erforderlich
dem Ethernet-Datenkabel eine feste IP-Adresse manuell zuzuordnen.




                                                                                                        417
ALMEMO® Ausgangsmodule



Überprüfung
Kontroll-LED´s
Zur Kontrolle der Ethernet-Verbindung sind zusätzlich 2 LED´s vorhanden:
Linke LED:       Verbindung              Rechte LED:       Datenübertragung
Aus:             keine                   Aus:              keine
Orange:          10 MHz                  Orange:           Halb-Duplex
Grün:            100 MHz                 Grün:             Voll-Duplex



5.2.2 Drahtlose Datenverbindungen
Auswahl, Produktübersicht

 Art                   Artikelnummer        maximale             Verwendung
                                            Reichweite
 Funk                  ZA1719BPVU           300 m im Freifeld    Datenübertragung, Übermittlung von Be-
                                                                 fehlen, Programmierung von Geräten und
 WLAN                  ZA1719WL             400 m im Freifeld    auf Geräten steckenden Fühlern
 Mobilfunkmodem        ZA1709GPRS           unbegrenzt


5.2.2.1      Drahtlose PC-Verbindungen mit Funk

Grundlagen
Vorzüge der ALMEMO® Verbindungen mit Funk
    •   Die Funktechnik ist als Industriestandard gemäß IEEE 802.15.1 festgelegt und bietet prinzipiell eine
        hohe Übertragungssicherheit.
    •   Durch das verwendete Frequenzsprungverfahren wird eine hohe Robustheit gegenüber Störungen
        erreicht.
    •   Die eindeutige, sichere Identifikation der Funk-Teilnehmer erfolgt mit einem mehrstelligen PIN-
        Code.
    •   Die einmal konfigurierten Verbindungen werden beim Einschalten bzw. beim Abbruch einer
        Verbindung automatisch (wieder)hergestellt.
    •   Die neuen leistungsstarken Funkmodule mit eingebauter aktiver Antenne bieten eine besonders hohe
        Reichweite, bis 300 m im Freifeld; zusätzliche Aufsteckantennen entfallen.




418
                                                                    ALMEMO® Ausgangsmodule



Eigenschaften
Allgemein
Mit dem Funk-USB-CPU-Modul ZA 1719-CPU ist eine drahtlose
Verbindung von einem PC mit ALMEMO® Geräten möglich.
Die Funk-Verbindungen werden gepaart ausgeliefert, d.h.
betriebsbereit konfiguriert.
Bei Unterbrechung der Funk-Verbindung bleibt im PC die
USB/COM-Schnittstelle für die Software erhalten. Für
Dauerüberwachung ergibt sich so eine hohe Übertragungssicherheit.
Hinweis: Die in Laptops/PCs eingebauten Funk-Verbindungen sind
hier nicht verwendbar, da nach einem Verbindungsabriss die COM-
Schnittstelle vom Betriebssystem deaktiviert und immer wieder neu
manuell aktiviert werden muss.
Es sind beliebige ALMEMO® Messgeräte mit einem                      Abb. 5.10 PC-Verbindung mit Funk
aufgesteckten Funk-Slave-Modul einsetzbar.
Das Aufsteckmodul in der Ausführung mit 1 m Kabel zwischen ALMEMO® Stecker und Modul (Option
OA1719BK) kann zur Optimierung der Funkverbindung vom Messgerät abgesetzt und ausgerichtet werden (mit
Klettbandbefestigung).
Die vollständige Konfiguration aller (Mehrfach-)Verbindungen erfolgt einfach über die Software ALMEMO®-
Control.
Die Suche und die Auswahl aller möglichen Funk-Slave-Partner erfolgt einfach durch Eingabe der
entsprechenden PIN-Codes.

Ausführungen
 Artikelnummer            Art
 ZA1719BCU                Funk-CPU-Modul mit USB-            Aufsteckbar auf USB-Buchse des Computers
                          Anschluss
 ZA1719BT1XS              Slave-Aufsteckmodul                Aufsteckbar auf Buchse A1 eines
                                                             ALMEMO® Gerätes


Artikel ZA1719BCU und ZA1719BT1XS sind zusammen betriebsbereit konfiguriert unter der Artikelnummer
ZA1719BPVU erhältlich.

Technische Daten
 Funk                       Klasse 1 mit aktiver Antenne
 Protokoll                  SPP (Verschlüsselung 128 bit)
 Reichweite                 300 m Freifeld (nimmt in Gebäuden deutlich ab)
 ALMEMO® Datenrate          1200 Bd bis 115,2 kBd
 Modulgehäuse               Polystyrol (-10° bis +70°C)
 Kabellänge                 Aufsteckmodul ZA1719-BT1XS: Länge 0 m, mit Option OA1719BK: Länge 1 m
                            ZA1719BCU: Länge 1,5 m
 Spannungsversorgung
   ZA1719BCU                über USB-Schnittstelle des PC
   ZA1719BT1XS              über ALMEMO® Messgerät, ca. 35 mA (9 V)

Abmessungen
Modulgehäuse
  Länge:     61 mm
  Breite:    30 mm
  Höhe:      12 mm




                                                                                                       419
ALMEMO® Ausgangsmodule



Handhabung
Vorbereitung
Die Konfiguration der Funk-Module erfolgt über den PC mit der Software ALMEMO®-Control.
Bei Unterbrechungen durch Stromausfall oder Reichweitenüberschreitung, werden nach Beseitigung der Prob-
leme die Verbindungen automatisch wiederhergestellt.

Inbetriebnahme der Funkverbindungen
Vor dem Anstecken eines USB-Kabels am Rechner mit beiliegender CD den USB-Treiber installieren.
Dann Funk-Module, wie oben beschrieben, auf die entsprechenden Buchsen aufstecken.
Ist die Stromversorgung in Ordnung, leuchten die grünen LED´s der Module. Wenn die Funkverbindung steht,
leuchten bei Klasse 1 Modulen außerdem die gelben LED´s. Sollten die LED´s nicht an- oder ausgehen, dann ist
die Reichweite (siehe Technische Daten) überschritten. Es muss beachtet werden, dass die Reichweite innerhalb
von Gebäuden durch Mauern oder andere Hindernisse stark abnehmen kann. Bringt man beide Module wieder
näher zusammen, wird die Funkverbindung automatisch wieder aufgenommen.
Zur Messwerterfassung aller vernetzten Geräte steht die Software WinControl zur Verfügung. Vor dem Starten
der Messung müssen alle Geräte auf unterschiedliche Adressen eingestellt werden.


5.2.2.2      Drahtlose PC-Verbindung mit WLAN-Modul ZA 1719-WL

Eigenschaften
Allgemein
Das WLAN-Modul ZA 1719-WL mit aktiver interner Antenne kann anstelle eines Daten-
kabels auf die A1-Buchse jedes ALMEMO® Messgerätes aufgesteckt werden, um mit ei-
nem lokalen WLAN-Funknetz verbunden zu werden.
Die Kommunikation zwischen PC und WLAN-Modul ist mit einer Reichweite bis zu 400 m
im Freifeld möglich. In Gebäuden nimmt die Reichweite deutlich ab.
Stromversorgung und Datenverkehr wird mit LEDs angezeigt, alle gängigen Verschlüsse-
lungsmodi sind konfigurierbar.
Das Modul wird über das USB-Adapterkabel ZA 1919-AKUVW am PC mit einer speziel-
len Software konfiguriert.
Eine Einbindung in die Messwerterfassungssoftware WinControl ist über den Ethernet-Port
möglich.



                                                                                             Abb. 5.11
                                                                                             WLAN-Modul
Ausstattung                                                                                  ZA1719-WL

Folgendes Zubehör zum WLAN-Modul ZA 1719-WL steht zur Verfügung:

 Artikelnummer              Zubehör/Option
 ZA 1919-AKUVW              USB-Adapterkabel zur Konfiguration eines ALMEMO® WLAN-Moduls
                            ZA1719-WL
 OA 1719-BK                 Kabel zwischen ALMEMO® Stecker und Modul, Länge 1 m




420
                                                                   ALMEMO® Ausgangsmodule



Technische Daten
 Standards                    WLAN 802,11a/b/g/e/i/h/j
 Frequenzband                 2,4 GHz, Kanäle 1 – 13,
                              (U-NII band 1, 2, 2e, 3)
 Ausgangsleistung             100 mW (20dBm)
 Durchsatz                    500 kb/s
 Reichweite                   400 m Freifeld
 Verschlüsselung              WPA-PSK, WPA2-PSK, PEAP, LEAP
                              WEP64/128, TKIP, AES (CCMP)
 Protokoll                    TCP/UDP
 Ethernet-Port                10001 (default)
 Spannungsversorgung          über ALMEMO® Gerät
 Stromverbrauch               ca. 70 mA bei 9V-Versorgung
 Modulgehäuse                 ABS PC GF (-20 bis +70°C)
 ALMEMO® Datenrate            1200 Bd bis 115,2 kBd

Abmessungen
Modulgehäuse
  Länge:     61 mm
  Breite:    30 mm
  Höhe:      12 mm


5.2.2.3      Mobilfunkmodem ZA 1709 GPRS

Eigenschaften
Allgemein
Zur Fernabfrage und Fernkonfiguration von ALMEMO® Geräten über das mobile Internet steht das Mobilfunk-
modem ZA1709-GPRS zur Verfügung. Für den Betrieb sind eine geeignete SIM-Karte und ein VPN-Zugang
erforderlich. Beides kann über die Firma akrobit® software GmbH bezogen werden.
Das Mobilfunkmodem ist deutschlandweit, europaweit oder weltweit einsetzbar. Bei Einsatz des Modems außer-
halb von Europa ist die Bereitstellung der SIM-Karte durch den Kunden erforderlich.
Für den eigenen direkten Zugang muss auf dem Auswerterechner eine VPN-Client-Software installiert werden,
die im Lieferumfang kostenlos enthalten ist. Für das automatische Speicherauslesen wird zur Software WinCon-
trol das Zusatzmodul SW5600WCZM9 ´Automatisches ALMEMO® Speicherauslesen´ benötigt.
Alternativ kann man die Messdaten über den Cloud-Service der Firma akrobit® software GmbH beziehen und
auch über einen gesicherten Internetzugang online visualisieren.

Ausstattung
Der Lieferumfang des Mobilfunkmodems ZA 1709-GPRS umfasst folgende Artikel.
    • Mobilfunkmodem (GPRS/UMTS) incl. Datenkabel ZA1909DK5
    • Adapterstecker ZA1709AS
    • 12V-Netzteil 110 bis 240 V AC
    • Dokumentation
    • Antenne mit Magnetfuß (Kabel ca. 2,5 m)




                                                                                                       421
ALMEMO® Ausgangsmodule



Zusätzlich bestellbar:

 Artikelnummer           Zubehör/Option
 SW 5600-WCZM9           Zusatz-Protokoll „Automatisches Speicherauslesen“ zu WinControl
                         (SW5600WC1/2/3/4)
 ZB 1709EK               Spannungsversorgungskabel mit Stecker zum Modem und freien Enden für ex-
                         terne Spannung 10 bis 30 V DC, mindestens 1,2 A bei 12 V DC


Technische Daten
 Frequenzbereich         GPRS: 850/900/1800/1900 MHz
                         UMTS: 800/850/900/1900/2100 MHz
 Anschlüsse              RS232
                         (9600 Baud, 9-polig, Sub-D-Buchse),
                         FME Antennenanschluss (male),
                         Stromversorgung, SIM Kartenleser
 Stromversorgung         10 bis 30 V, über mitgeliefertes Netzteil oder über Kabel für externe Spannung
 Stromverbrauch          max. 1,2 A bei 12 V
 Betriebstemperatur      -30 bis 75°C (Netzteil 0 bis 40°C)
 Gewicht                 ca. 110 g
 Netzteil                Eingangsspannung: 110 bis 240 V AC,
                         Ausgangsspannung: 10,5 bis 13,5 V DC,
                         Betriebstemperatur: 0 bis 40°C

Abmessungen
Modulgehäuse
  Länge:     65 mm
  Breite:    74 mm
  Höhe:      33 mm




422
                                                                     ALMEMO® Ausgangsmodule




5.3 Vernetzung von Messgeräten untereinander
Funktionsweise
Vernetzung von ALMEMO® Messgeräten untereinander ermöglicht eine dezentrale Erfassung der Messdaten vor
Ort und dadurch relativ kurze Fühlerleitungen und kleine modulare Messgeräte. Die Messgeräte sind über stör-
sichere Digitalleitungen vernetzt und können zentral von einem Rechner ausgewertet werden. Dieses Konzept
minimiert sowohl den Verdrahtungsaufwand als auch EMV-bedingte Übertragungsprobleme. Der Einsatz an Ge-
rätetechnik lässt sich ganz flexibel an die jeweilige Messaufgabe anpassen.
Alle ALMEMO®-Geräte sind adressierbar und voll netzwerkfähig (mit ALMEMO® Control (alle Versionen) oder
WinControl (ab Version 8)). Die Datenleitungen werden jeweils durchgeschleift, sodass an jedes Gerät mit einem
Datenkabel ein weiteres angesteckt werden kann. Auf diese Weise sind maximal 100 Geräte an eine serielle
Schnittstelle eines Rechners anschließbar.
Alternativ können störsichere Lichtwellenleiterkabel eingesetzt werden. Bei Installationen über größere Entfer-
nungen verwendet man dagegen besser eine Übertragung mit RS422/RS485-Interfaces. Dafür gibt es eigene
Treiber und galvanisch getrennte Verteiler für jedes Gerät.
Das Protokoll beruht auf einer einfachen ASCII-Kommunikation, sodass man über ein Terminal die Daten jedes
Messgeräts im Klartext abrufen kann. Eine Datenflusskontrolle ist nur noch durch Software-Handshake
(XON/XOFF) möglich. Selbstverständlich gibt es auch Softwarepakete, die die Messstellenabfrage störsicher
über CRC im Netzwerk automatisieren, die Messdaten graphisch darstellen und auswerten.

Hinweise zur Messung
Vor jedem Netzwerkbetrieb müssen alle Messgeräte auf unterschiedliche Geräteadressen eingestellt werden. Bei
Anzeigegeräten geschieht dies über die Tastatur, bei Transmittern und Einschüben über Kodierschalter (siehe
Geräteanleitungen). Die Anordnung der Geräte und die Reihenfolge der Adressen sind prinzipiell beliebig, aber
es dürfen keine Lücken vorhanden sein.
Im Netzwerkbetrieb sollten nur aufeinanderfolgende Adressen zwischen 01 und 99 eingegeben werden, damit
das Gerät 00 bei einer Stromunterbrechung nicht ungerechtfertigt adressiert wird.
Bei der Verwendung von Verbindungen wie Ethernet, GPRS, WLAN und Funk können nicht unerhebliche
Signalverzögerungen auftreten. Die Geschwindigkeit der Verbindungen hängt ab von der Qualität der Funkver-
bindung, von eventuellen Kanalstörungen und von den Wiederverbindungszeiten nach Verbindungsabbruch.
Besonders lange Laufzeiten können bei den Funk-"Netzwerkkabeln" auftreten. Hier multiplizieren sich die
Zeiten durch die Kaskadierung und den Vor- und Rücklauf. In solchen Fällen könnten Antworten von
verschiedenen Geräten gleichzeitig zum Empfänger gelangen. Um Datenkollisionen zu vermeiden, müssen bei
der Geräteumschaltung       entsprechende    Zeitverzögerungen    vorgesehen      werden.    Bei    der
Datenerfassungssoftware WinControl dient dazu der Parameter Umschaltverzögerung.


5.3.1 Kabelgebundene Vernetzung von Messgeräten
Auswahl, Produktübersicht
 Artikelnummer        Kabel         maximale         Anzahl der ver-       Bemerkungen
                                    Länge            netzbaren Geräte
 ZA1999NK5            vieradriges   50 m             100                   Kann mit Netzwerksteckern
                      Kabel                                                ZA1999FS5 selbst hergestellt wer-
                                                                           den.
 ZA1999NKL            Lichtwel-     50 m             10 (bei 9600 Bd)      Kann mit Netzwerksteckern
                      lenleiter                                            ZA1999FSL selbst hergestellt
                                                                           werden.




                                                                                                          423
ALMEMO® Ausgangsmodule



Anwendungsbereiche
 ZA1999NK5        Besonders geeignet für kurze Entfernungen und mobile Messanordnungen.
 ZA1999NKL        Besonders geeignet für die sichere Datenübertragung in EMV kritischen Umgebungen.


5.3.1.1      ALMEMO®-Netzwerk-Interfacekabel ZA 1999 NK5

Funktionsweise
Eine RS232-Schnittstelle ZA1909-DK5 oder eine Ethernet-Schnittstelle ZA1945DK, die an der Buchse A1 des
ALMEMO® Messgerätes steckt, kann mit Netzwerkinterfacekabeln (ZA1999NK5) an Buchse A2 kaskadiert wer-
den, sodass an das erste Messgerät bis zu 99 weitere ALMEMO® Geräte angeschlossen werden können.
Die Befehle an das erste Gerät werden gepuffert auch an alle anderen übertragen. Die Antworten von diesen sind
andererseits ODER-verknüpft und erscheinen daher auch am Ausgang des ersten Gerätes.




                                                            Abb. 5.12 Vernetzung von Geräten mit dem Netzwerk-
                                                            Interface-Kabel ZA1999NK5 untereinander und zum
                                                            Rechner hin mit dem Datenkabel ZA1909DK5.




Eigenschaften
Allgemein
Geräte sind durch dieses Kabel einfach und schnell zusammensteckbar. Ohne zusätzliche Stromversorgung hat
es einen geringen Stromverbrauch (ca. 1 mA).
Das Netzwerkkabel ZA1999NK5 kann fertig bestellt oder aus einzelnen Netzwerksteckern ZA1999FS5 (ein
Paar) und einem vieradrigen Kabel bis zu 50 m Länge selbst hergestellt werden.
Beachtet werden muss, dass bei Ausfall eines der Messgeräte das Netz blockiert wird und dass weitere Periphe-
riegeräte wie Module für Analogausgang, Alarmrelais, usw. durch die Belegung der Buchse A2 nicht angeschlos-
sen werden können.




            Abb. 5.13 Anschlussbelegung im Netzwerk-Interface-Kabel ZA1999NK5

Das Netzwerkkabel ZA1999NK5 ist für Baudraten bis zu 115,2 kBd geeignet, es ist galvanisch getrennt.




424
                                                                     ALMEMO® Ausgangsmodule



5.3.1.2       Netzwerkkabel mit Lichtwellenleiter

Funktionsweise
Das Netzwerkkabel ist auch in Lichtwellenleitertechnik als ZA 1999-NKL erhältlich. Es besteht aus zwei
ALMEMO® LWL-Wandlern ZA 1999-FSL und 1,5m Duplex-Kunststoff-Lichtwellenleiter-Kabel (2,2 x 4,3 mm,
bestellbar unter LL2243L). Das LWL-Kabel kann Längen bis zu 50 m annehmen und die Wandler können prob-
lemlos selbst angeschlossen werden. Die Stromversorgung erfolgt über die angeschlossenen Geräte.




           Abb. 5.14 Anschlussbelegung im Netzwerk-Interface-Kabel ZA1999NK5



Eigenschaften
Allgemein
Bis zu 10 ALMEMO®-Geräte sind vernetzbar (bei 9600 Bd), die doppelte Anzahl bei Halbierung der Übertra-
gungsrate.
Vorteile dieser Art der Geräteverbindung sind die unproblematische Einrichtung des Gerätenetzes, die hohe Stör-
sicherheit und die galvanische Trennung der Geräte. EMV-Probleme treten nicht auf. Eine zusätzliche Span-
nungsversorgung ist nicht nötig.
Weitere Peripheriegeräte wie Module für Analogausgang, Alarmrelais, usw. können nicht angeschlossen werden.

Handhabung
Vorbereitung
Montage der Lichtwellenleiter
Zur Konfektionierung eines Datenkabels wird das Lichtwellenleiter-Kabel mit einem scharfen Messer möglichst
rechtwinklig auf die gewünschte Länge zugeschnitten (keinen Seitenschneider verwenden). Dann wird die Dop-
pelleitung an beiden Enden auf einer Länge von 1 bis 2 cm in Einzeladern aufgetrennt.
Bei den ALMEMO® Wandlern werden die beiden Adern nach Abnehmen des Deckels in die beiden Photoele-
mente eingesteckt und mit der Zugentlastung gesichert. Beim Anschluss des zweiten Wandlers ist darauf zu ach-
ten, dass die Adern jeweils vom Sender zum Empfänger geführt werden. Da die Übertragung der Daten mit
sichtbarem rotem Licht erfolgt, kann die Sendeader bei Datenfluss leicht identifiziert werden.




                                                                                                          425
ALMEMO® Ausgangsmodule




5.3.2 Drahtlose Vernetzung von Messgeräten untereinander
      oder Fühlern mit Messgeräten
Auswahl, Produktübersicht
 Artikelnummer           maximale           maximale Anzahl der      Bemerkungen
                         Länge              Verbindungen
 ZA1719BNV               300 m (Freifeld)   7                        Funk Geräteverbindung
 MA2790BTFV              300 m (Freifeld)   beliebig viele           Funk Fühlerverbindung


5.3.2.1       Drahtlose Geräteverbindung mit Funk Modul
              ZA 1719-BNV

Grundlagen
Siehe Kapitel 5.2.2.1.

Eigenschaften
Allgemein
Die Funk-Verbindungen werden gepaart ausgeliefert, d.h. betriebsbereit kon-
figuriert.
Bei Unterbrechung der Funk-Verbindung bleibt im PC die USB/COM-
Schnittstelle für die Software erhalten. Für Dauerüberwachung ergibt sich so
eine hohe Übertragungssicherheit. Hinweis: Die in Laptops/PCs eingebauten
Funk-Verbindungen sind hier nicht verwendbar, da nach einem
Verbindungsabriss die COM-Schnittstelle vom Betriebssystem deaktiviert und
immer wieder neu manuell aktiviert werden muss.
Beliebige ALMEMO® Messgeräte mit einem aufgesteckten Funk-Slave-Modul
sind einsetzbar.
Die Suche und die Auswahl aller möglichen Funk-Slave-Partner erfolgt einfach
durch Eingabe der entsprechenden PIN-Codes.
                                                                               Abb. 5.15 Funk Modul
Ausstattung                                                                    ZA 1719-BNV
Die drahtlose Geräteverbindung ZA 1719-BNV besteht aus zwei Modulen, dem Master-Modul ZA 1719-BC und
dem Slave-Modul ZA 1719-BT1XS. Die Module können auf zwei verschiedene Arten vernetzt werden:
    1.   Sternförmig: Ein Master-Modul ZA 1719-BC steckt auf einem ALMEMO® Gerät, das in
         Verbindung mit dem Computer steht, während mehrere Slave-Module ZA 1719-BT1XS mit diesem
         einen Master-Modul verbunden sind. Ein Messgerät mit Funk-CPU kann mit 1 bis 7 ALMEMO®
         Messgeräten mit Funk-Slaves verbunden werden.
    2.   In Serie: Ein Master-Modul ZA 1719-BC steckt auf einem ALMEMO® Gerät, das in Verbindung mit
         dem Computer steht, ein Slave-Modul ZA 1719-BT1XS steckt auf einem zweiten Gerät (A1-Buchse),
         auf dem wiederum auf der A2-Buchse ein Master-Modul ZA 1719-BC platziert ist, das mit dem
         Slave-Modul eines dritten Gerätes verbunden ist, usw.




426
                                                                      ALMEMO® Ausgangsmodule



 Artikelnummer           Funktion               Position im Netz                            Buchse
 ZA1719BC                CPU-Modul, Master      Sitzt auf dem Gerät, das mit dem PC ver-    A2
                                                bunden ist, bei in Reihe geschalteten Ge-
                                                räten sitzt es auf dem Gerät, das dem PC
                                                näher ist.
 ZA1719BT1XS             Slave                  Sitzt auf dem Gerät, das jeweils vom PC     A1
                                                weiter entfernt ist.


Die vollständige Konfiguration aller (Mehrfach-)Verbindungen erfolgt einfach über die Software ALMEMO®
Control.
Das Aufsteckmodul in der Ausführung mit 1 m Kabel zwischen ALMEMO® Stecker und Modul (Option
OA1719BK) kann zur Optimierung der Funkverbindung vom Messgerät abgesetzt und ausgerichtet werden (mit
Klettbandbefestigung).

Technische Daten
 Funk                            Klasse 1 mit aktiver Antenne
 Protokoll                       SPP (Verschlüsselung 128 bit)
 Reichweite                      300 m Freifeld (nimmt in Gebäuden deutlich ab)
 ALMEMO® Datenrate               1200 Bd bis 115,2 kBd
 Modulgehäuse                    Polystyrol (-10° bis +70°C)
 Kabellänge                      bei Aufsteckmodul ZA1719-BT1XS mit Option OA1719BK: Länge 1 m
 Spannungsversorgung
    ZA1719BC                     über ALMEMO® Messgerät, ca. 20 mA (9 V)
    ZA1719BT1XS                  über ALMEMO® Messgerät, ca. 35 mA (9 V)

Abmessungen
Modulgehäuse
  Länge:     61 mm
  Breite:    30 mm
  Höhe:      12 mm

Handhabung
Siehe Kapitel 5.2.2.1.


5.3.2.2       Drahtlose Fühlerverbindung mit Funk-Messgerät
              MA 2790-BTFV

Grundlagen
Siehe Kapitel 5.2.2.1.

Eigenschaften
Allgemein
Auf das Messgerät MA2790-BTFM wird ein ALMEMO® Fühler mit einem Standard- oder D6-Stecker (kein D7-
Stecker) gesteckt. Das Aufsteckmodul ZA 1729-BTFS wird an die Eingangsbuchse Mxx eines beliebigen AL-
MEMO® Gerätes gesteckt. Das MA2790-BTFM sendet die Messwerte des aufgesteckten Fühlers an das Auf-
steckmodul ZA1729-BTFS. Dieses Modul übergibt die Messwerte an das Messgerät, auf dem es steckt. Das
Messgerät zeigt die Messwerte an oder speichert sie als würde der Fühler selbst an der Eingangsbuchse Mxx
sitzen. Bis zu 4 Messkanäle je Verbindung können übertragen werden. Es können beliebig viele Fühlerverbin-
dungen parallel arbeiten. Siehe auch Kapitel 5.3.2.1.



                                                                                                     427
ALMEMO® Ausgangsmodule



Ausstattung
Die Funk-Fühlerverbindung MA2790-BTFV besteht aus einem Messgerät MA2790BTFM und einem
Aufsteckmodul ZA1729BTFS.
Das Messgerät MA2790BTFM besitzt einen Messeingang
für ALMEMO® Fühler (mit Standard- oder D6 Stecker, nicht
aber mit D7-Steckern).
Optional ist es erhältlich mit einem eingebauten digitalen
Fühler für Feuchte, Temperatur, Luftdruck (OA2790RHA).
Dieser Fühler ist steckbar, austauschbar und einzeln kalib-
rierbar (ohne Messgerät).
Stromversorgung erfolgt durch 3 NiMH-Mignon-Akkus,
Akkuladung ist im Gerät möglich (Netzteil bitte gesondert
bestellen).
Das Gehäuse des MA 2790-BTFM ist auch für Hutschienen-
montage geeignet. Es besitzt eine große zweizeilige statische Abb. 5.16
7/16-Segmentanzeige.                                          Fühlerverbindung mit Funk-Messgerät
                                                              MA 2790-BTFV
Luftdruckkompensation ist im Gerät möglich.


 Artikelnummer               Typ                        Funktion
 MA2790-BTFM                 Messgerät                  Besitzt eine Buchse für einen Fühler, sendet Daten
                                                        dieses Fühlers an Aufsteckmodul ZA1729-BTFS.
 ZA1729-BTFS                 Aufsteckmodul              Stecker mit Funk-Modul, gibt die empfangenen
                                                        Daten an das ALMEMO® Messgerät weiter, auf dem
                                                        es angesteckt ist.
 MAxxxx (z.B. MA2590,        beliebiges ALMEMO®         Zeigt die ihm vom Aufsteckmodul ZA1729-BTFS
 MA2890)                     Messgerät                  übergebenen Daten an, zeichnet sie auf.


Technische Daten
MA 2790-BTFM
 Messeingang                1 ALMEMO® Eingangsbuchse
 AD-Wandler, Messbereiche, Ausstattung, Gehäuse:
 wie ALMEMO® 2490-1, siehe Ahlborn Gesamtkatalog Seite 01.18, jedoch:
 Fühlerversorgung           6 / 9 / 12 V (je nach programmierter minimaler Fühlerversorgungsspannung im
                            ALMEMO® Stecker), max. 150 mA
 Spannungsversorgung        5 bis 13 V DC nicht galvanisch getrennt
   Akku                     3 NiMH-Mignon-Akkus, Ladeschaltung eingebaut
 Stromverbrauch             ca. 14 mA mit Funk (ohne Fühler)
 ALMEMO® Buchse DC          für Netzteil / Schnittstelle
 Funk-Verbindung            Master-Modul eingebaut

ZA1729-BTFS
 Funk                        Klasse 1 mit aktiver Antenne
 Protokoll                   SPP (Verschlüsselung 128 bit)
 Reichweite                  300 m Freifeld (nimmt in Gebäuden deutlich ab)
 ALMEMO® Datenrate           1200 Bd bis 115,2 kBd
 Modulgehäuse                Polystyrol (-10° bis +70°C)
 Spannungsversorgung         über ALMEMO® Messgerät, ca. 25 mA (9V)
 Modulgehäuse                ALMEMO® Stecker, ABS




428
                                                                 ALMEMO® Ausgangsmodule



Abmessungen
MA 2790-BTFM
Länge: 127 mm
Breite: 83 mm
Höhe: 42 mm
ZA 1729-BTFS
Länge: 61 mm
Breite: 20 mm
Höhe: 8 mm

Handhabung
Messen
Das ALMEMO® Funk-Messgerät MA 2790-BTFM und das Fühler-Aufsteckmodul ZA 1729-BTFS sind
werkseitig gepaart, siehe Bedienungsanleitung.
Um Strom zu sparen kann das Messgerät MA 2790-BTFM im Sleepmodus (Speicherzyklus ab 1 Minute) betrie-
ben werden. Die Betriebszeit je Akkuladung beträgt dann ca. 240 Stunden mit Speicherzyklus 1 Minute bzw.
circa 1 Jahr mit Speicherzyklus 1 Stunde.




                                                                                                   429
Bedienung über Software ALMEMO®-Control




430
                                              Bedienung über Software ALMEMO®-Control




6 Bedienung über serielle Schnittstelle

Über die serielle Schnittstelle der ALMEMO® Messgeräte kann man alle Messwerte einzeln oder automatisch
ausgeben, Gerät und Fühlerstecker vollständig programmieren und die Programmierwerte abfragen. Die Befehle
können über ein Terminal oder ein Datenkommunikationsprogramm gesendet werden. Sie bestehen immer aus
einem Buchstaben, evtl. Minuszeichen und 0 bis 6 Zahlen. Nur die Daten und Kommandos, die das erlaubte
Format haben, werden vom Messgerät angenommen und an das Kommunikationsgerät zurückgesendet.
Ein angefangener Befehl wird bei Eingabe eines neuen abgebrochen. Falsche Eingaben werden mit der Meldung
"ERROR" quittiert. An jeden Befehl und jede Ausgabe wird automatisch ein Zeilenvorschub angehängt. Befehls-
folgen sind in dieser Anleitung durch Leerzeichen getrennt dargestellt, die jedoch nicht eingegeben werden sol-
len.
Die Protokoll-Änderungen für die neuen V7-Messgeräte finden Sie in Kapitel 8.



6.1 Bedienung über Software ALMEMO®-Control
Besonders einfach und problemlos wird die Bedienung und Programmierung der ALMEMO®-Geräte durch die
Software ALMEMO®-Control (vorher AMR-Control) für alle WINDOWS®-Versionen ab 98. Damit werden so-
wohl alle Geräteparameter, als auch alle Fühlerparameter übersichtlich dargestellt und können verändert werden.
Außerdem lassen sich online Messdaten aufnehmen, die Speicher der Datenlogger auslesen und die Messdaten
in Dateien ablegen. Für die Online-Bedienung der Ahlborn-Geräte ist zusätzlich ein Terminal integriert.


6.1.1 Konfiguration der Schnittstelle
    1.   Programm ALMEMO-Control starten
    2.   Im Eingangsverteiler "Schnittstelle" wählen.
    3.   Dort COM-Anschluss auswählen, an dem das Messgerät angeschlossen ist.
    4.   Bei "Baudrate" die im ALMEMO® Datenkabel programmierte Baudrate einstellen.
    5.   Konfiguration mit "OK" beenden. Diese Konfiguration wird gespeichert und auch beim nächsten Start
         der ALMEMO-Control wieder verwendet.
    6.   Wenn Sie danach "Angeschlossene Geräte suchen", kommen Sie ins "Hauptmenü".


6.1.2 Programmieren und Speicherauslesen über Menüs
Über die Menüs "Gerät", "Messstellen" und "Ausgangsmodule" können alle ALMEMO® Funktionen kom-
fortabel programmiert werden. Im Menü "Messstellen" unter dem Punkt "Messwerte" können aktuelle Mess-
werte eingelesen und bearbeitet werden, im Menü "Geräte" unter dem Punkt "Messwertspeicher" ist es mög-
lich, sowohl eine Messdatenaufnahme vollständig zu konfigurieren und zu starten, als auch später die gespei-
cherten Messwerte wieder auszulesen und in eine Datei zu schreiben.


6.1.3 Bedienung über Terminal
In der ALMEMO-Control ist ein Terminal verfügbar, mit dem alle Ahlborn-Geräte über Schnittstellenbefehle
bedient bzw. die Ausgaben des Messgerätes auf dem Bildschirm dargestellt werden können.
Dazu das Menü "Datei" anklicken, Menüpunkt "Terminal" auswählen. Das Terminal-Fenster wird geöffnet.
Eine Liste aller möglichen Befehle ist über die "Befehlsliste" zugänglich. Die Befehle werden im Terminalfenster
einfach über die Tastatur eingegeben. Zur leichteren Bedienung sind verschiedene Befehlstasten bereits vorpro-
grammiert (Beschriftung und Schnittstellenbefehle können jederzeit mit rechter Maustaste geändert werden).
Alle Daten, die in das Terminal übertragen werden, auch z.B. der Speicherinhalt des Datenloggers, können mit




                                                                                                           431
Bedienung über Software ALMEMO®-Control



der folgenden Bedienung auch in einer Datei gespeichert werden:
Im Terminal-Fenster Menü "Datei" anklicken, Menüpunkt "Terminal-Mitschnitt starten" auswählen.
Im Fenster "Terminal-Mitschnitt speichern unter:" gewünschten Dateinamen eingeben, dann mit "Speichern"
abschließen. Jetzt werden alle Daten, die im Terminal auf dem Bildschirm erzeugt werden, in der obigen Datei
gespeichert.
Soll z.B. der Speicher im Tabellenformat (für z.B. Excel) ausgelesen werden, dann:
    1.   Im Terminal-Fenster Befehlstaste Tabellenform anklicken (N2)
    2.   Befehlstaste "Speicher" anklicken (P04)
    3.   Warten, bis alle Daten (auf dem Bildschirm sichtbar) übertragen wurden.
Beenden der Speicherung: Im Fenster Terminal Menü "Datei" anklicken, dann Menüpunkt "Terminal-Mit-
schnitt schließen" anklicken.
Terminal-Programm beenden im Menü "Datei" mit "Beenden"


6.1.4 Datei in Tabellenkalkulation einlesen
Tabellenkalkulationsprogramm z.B. Excel aufrufen.
    1.   Menü "Datei" anklicken, Menüpunkt "Öffnen..." auswählen.
    2.   Gespeicherte TXT-Datei auswählen.
    3.   In Excel erscheint der Textkonvertierungsassistent:
    4.   Dateityp "getrennt" auswählen, dann "Weiter" anklicken.
    5.   Trennzeichen "Semikolon" und Texterkennung " einstellen, dann "Weiter" anklicken.
    6.   Datenformat "Standard" auswählen und "Fertig stellen" anklicken.
Jetzt sind Datum, Zeit und die Messstellen getrennt in Spalten angeordnet. Die Zeile über den Messdaten kann
als Legende dienen.




432
                                                                               Geräteprogrammierung




6.2 Geräteprogrammierung
Im Folgenden ist die Bedienung aller ALMEMO®-Geräte über die serielle Schnittstelle z.B. mit einem Terminal
(siehe Kapitel 6.1.3) beschrieben.


6.2.1 Anwahl eines Messgerätes
In einem Netzwerk ist nach dem Einschalten das Messgerät mit der Adresse 00 aktiv und auf alle Datenausgabe-
Befehle reagiert nur das Gerät mit der Adresse 00, soweit vorhanden. Die Anwahl eines anderen Gerätes erfolgt
mit dem Befehl Gxx.
 Befehl                        G01
 Antwort Gerät Nr. 00          G0
 Antwort Gerät Nr. 01          1


6.2.2 Ausgabe der Programmierung
Einen Überblick über die gesamte Einstellung des Gerätes und die angeschlossenen Fühler erhält man am
besten durch Ausgabe der Programmierung mit dem Befehl P15. Im Ausgabeformat unter- oder nebeneinander
(siehe Kapitel 6.5.5) erhält man folgendes Bild:
 Befehl                            P15
 Antwort     Druckkopf             ALMEMO 8590-9
             Überschrift           MS BER. GW-MAX GW-MIN BASIW D FAKTOR EXP MITTEL KOMMENTAR
             Fühlerprogramm        01:Ntc +035.00 - - - - - - °C 1.0350 E+0 - - - T Aussen
                                   02:NiCr - - - +0018.0 - - - °C - - - E+0 - - - T Innen
                                   11:D2.6 - - - - - - - - - V - - - E+0 - - -
             Zyklen                MESSZYKLUS: 00:00:00 S S0500.3 F0104.7 A W010 C-SU-
                                   DRUCKZYKLUS: 00:00:00 Un 9600 bd
Nach einem Zeilenvorschub wird der Kopf mit der Gerätebezeichnung ausgegeben. Diese Bezeichnung kann
vom Benutzer individuell gestaltet werden (siehe Kapitel 6.2.3). In den nächsten Zeilen erscheinen nach einer
Überschrift die wichtigsten Parameter der angesteckten Fühler mit den aktiven Messkanälen.
Der Messzyklus ist ab Geräten Generation V6 nicht mehr verfügbar. Bei Datenloggern steht dahinter der verfüg-
bare Messwertspeicher (S...) und der freie Speicherplatz (F...) in kB, bei einer Speichercard in MB. Dann folgen
die Einstellung der Wandlungsrate und die Schalter für die kontinuierliche Abfrage. Hinter dem
DRUCKZYKLUS sieht man noch die Speicheraktivierung, das Ausgabeformat und die verwendete Baudrate.


6.2.3 Individueller Druckkopf / Gerätebezeichnung
Über die serielle Schnittstelle kann ein individueller Druckkopf von max. 40 Zeichen programmiert werden.
Dieser Text erscheint im Programmkopf anstelle der Typenbezeichnung "ALMEMO TYP-X". Bei der Vernet-
zung mehrerer Geräte kann der Druckkopf als Gerätekennzeichnung dienen.
 Programmierung                  Befehl                        Antwort
 Druckkopf eingeben              f4 $ABC Prüffeld CR
 Druckkopf löschen               f4 $ CR
 Druckkopf ausgeben              f1 t0                         ABC Prüffeld
 Programmierung ausgeben         P15

 Ausdruck    ABC Prüffeld
             MS BER. GW-MAX GW-MIN       BASIS D FAKTOR EXP MITTEL KOMMENTAR
             01:Ntc +035.00 - - -        - - - °C 1.0350 E+0 - - - T Aussen
             02:NiCr - - - +0018.0       - - - °C - - - E+0 - - - T Innen
             05:D2.6 - - - - - -         - - - V - - - E+0 - - -
             MESSZYKLUS: 00:00:30 S      S0500.3 F0130.4 AR W010 C-SU-
             DRUCKZYKLUS: 00:01:30 U     9600 bd




                                                                                                          433
Geräteprogrammierung



6.2.4 Ausgabe der Gerätekonfiguration
Einen Überblick über die momentane Gerätekonfiguration, Einstellungen und Ausgangsmodule erhält man mit
dem Befehl P19:
 Befehl        P19
 Antwort       GERAET:    G00 M20 A08 P10/mm/uu         Adresse, Kanäle möglich, aktiv, primär
               LUFTDRUCK: +01013. mb                    Luftdruck siehe 6.2.5
               VK-TEMP: +0023.5 °C                      Vergleichsstellentemperatur
               U-SENSOR: ! 12.5 V                       LoBat und Fühlerspannung
               HYSTERESE: 10                            Hysterese siehe 6.2.6
               KONFIG:    FCRDAS-8 -L-- B01             Konfiguration siehe 6.10.13, 6.10.7
               ALARM:     -1-3                          Alarmzustand der Relais 0..3 siehe 6.10.8
               A1:        DK0 Un                        Ausgangsmodul auf A1 siehe 6.10.9
               A2:        AA                            Ausgangsmodul auf A2


Die Zeile GERAET liefert außer der Geräteadresse Gxx auch die Anzahl der möglichen Messkanäle (Mxx) und die
Anzahl der gegenwärtig aktiven (Axx).
Danach folgt bei Messwerterfassungsanlagen die Konfiguration der Einschübe:
 Ppp/mm/uu:mm/uu/uu.uu,uu;                                 pp = Primärkanäle
                                                           mm = Kanäle der Messkreiskarte
                                                           uu = Kanäle der Umschalterkarten
Nach dem Doppelpunkt sind alle Einschübe mit Kanalzahl und Typ dargestellt. Der Typ ergibt sich aus dem
folgenden Zeichen:
 ALMEMO® Buchsen            /
 10fach-MU-Stecker          . (max. 40Kanäle)
 Mini-Thermostecker         ,
 Klemmstecker               ;
Weitere Befehle, die die Geräteparameter detailliert darstellen (siehe 7.5.1):
                                                        Befehl
 Ausgabe aller fixen Geräteparameter:                   f1 P19
 Ausgabe aller variablen Geräteparameter:               f2 P19
 Darstellung aller Ports der Ausgabemodule:             f3 P19
 Reset zum Initialisieren der Variablen:                f1 C19
 Wiederherstellung des Auslieferungszustandes:          f2 C19


6.2.5 Luftdruck- und Temperaturkompensation
Luftdruckkompensation
Einige Messgrößen hängen vom umgebenden Luftdruck ab (siehe 6.3.3 Messbereichsliste ´m. LK´), sodass bei
größerer Abweichung vom Normaldruck 1013 mbar entsprechende Messfehler auftreten:
 z.B. Fehler pro 100 mbar:                      Kompensationsbereich:
 Rel. Feuchte Psychrometer      ca. 2%          500 bis 1500 mbar
 Mischungsverhältnis kap.       ca. 10%         Dampfdruck VP bis 8 bar
 Staudruck                      ca. 5%          800 bis 1250 mbar (Fehler < 2%)
 O2-Sättigung                   ca. 10%         500 bis 1500 mbar
Insbesondere beim Einsatz in entsprechender Meereshöhe sollte deshalb der Luftdruck berücksichtigt werden
(ca. -11 mbar/100 m ü.N.N.). Er ist entweder programmierbar oder kann mit einem Sensor automatisch gemessen
werden.




434
                                                                               Geräteprogrammierung




 Funktion                            Befehl                 Antwort
 Luftdruck eingeben in mbar          g xxxxx
 z.B. 1013 mbar                      g 01013
 Luftdruck ausgeben in mbar          P43 oder P19           LUFTDRUCK: +01013. mb

Zur Luftdruckmessung wird ein Luftdrucksensor (z.B. FDAD 12-SA) als Referenz definiert, indem man den
Kommentar auf ´*P´ programmiert (siehe Kapitel 6.7.2). Bei automatischen Abfragen sollte der Luftdrucksensor
in der Messstellenreihenfolge vor den Feuchtefühlern angeordnet werden.

 Funktion                                          Befehl
 Luftdrucksensor als Referenz definieren           f2 $*P CR

Temperaturkompensation
Fühler, deren Messwert stark von der Temperatur des Messmediums abhängt, sind meistens mit einem eigenen
Temperaturfühler versehen, und das Gerät führt automatisch eine Temperaturkompensation durch (siehe Mess-
bereichsliste 6.3.3 ´m. TK´). Staudruck- und pH-Sonden sind aber auch ohne Temperaturfühler erhältlich. Bei
Abweichung der Mediumtemperatur von 25°C treten folgende Messfehler auf:
 z.B. Fehler pro 10°C:                             Kompensationsbereich:             Fühler:
 Staudruck:                    ca. 1,6%            -50 bis 700°C                     NiCr-Ni
 pH-Sonde:                     ca. 3,3%            0 bis 100°C                       NTC oder Pt100
Zur Kompensation kann auch ein externer Temperaturfühler als Referenz definiert werden, indem man den Kom-
mentar auf ´*T´ (siehe Kapitel 6.3.6) oder explizit den Bezugskanal (siehe Kapitel 6.3.4) programmiert.
Die Kompensationstemperatur lässt sich aber auch eingeben:
 Funktion             Kompensationstemperatur eingeben in 0,1°C
 Befehl               f1 gxxxxx         (f1 g02500 = 250.0°C)


6.2.6 Hysterese
Der Alarmzustand bei einer Grenzwertüberschreitung bleibt solange bestehen, bis der Messwert den Grenzwert
um die Hysterese (normalerweise 10 Digit) wieder unterschritten hat, um ein Flattern der Relais am Schaltpunkt
zu verhindern. Je nach Auflösung des Messbereiches ist es wünschenswert, die Hysterese anzupassen. Die Hys-
terese des Alarmzustandes ist deshalb in einem Bereich von 00 bis 99 Digit programmierbar:
 Funktion                                 Befehl                             Antwort
 Hysterese eingeben in Digit              Y xx
 Hysterese ausgeben                       P19                                HYSTERESE: 10


6.2.7 Uhrzeit und Datum
Zur Protokollierung der Messzeit ist in jedem ALMEMO®-Gerät eine Uhr eingebaut, die auf Echtzeit und Datum
eingestellt werden kann. Aber nur bei den Datenloggern ist die Zeit batteriegepuffert und bleibt beim Ausschalten
erhalten. Bei den übrigen Geräten steht die Uhr nach dem Einschalten auf 00:00:00 und startet bei der ersten
Messstellenabfrage.




                                                                                                           435
Geräteprogrammierung




Datum                      Befehl    Antwort
  programmieren            dttmmjj
  löschen                  C13
  ausgeben                 P13       DATUM:      01.02.05
Uhrzeit
  programmieren            Uhhmmss
  stoppen und nullsetzen   C10
  ausgeben                 P10       UHRZEIT:    12:34:00

Messzeit
 seit Start ausgeben       P46       MESSZEIT:   01:23:45.67




436
                                                                              Fühlerprogrammierung




6.3 Fühlerprogrammierung
Im Gegensatz zu konventionellen Messgeräten werden bei Geräten mit dem ALMEMO ®-Stecker-System alle
Fühlerparameter nicht im Messgerät, sondern in einem Datenspeicher des Anschlusssteckers gespeichert. Bei
konfektionierten Fühlern und ab Werk programmierten Steckern sind der Messbereich und die Dimension bereits
im Stecker gespeichert und eine Programmierung ist normalerweise nicht erforderlich.
Von dem 10-fach-Stecker ZA 5590-MU gibt es jedoch nur einige Ausführungen mit Programmierungen für je-
weils 10 gleiche Fühler, obwohl jede Messstelle ohne weiteres individuell mit allen hier angeführten Parametern
programmiert werden kann.
Beim Programmieren von Korrekturwerten, Skalierungen oder Grenzwerten ist zu beachten, dass ab Werk pro-
grammierte Parameter mit dem Verriegelungsmode vor unbeabsichtigtem Ändern geschützt sind und bei ge-
wünschter Änderung die Verriegelungsstufe erst entsprechend erniedrigt werden muss (siehe Kapitel 6.3.12).
Ansonsten können alle Parameter leicht eingegeben bzw. geändert werden, sofern der entsprechende Fühlerste-
cker angesteckt ist.
Die Größe des Steckerspeichers wurde inzwischen auf 4 kbit verdoppelt (Kennung E4). Damit werden die Mehr-
punktkalibrierungen, eigene Linearisierungen oder Stecker mit Sondermessbereichen unterstützt (siehe Kapitel
6.3.13).


6.3.1 Eingabekanal anwählen
Mit dem Eingabekanal ist es möglich Messstellen zu programmieren oder die Mess- und Programmierwerte aus-
zugeben ohne den angewählten Messkanal zu beeinflussen. Wird eine Messstelle oder ein Eingabekanal festge-
legt, so beziehen sich alle nachfolgenden Operationen auf den damit festgelegten Kanal.
 Funktion                      Befehl
 Eingabekanal 2 anwählen       E02


6.3.2 Programmierung ausgeben
Einen Überblick über die Programmierung des angewählten Kanals erhält man mit dem Befehl P00. Damit wird
wie beim Ausdruck der gesamten Programmierung mit P15 (siehe Kapitel 6.2.2) Messstelle, Bereich, Grenzw.
Max, Grenzw. Min, Basiswert, Dimension, Faktor, Mittelungsmodus und Messstellenbezeichnung ausgegeben:

 Befehl:         P00
 Antwort:        1:NiCr +0100.0 -0020.0 +0000.0°C 1.0000 E-1 - - - Bez.
 Wie die restlichen Spezialparameter einer Messstelle abzufragen sind, finden Sie in Kapitel 6.10.1.


6.3.3 Messbereichswahl
Für jeden Fühler gibt es einen mit Messbereich und Dimension programmierten Stecker. Wenn Sie die Stecker
selbst programmieren wollen oder den Messbereich häufig wechseln, dann ist bei einigen Messwertgebern auf
eine spezielle Steckerausführung zu achten (Thermo, Shunt, Teiler, Frequenz etc.). Bei der Programmierung muss
der Fühler angesteckt sein, da alle Fühlerparameter im Stecker abgelegt werden.
Die neuen autarken D6- und D7-Fühler lassen sich nur über ein USB-Schnittstellenkabel ZA1919-AKUV oder
ein V7-Messgerät konfigurieren (siehe Kapitel 3.1.2 und 3.1.3).

 Bereich                                                       Stecker            Befehl     Druck     Dim
 Pt100-1 4Ltr. ITS 90                -200.. 850°C              ZA 9000-FS         B01        P104      °C
 Pt100-2 4Ltr. ITS 90                -200.. 400°C / 300°C*     ZA 9000-FS         B03        P204      °C
 Pt100-3 4Ltr. ITS 90                -8.. 65,000°C*            ZA 9000-FS         B00        P304      °C
 Pt1000-1 4Ltr. mit Elementflag 1    -200.. 850°C              ZA 9000-FS         B01        P104      °C
 Pt1000-2 4Ltr. mit Elementflag 1    -200.. 400°C / 300°C*     ZA 9000-FS         B03        P204      °C
 Ni100 4Ltr.                          -60.. 240°C              ZA 9000-FS         B63        N104      °C
 Ni1000 4Ltr. mit Elementflag 1       -60.. 240°C              ZA 9000-FS         B63        N104      °C
 NiCr-Ni (K) ITS 90                  -200.. 1370°C             ZA 9020-FS         B04        NiCr      °C



                                                                                                          437
Fühlerprogrammierung



Bereich                                                  Stecker       Befehl   Druck   Dim
NiCrSil-NiSil (N) ITS 90       -200.. 1300°C             ZA 9020-FS    B34      NiSi    °C
Fe-CuNi (L)                    -200.. 900°C              ZA 9021-FSL   B05      FeCo    °C
Fe-CuNi (J) ITS 90             -200.. 1000°C             ZA 9021-FSJ   B35      IrCo    °C
Cu-CuNi (U)                    -200.. 600°C              ZA 9000-FS    B06      CuCo    °C
Cu-CuNi (T) ITS 90             -200.. 400°C              ZA 9021-FST   B36      CoCo    °C
PtRh10-Pt (S) ITS 90               0.. 1760°C            ZA 9000-FS    B07      Pt10    °C
PtRh13-Pt (R) ITS 90               0.. 1760°C            ZA 9000-FS    B37      Pt13    °C
PtRh30-PtRh6 (B) ITS 90        +400.. 1800°C             ZA 9000-FS    B08      El18    °C
AuFe-Cr                        -270.. 60°C               ZA 9000-FS    B38      AuFe    °C
Ntc Typ N                       -50.. 125°C              ZA 9000-FS    B09      Ntc     °C
Millivolt                      -10.. 55 mV               ZA 9000-FS    B10      mV      mV
Millivolt 1                    -26.. 26 mV               ZA 9000-FS    B27      mV 1    mV
Millivolt 2                    -260.. 260 mV             ZA 9000-FS    B28      mV 2    mV
Volt                           -2.6.. 2,6 V              ZA 9000-FS    B11      Volt     V
Differenz-Millivolt            -10.. 55 mV               ZA 9000-FS    B50      D 55    mV
Differenz-Millivolt 1          -26.. 26 mV               ZA 9000-FS    B51      D 26    mV
Differenz-Millivolt 2          -260.. 260 mV             ZA 9000-FS    B52      D260    mV
Differenz-Volt                 -2,6..2,6V /-2,0..2,6V*   ZA 9000-FS    B53      D2.6     V
Milliampere                    -32..32mA/-26..26mA*      ZA 9601-FS    B12      mA      mA
Prozent                        4-20 mA                   ZA 9601-FS    B13      %        %
Batterie                       0.. 25 V                  ZA 9000-FS    B14      Batt     V
Ohm                            0.. 500 W                 ZA 9000-FS    B15      Ohm     Ω
Ohm mit Elementflag 1          0.. 5000 W                ZA 9000-FS    B15      Ohm     Ω
Frequenz                       0.. 15000                 ZA 9909-AK    B29      Freq    Hz
Impulse                        0.. 65000                 ZA 9909-AK    B54      Puls
Digitale Schnittstelle         -65000.. +65000           ZA 9919-AKx   B55      DIGI
Digitaleingang                 0.. 100%                  ZA 9000-EK2   B70      Inp     %
Flügelrad Normal               0,3.. 20 m/s              ZA 9915-AK    B30      S120    ms
Flügelrad Normal               0,4.. 40 m/s              ZA 9915-AK    B31      S140    ms
Flügelrad Mikro                0,5.. 20 m/s              ZA 9915-AK    B32      S220    ms
Flügelrad Mikro                0,6.. 40 m/s              ZA 9915-AK    B33      S240    ms
Flügelrad Makro                0,1.. 20 m/s              ZA 9915-AK    B24      L420    ms
Wasserturbine Mikro            0... 5 m/s                ZA 9915-AK    B25      L605    ms
Staudruck 40 m/s TK, LK        0,5.. 40 m/s              ZA 9612-AK    B40      L840    ms
Staudruck 90 m/s TK, LK        0.. 90 m/s                ZA 9612-AK    B41      L890    ms
Rel. Feuchte kap.              0.. 100%                  ZA 9000-FS    B16      % rH    %H
Rel. Feuchte kap. m. TK        0.. 100%                  FH A646-C     B42      HcrH    %H
Rel. Feuchte kap. m. TK        0.. 100%                  FH A646-R     B56      H rH    %H
Feuchttemperatur               -30.. 125°C               FN A846       B45      P HT    °C
Leitfähigkeit m. TK            0.. 20mS                  FY A641-LF    B60      LF      mS
CO2-Konzentration              0.. 2,5%                  FY A600-C02   B64      CO2      %
O2-Sättigung m. TK u. LK       0.. 260%                  FY A640-O2    B65      O2-S     %
O2-Konzentration m. TK         0.. 40 mg/l               FY A640-O2    B66      O2-C     mg
Temperatur digital intern*     -20.. +80°C               FH 0D46       B68      D °C    °C
Rel. Feuchte digital intern*   0.. 100%                  FH 0D46       B69      D %H    %H
Funktionskanäle
Mischungsverh. kap. m. LK      0.. 500 g/kg              FH A646       B43      H AH    gK
Taupunkt kap.                  -25.. 100°C               FH A646       B44      H DT    °C
Dampfdruck kap.                0.. 1050 mbar             FH A646       B59      H VP    mb
Enthalpie kap. m. LK           0.. 400 kJ/kg             FH A646       B58      H En    kJ
Rel. Feuchte psychr. m.LK      0.. 100%                  FN A846       B46      P RH    %H
Mischungsverh. psychr. m.LK    0.. 500 g/kg              FN A846       B47      P AH    gK
Taupunkt psychr. m. LK         -25.. 100°C               FN A846       B48      P DT    °C
Dampfdruck psychr. m. LK       0.. 1050 mbar             FN A846       B49      P VP    mb
Enthalpie psychr. m. LK        0.. 400 kJ/kg             FN A846       B57      P En    kJ
Differenz                      (Mb1-Mb2)                 beliebig      B71      Diff    f(Mb1)
Maximalwert                    (Mb1)                     beliebig      B72      Max     f(Mb1)
Minimalwert                    (Mb1)                     beliebig      B73      Min     f(Mb1)
Mittelwert über Zeit M(t)      (Mb1)                     beliebig      B74      M(t)    f(Mb1)
Mittelwert über Messst.        (Mb2..Mb1)                beliebig      B75      M(n)    f(Mb1)
Summe über Messst.             (Mb2..Mb1)                beliebig      B76      S(n)    f(Mb1)
Gesamtpulszahl                 (Mb1)                     ZA 9909-AK2   B77      S(t)




438
                                                                                     Fühlerprogrammierung



 Bereich                                                               Stecker         Befehl   Druck   Dim
 Pulszahl/Druckzyklus                   (Mb1)                          ZA 9909-AK2     B78      S(P)
 Wärmekoeffizient *                     ̅ (q)/M
                                        M     ̅ (M01-M00)              ZA 9000-FS      B79      q/dt    Wm
 Wet-Bulb-Globe-Temp. *                 0.1TT+0.7HT+0.2GT              ZA 9000-FS      B02      WBGT    °C
 Alarmwert                              (Mb1)                          beliebig        B80      Alrm     %
 Messwert*                              (Mb1)                          beliebig        B81      Mess    f(Mb1)
 Vergleichsstellentemperatur*                                          beliebig        B82      CJ      °C
 Anzahl gemittelter Werte*              (Mb1)                          beliebig        B83      n(t)
 Volumenstrom m3/h*                     ̅ (Mb1) * Q
                                        M                              beliebig        B84      Flow    mh
 Timer*                                 0..60000/6000,0 s              beliebig        B85      Time    s
 Luftdruck im Gerät* (Option            300..1100 mb                   beliebig        B86      AP      mb
 AP)
TK=Temperaturkompensation, LK=Luftdruckkompensation, b1/b2=Bezugskanäle
 * Bereich je nach Gerätetyp und -version verfügbar

 Kanal De-/Aktivieren                                         Befehl
 Programmierten Messkanal deaktivieren                        C00
 Programmierten Messkanal wieder aktivieren                   o00


6.3.4 Funktionskanäle
Um im Messprotokoll auf dem Drucker oder im Rechner nicht nur die aktuellen Messwerte der Messwertgeber
ausgeben zu können, sondern auch Rechenergebnisse, wie Feuchtegrößen, Max-, Min-, Mittelwerte oder Diffe-
renzen von bestimmten Kanälen, wurde die Möglichkeit geschaffen, Messstellen mit solchen Rechenfunktionen
zu programmieren.
Alle Programmierwerte wie Grenzwert, Basiswert, Faktor und Dimensionsänderung sind auf die Funktionskanäle
ebenso anwendbar, wie Max-, Min- und Mittelwertbildung sowie Messwertspeicherung. Die Aktualisierung der
Messwerte erfolgt bei jeder Messstellenabfrage. Dabei sollte man auf die Reihenfolge der Messkanäle achten,
damit zuerst die Messwerte erfasst werden, aus denen eine Funktion berechnet wird.

Anwahl der Rechenfunktion
Die Rechenfunktion wird genau wie ein Messbereich in der Funktion BEREICH auf den 2ten (Mxx 2), 3ten
(Mxx3) oder 4ten (Mxx4) Kanal eines Fühlersteckers programmiert. Die Verriegelung des 1. Kanals Mxx 1 muss
dazu aufgehoben werden.

Bezugsmessstellen
Die Rechenfunktion bezieht sich standardmäßig auf den 1. Kanal des entsprechenden Fühlersteckers Mxx 1 (Be-
zugskanal b1). Die Berechnung der Differenz erfolgt zwischen dem 1. Kanal des Fühlersteckers (Bezugskanal
b1) und der Messstelle M00 (Bezugskanal b2), bei Mittelwert und Summe über n Messstellen werden die Kanäle
M00 bzw. Bezugskanal b2 bis Mxx1 (Bezugskanal b1) berücksichtigt. Die Bestimmung der Wet-Bulb-Globe-
Temperatur oder des Wärmekoeffizienten erfordert eine ganz bestimmte Fühlerkonfiguration (siehe Kapitel 3.2.4
und 3.3).
Die beiden Bezugskanäle Mb1 und Mb2 können aber auch explizit programmiert werden, und zwar entweder
absolut auf einen Messkanal Mb1 oder relativ bezogen zum Rechenkanal (z.B. f1 E-01 bezieht sich auf den
vorherigen Kanal):
 Programmierung                                     Befehle
 Zuerst Rechenkanal anwählen                        Exx
 Rechenfunktion programmieren                       Bxx     (Bezugskanäle Mxx1, M00)
 Bezugskanal 1 Mb1 absolut festlegen                f1 E b1
 Bezugskanal 1 M-b1 relativ festlegen               f1 E-b1
 Bezugskanal 1 Mb1 löschen                          f1 E-00
 Bezugskanal 2 Mb2 absolut festlegen                f2 E b2
 Bezugskanal 2 M-b2 relativ festlegen               f2 E-b2
 Bezugskanal 2 Mb2 löschen                          f2 E-00




                                                                                                          439
Fühlerprogrammierung



Über die Bezugsmessstelle Mb1 kann auch pH-Sensoren oder Staudruckaufnehmern ein Temperaturfühler zur
Temperaturkompensation zugeordnet werden. Temperaturfühler bei pH: Ntc oder Pt100 mit 0,01°C, bei Stau-
druck: NiCr-Ni mit 0,1°C!


6.3.5 Dimensionsänderung
Als Dimension können zwei beliebige Groß- und Kleinbuchstaben, sowie die Sonderzeichen [, ], %, , ° , -, =,
~ verwendet werden.
 Programmierung                     Befehle
 Eingabekanal festlegen             Exx
 Dimension ´xy´ programmieren       f1 $xy CR

Umrechnung von Dimensionen
 °F          Durch Programmierung der Dimension °F wird eine Temperatur automatisch von °C in °F
             umgerechnet (°F = °C x 9/5 + 32).
 K           Zur Umrechnung von °C in abs. Temperatur K ist ein Basiswert von -273.15 einzugeben.
 FM          Zur Umrechnung einer Strömungsgeschwindigkeit von m/s mit 2 Dezimalstellen in Feet per
             Minute (FpM = m/s x 3.281 x 60) muss ein Faktor von 1.9686 mit Exponent +2 programmiert
             werden.
 !C          Ausschalten der Vergleichsstellenkompensation bei Thermoelementen


6.3.6 Messstellenbezeichnung
Über die serielle Schnittstelle ist es möglich, eine Messstellenbezeichnung von 10 Zeichen zur Identifizierung
der Kanäle einzugeben. Dieser Name erscheint im Programmkopf und bei Messstellenabfragen als Kommentar
hinter der Messbereichsbezeichnung.
Eingabekanal mit Befehl Mxx oder Exx festlegen.
 Funktion                              Befehl
 Messstellenbezeichnung eingeben       f2 $z.B. Raum1 CR

Funktionskürzel
Es gibt ein paar Kürzel auf den ersten 2 Zeichen des Kommentars, die Sonderfunktionen des Fühlers bewirken.
Diese müssen erhalten bleiben, die restlichen 8 Zeichen dürfen aber weiterhin frei verwendet werden:

 *J          Definition eines Temperaturfühlers zur ext. Vergleichsstellenkompensation aller folgenden Ther-
             moelemente (siehe Kapitel 6.7.3)
 #J          Kennzeichnung eines Thermoelementes mit eigenem Temperaturfühler zur Vergleichsstellenkom-
             pensation über den Bezugskanal (siehe Kapitel 6.7.3)
 #N          bewirkt bei einem Strömungssensor die Umrechnung auf Normbedingungen (siehe Kapitel 6.7.5)
 *P          Definition eines Luftdrucksensors zur Luftdruckkompensation (siehe Kapitel 6.2.5)
 *T          Definition eines Temperatursensors zur Temp.-kompensation (siehe Kapitel 6.2.5)
 ....!       Ein !-Zeichen am Ende weist auf einen Sonderstecker mit Linearisierung hin (siehe Kapitel
             6.3.13).


6.3.7 Mittelungsmodus
Für jede Messstelle ist eine Mittelwertbildung über die Messwerte der Messstellenabfragen programmierbar. Je
nach Programmierung ist die Mittelwertbildung über Einzelmessungen, über die gesamte Messzeit oder über den
Zyklus möglich (siehe Kapitel 6.7.4). Um Mittelwerte auch speichern oder auf die Schnittstelle ausgegeben zu
können, müssen entsprechende Funktionskanäle M(t) programmiert werden (siehe Kapitel 6.3.4). Wird nur der




440
                                                                                Fühlerprogrammierung



Mittelwert anstelle des Messwertes benötigt, kann die Ausgabefunktion M(t) (siehe Kapitel 6.10.4) verwendet
werden. Die Art der Mittelwertbildung wird über den Mittelungsmodus bestimmt:

 Mittelwertbildung                                        Ausdruck         Befehl
 keine Mittelwertbildung                                  - - -            m0
 Mittelwert über Zeit oder Einzelmessungen                CONT             m1
 Mittelwert über den Zyklus                               CYCL             m2


6.3.8 Programmierwerte eingeben
Programmierwerte werden nach dem Befehlsbuchstaben entweder mit Dezimalpunkt und RETURN oder fünf-
stellig mit Vornullen und Kommastellen ohne Dezimalpunkt eingegeben. Die Stellung des Dezimalpunktes ergibt
sich letztlich aus dem Messbereich und evtl. einer Kommaverschiebung. Die Eingabe eines Vorzeichens ist nur
bei negativen Programmierwerten nötig.
Beispiel:
 Grenzwert Max.          +100,0 °C     H100 CR         oder       H01000
 Faktor                  1,035         F1.035 CR       oder       F10350


6.3.9 Grenzwerte
Zu jedem Messkanal sind zwei Grenzwerte (MAX und MIN) programmierbar. Das Überschreiten der Grenzwerte
wird wie das Überschreiten der Messbereichsgrenzen und Fühlerbruch als Störung behandelt.
Zur Aktivierung einer Alarmschaltung kann ein dafür geeignetes Ausgangskabel ZA 1006-GK (siehe Kapitel
5.1.1.3) mit einem Halbleiterrelais oder der Relais-Adapter ZA 8006-RTA (siehe Kapitel 5.1.2.1) an die Aus-
gangsbuchse A2 angeschlossen werden. Das Alarmrelais wird geschlossen, wenn einer der Messkanäle gestört
ist. Die Störung ist erst beendet, wenn alle Messwerte den Grenzwert um 10 Digit unterschritten haben (Hyste-
rese). Die Hysterese ist bei Bedarf auch änderbar (siehe Kapitel 6.2.6). Eine selektive Zuordnung von Relais zu
Grenzwerten ist in Kapitel 6.10.8 beschrieben.
Außerdem können von Grenzwertüberschreitungen Aktionen in der Ablaufsteuerung bewirkt werden (siehe Ka-
pitel 6.3.3).
 Funktion                   Befehle        Antwort
 Kanal festlegen            Exx
 Grenzwert Max (Hi)
   programmieren            H-xxxxx
   löschen                  C08
   ausgeben                 P08            GRENZW. MAX: 01: +0050.0 °C
 Grenzwert Min (Lo)
   programmieren            L-xxxxx
   löschen                  C09
   ausgeben                 P09            GRENZW. MIN: 01: +0010.0 °C


6.3.10 Korrekturwerte
Jeder Messwert kann mit den Korrekturwerten NULLPUNKT und STEIGUNG zunächst in Nullpunkt und Stei-
gung korrigiert und danach zusätzlich mit BASISWERT und FAKTOR skaliert werden. Der angezeigte Messwert
errechnet sich damit folgendermaßen:
 Korrigierter Messwert     = (Messwert - NULLPUNKT) x STEIGUNG
 Angezeigter Messwert      = (Korrigierter Messwert - BASISWERT) x FAKTOR
Wenn keine Skalierung erforderlich ist, sind die Funktionen BASIS und FAKTOR auch zur Messwertkorrektur
verwendbar (siehe Kapitel 6.3.11).
Auch Mehrpunktkalibrationen und Linearisierungen im Stecker sind möglich (siehe Kapitel 6.3.13).




                                                                                                         441
Fühlerprogrammierung



Nullpunktabgleich
Physikalische Messgröße zu Null machen (z.B. Temperaturmessfühler im Eiswasser, Spannung kurzschließen
oder Druckaufnehmer drucklos machen, etc.).
Der angezeigte Messwert ist als Nullpunktkorrekturwert zu programmieren. Dieser Vorgang lässt sich durch ei-
nen Nullabgleich des Messwertes automatisieren.
Die Prozedur Nullabgleich hat bei einigen Sensoren eine besondere Funktion:
  Bei Staudruckströmungsensoren (Bereich L840 und L890 oder Dimension Pa) wird der Offsetwert als Eichoff-
  set vor der Linearisierung eingetragen, aber nicht im EEPROM gespeichert, d.h. beim Ausschalten geht der
  Abgleich verloren.
  Bei pH-Sonden (Dimension pH oder PH), Leitfähigkeits- und O2-Sonden kann beim Eintauchen in die ent-
  sprechenden Kalibrierlösungen mit dem gleichen Befehl sowohl der Nullabgleich als auch ein automatischer
  Steigungsabgleich durchgeführt werden.

Steigungsabgleich
Physikalische Größe auf einen genau definierten Sollwert bringen (z.B. Temperaturfühler in kochendes Wasser,
Kalibrierspannung anlegen etc.).
Istwert in der Funktion MESSWERT bestimmen.
Der Korrekturfaktor errechnet sich aus Sollwert/Istwert.
  Funktion                             Befehle        Antwort
  Nullpunktabgleich                    f1 C01
  Nullpunktkorrektur programmieren f1 O-xxxxx
  Nullpunktkorrektur löschen           f1 C06
  Nullpunktkorrektur ausgeben          f1 P06         NULLPUNKT: 01: -0001.1 °C
  Steigungskorrektur programmieren f1 F-xxxxx
  Steigungskorrektur löschen           f1 C07
  Steigungskorrektur ausgeben          f1 P07         STEIGUNG:   01: 1.0123

Bei einer Änderung des Messbereiches werden die Korrekturwerte gelöscht.


6.3.11 Bezugswert, Skalierung, Dezimalpunkteinstellung
Eine nützliche Funktion ist es, an bestimmten Orten oder zu bestimmten Zeiten den Messwert nullsetzen zu
können, um dann nur die Abweichung von diesem Bezugswert zu beobachten.
Bei Transmittern mit Normausgang (z.B. 0/4-20 mA) sind zur Skalierung in der physikalischen Größe fast immer
eine Nullpunktverschiebung und eine Multiplikation mit einem Faktor nötig, um die eigentliche Messgröße rich-
tig anzuzeigen.
 Angezeigter Wert     = (korrigierter Messwert - BASISWERT) x FAKTOR (siehe Kapitel 6.3.10)
Der FAKTOR ist im Bereich -2.0000 bis +2.0000 programmierbar. Für Faktoren über 2.0 oder unter 0.2 ist eine
entsprechende Kommaverschiebung durch Eingabe des EXPONENTEN vorzusehen.

Kommaverschiebung
Wenn Messwerte neu skaliert werden, ist außer der Korrektur mit dem FAKTOR häufig auch eine Kommaver-
schiebung nötig, um die Größen richtig zu dimensionieren. Hierzu kann der FAKTOR mit einem EXPONENTEN
versehen werden, der das Komma soweit verschiebbar macht, wie es auf dem Display und Drucker darstellbar
ist. Eine Exponentialdarstellung der Messwerte ist nicht möglich.
 Kommaverschiebung um 1 Stelle nach rechts:      EXPONENT = +1
 Kommaverschiebung um 1 Stelle nach links:       EXPONENT = -1
Ist der Messwert bereits serienmäßig mit einem Exponenten versehen, dann ist dieser zu berücksichtigen.
Beispiel:
An das Messgerät soll ein Temperaturtransmitter mit 4-20mA Ausgangssignal für den Bereich -100°C bis +400°C
angeschlossen und die Temperatur angezeigt werden. Bei 4-20mA-Signalen verwendet man vorzugsweise den




442
                                                                                 Fühlerprogrammierung



Messbereich ´Prozent´, der das Messsignal zunächst in Werte von 0.00 bis 100.00% umwandelt. Die DIMEN-
SION wird gemäß Kapitel 6.3.5 auf ´°C´ geändert. Die Anpassung an die Temperatursollwerte geschieht durch
Einstellung des Dezimalpunktes mit dem EXPONENT und Berechnung der Korrekturwerte BASISWERT und
FAKTOR:
 Istwerte:     Anfang AI = 0,00 %               Ende EI = 100,00 %
 Sollwerte:    Anfang AS = -100,0 °C            Ende ES = +400,0 °C
Am besten korrigiert man zuerst den Dezimalpunkt entsprechend der gewünschten Auflösung. Die Istwerte haben
in unserem Beispiel 2 Kommastellen, die Sollwerte nur eine, deshalb muss das Komma mit dem EXPONENT
+1 um eine Stelle nach rechts geschoben werden.
Nach Dimensionsänderung und Kommaverschiebung ergeben sich neue Istwerte:
              EXPONENT = +1                   Dimension = °C
 Istwerte:    Anfang AI = 0,0 °C              Ende EI = 1000,0 °C
Jetzt kann man die Skalierwerte mit folgenden Formeln leicht berechnen:
                       ES −AS                 400,0°C−(−100,0°C)
 FAKTOR           =                       =                         = 0,5000
                       EI −AI                      1000,0°C

                        −AS                   −(−100,0°C)
 BASISWERT        =               +AI     =                         = 200,0 °C
                       FAKTOR                     0,5

Ergibt sich ein Faktor von über 2.0, muss die Auflösung verringert werden, liegt er unter 0.2, könnte sie noch
erhöht werden.
Wird der Basiswert inclusiv der Kommastellen größer als 65000, hilft entweder auch eine Verringerung der
Auflösung, oder man setzt den FAKTOR als STEIGUNGSKORREKTUR (siehe Kapitel 6.3.10) ein.
Der BASISWERT verändert sich damit auf: BASISWERT = AI - AS
 Funktion                       Befehle        Antwort
 Kanal festlegen                Exx
 Dimension ändern               Dx
 Kommaverschiebung
 1 Stelle nach rechts           V1
 2 Stellen nach links           V-2
 Basiswert
 Messwert nullsetzen            C01
 programmieren                  O-xxxxx
 löschen                        C06
 ausgeben                       P06            BASISWERT:     01: -0001.1 °C
 Faktor
 programmieren                  F-xxxxx
 löschen                        C07
 ausgeben                       P07            FAKTOR:        01: 1.0123
Bei einer Änderung des Messbereiches werden die Skalierwerte auch gelöscht.


6.3.12 Fühlerverriegelung
Sollen die programmierten Werte vor ungewolltem Ändern geschützt werden, kann bei jedem Messkanal ein
Verriegelungsmode programmiert werden, der Funktionen bis zu einer bestimmten Verriegelungsstufe vor einer
Umprogrammierung sichert.
Standardfühler sind ab Werk mit Stufe 5 versehen, d.h. Messbereich, Dimension, Korrekturwerte und Skalierung
sind geschützt, nur die Grenzwerte können noch verändert werden. Mit Verriegelungsstufe 7 wären auch die
Grenzwerte geschützt. Zum Ändern geschützter Funktionen muss der Verriegelungsmode entsprechend verrin-




                                                                                                         443
Fühlerprogrammierung



gert werden, zum Ändern des Messbereiches oder auch zum Programmieren eines Zusatzkanals muss die Verrie-
gelung gelöscht, d.h. auf 0 gesetzt werden. Ist der Verriegelungsmode mit einem Punkt versehen, dann ist eine
Änderung nicht möglich.
 Verriegelungsstufe    Verriegelte Funktionen
          0            keine
          1            Messbereich + Elementflags
          2            Messbereich + Nullpunkt- und Steigungskorrektur
          3            Messbereich + Dimension
          4            + Nullpunkt- und Steigungskorrektur
          5            + Basiswert, Faktor, Exponent
          6            + Analogausgang-Anfang-Ende + temp. Nullsetzen
          7            + Grenzwerte Max und Min

Im Verriegelungsmodus 5 ist bei neuen Geräten das Nullsetzen des Messwertes temporär möglich, d.h. nach dem
Ausschalten des Gerätes erscheint wieder der ursprüngliche Messwert. Um das Nullsetzen gänzlich zu verhindern
ist der Verriegelungsmodus 6 zu programmieren.
 Funktionen                                Befehle       Antwort
 Kanal festlegen                           Exx
 Verriegelungsstufe x programmieren        f1 kx
   abfragen                                f1 P00        VERRIEGELUNG:4
   oder                                    f1 P15        siehe Kapitel 6.10.1


6.3.13 Sondermessbereiche, Linearisierung, Mehrpunktkalibration
Mit Hilfe der ALMEMO® Stecker (Kennung E4) lassen sich folgende Aufgaben realisieren:
1. Bereitstellung von Sondermessbereichen mit Kennlinie im Stecker (siehe Kapitel 2.2)
2. Linearisierung von Spannungs-, Strom-, Widerstands- oder Frequenz-Signalen durch den Anwender.
3. Mehrpunktkalibration aller Fühler.
Mit der Option KL ist es möglich, Messsignale gemäß einer Kennlinie von bis zu 30 Stützwerten in entsprechende
Anzeigewerte umzusetzen. Die Stützpunkte werden über die Software ALMEMO®-Control in das EEPROM des
ALMEMO®-Steckers programmiert. Bei der Messung werden die Messwerte dazwischen linear interpoliert. Bei
der Korrektur von nichtlinearen Fühlern (z.B. bei Pt100- oder Thermoelementfühlern) werden zunächst die ur-
sprünglichen Kennlinien berücksichtigt und dann nur die Abweichungen linear interpoliert hinzugefügt.
Stecker mit einer Kennlinie können von allen ALMEMO®-Geräten ab 2390-5 serienmäßig verarbeitet werden
(2390-5/8 ab V6.23, 2690 ab V6.21, Update möglich). Nur zum Programmieren der Kennlinien sind Geräte ab
2690-8 mit Option KL erforderlich. Zu beachten ist weiterhin, dass nur ALMEMO®-Stecker mit größerem
EEPROM (Kennung E4) damit programmiert werden können.

Programmierung einer Mehrpunktkennlinie in den ALMEMO® Stecker:
Fühler an eine Eingangsbuchse, Datenkabel an Buchse A1 des Meßgerätes sowie an die COM-Schnittstelle des
PC´s anschließen. Im PC die Software ALMEMO-Control (ab V. 5.7) aufrufen.




444
                                                                             Fühlerprogrammierung



In Menü ´Messstellen´-Liste gewünschten Kanal an-
wählen und ´Messstelle programmieren´. Unter ´Mess-
stelle´ findet man die Menüs ´Mehrpunktkalibration´
und ´Sonderlinearisierung´. Beide Menüs sind fast
gleich, die ´Sonderlinearisierung´ erlaubt nur zusätzlich
noch eine Dimensionsänderung und eine Kommaver-
schiebung.
In jedem Fall erscheint eine Tabelle, in der man bis zu
35 Ist- und Sollwerte eintragen kann. Die Stützpunkt-
zahl wird durch ein entsprechendes Eingabefeld oder
durch Hinzufügen von Zeilen gewählt.
Pro Stecker kann nur 1 Kanal mit einer Kennlinie ver-
sehen werden.
Die anderen 3 Kanäle lassen sich normal verwenden.




Messwertverarbeitung




Wurden Fühler bereits mit Nullpunkt oder Steigung korrigiert (z.B. DKD-Kalibration), dann können die Korrek-
turwerte durch Anklicken der Option ´Korrekturwerte Nullpunkt und Steigung berücksichtigen´ mit verwen-
det werden. Sollte zur Skalierung Basis oder Faktor programmiert sein, dann können sie in Nullpunkt oder Stei-
gung verschoben werden, wenn diese noch nicht programmiert sind. Achtung, wenn das Komma der Istwerte
nicht dem Messbereich entspricht, dann muss die Kommaverschiebung bei der Eingabe berücksichtigt werden.
Am besten ist es jedoch, die Kennlinie direkt aus nicht korrigierten Messwerten zu erstellen!
Die Option ´Mit Bereichsgrenzen´ im Menü ´Mehrpunktkalibration´ sorgt für einen stufenlosen Übergang bis
zu Messbereichsanfang und -ende. ´Ohne Bereichsgrenzen´ steht nur der Messbereich zwischen erstem und
letztem Stützpunkt zur Verfügung. Außerhalb wird Messbereichsüberschreitung signalisiert.
Mit Anklicken der Schaltfläche ´Programmieren´ wird die Linearisierungstabelle in das EEPROM des Fühler-
steckers geschrieben.
Zum Einlesen der neuen Kennlinie muss entweder das Gerät aus- und wieder eingeschaltet oder der Stecker ab-
und angesteckt werden.
Im Schnittstellenprotokoll des ´P15´-Befehls gibt es folgende Kennungen:
    1.   Geräte, die Sonderkennlinien verarbeiten können, zeigen in der Überschrift der Fühlerprogrammierung
         hinter ´KOMMENTAR´ ein ´.´.
    2.   Geräte mit Option KL, die Sonderkennlinien in Stecker schreiben können, zeigen an der gleichen Stelle
         ein ´!´.
    3.   Alle Fühlerkanäle, die mit Sonderkennlinien programmiert sind, zeigen an der 10. Stelle des Kommen-
         tars ein ´!´. Diese Kennung kann durch Programmierung des Kommentars nicht beeinflusst werden.




                                                                                                         445
Fühlerprogrammierung



    AMR ALMEMO 2690-8
  1.MS BER. GW-MAX GW-MIN BASIS D FAKTOR EXP MITTEL KOMMENTAR.
  2.MS BER. GW-MAX GW-MIN BASIS D FAKTOR EXP MITTEL KOMMENTAR!
  3.00: NiCr ---      --- ---   °C ---   E+0 ---    Temperatu!
Wird ein Kanal mit Kennlinie deaktiviert oder mit einem anderen Bereich programmiert, dann ist die Kennlinie
später wieder aktivierbar, indem man den Sonderbereich ´Lin ´ per Tastatur oder mit dem Befehl ´B99´ wie-
derherstellt.




446
                                                                                     Messwerte erfassen




6.4 Messwerte erfassen
ALMEMO® Geräte bieten folgende Möglichkeiten der Messwerterfassung:
Kontinuierliche Messstellenabfrage aller Messstellen mit einstellbarer Wandlungsrate mit Ausgabe der Mess-
werte auf Anzeige und Analogausgang, sowie Grenzwertüberwachung und Spitzenwertspeicherung.
Einmalige (manuelle), zyklische oder kontinuierliche Messwertausgabe in den Gerätespeicher (Option), an
einen Drucker oder Rechner.


6.4.1 Anwahl einer Messstelle
Mit dem Befehl Mxx schaltet das Gerät den Kanal Mxx auf den Messkreis. Die Messstelle kann programmiert
oder die laufenden und gespeicherten Messwerte abgefragt werden. Der Messwert wird laufend an einen evtl.
angesteckten Analogausgang ausgegeben. Nach einer Messstellenabfrage aller Kanäle wird diese Messstelle au-
tomatisch wieder angewählt.
 Befehl                     Befehl      Antwort
 Messstelle 2 anwählen      M02         M02


6.4.2 Messwerte
Die Messwerte eines jeden Kanals sind auch einzeln abrufbar. Durch Übertragung des Messwertes in den BA-
SISWERT (siehe Kapitel 6.3.11) oder die NULLPUNKTKORREKTUR (siehe Kapitel 6.3.10) lässt sich der
Messwert der angewählten Messstelle auf null setzen.
Mit Hilfe eines programmierbaren Sollwertes ist auch die Steigung justierbar. Beim Abgleich wird der Korrek-
turfaktor berechnet und als FAKTOR im Stecker gespeichert.

 Funktion                                     Befehl          Antwort
 Messwert vom Messkanal ausgeben              p               01:+0023.5 °C
 Messwert vom Eingabekanal ausgeben           P01             12:34:00 01:+0023.5 °C
 Messwert nullsetzen (Basiswert)              C01
 Messwert abgleichen (Nullpunktkorrektur,
  bei pH, LF, O2 auch Steigungskorrektur)     f1 C01
 Kalibrierwiderstand ein-(aus)schalten        o(-)01          (siehe 3.8.2)
 Sollwert eingeben                            f2 gxxxxx
 Sollwert abgleichen                          f2 C01
 Sollwert ausgeben                            P45             SOLLWERT: 01: 5.000 br


6.4.3 Spitzenwerte
Aus den Messwerten jeder angewählten Messstelle wird laufend der höchste und der niedrigste Wert bestimmt
und abgespeichert. Die Maximal- und Minimalwerte eines jeden Kanals lassen sich einzeln oder alle als Liste
ausgeben und löschen. Bei jeder Änderung des Messbereichs und, falls konfiguriert, beim Start einer Messstel-
lenabfrage (siehe Kapitel 6.10.13) werden die Spitzenwerte ebenfalls gelöscht.
Auch Uhrzeit und Datum der Spitzenwerte werden erfasst und ausgegeben.
 Funktion                               Befehle        Antwort
 MAXWERT                 ausgeben       P02            MAXIMALWERT: 01: +0020.0 °C
                         löschen        C02
 MAXZEIT/DATUM           ausgeben       P28            MAX-ZEIT:    01: 12:34 01.02.
 MINWERT                 ausgeben       P03            MINIMALWERT: 01: -0010.0 °C
                         löschen        C03
 MINZEIT/DATUM           ausgeben       P29            MIN-ZEIT:    01: 12:34 01.02.




                                                                                                        447
Messwerte erfassen



6.4.4 Messwertliste ausgeben
Die aktuellen Mess-, Max-, Min- und Mittelwerte mit der Anzahl der gemittelten Werte aller aktiven Messkanäle
lassen sich gemeinsam abrufen und löschen:
 Funktion                 Befehle   Antwort
 Messwertliste            P18       MS MESSWERT MAXWERT MINWERT MITTELW ANZAHL
                                    00: +0012.0          +0045.1         +0009.0                    - - -
                                    00000
                                    01: +0023.0          +0025.0          +0019.0                 +0022.1
                                    00025
 Alle Messwerte löschen   C18

Alle Messwerte können auch automatisch bei jedem Start einer Messstellenabfrage gelöscht werden (siehe Ka-
pitel 6.10.13.1).




448
                                                  Messstellenabfrage und Messwertausgabe




6.5 Messstellenabfrage und Messwertausgabe
Prinzipiell gibt es drei verschiedene Arten der Messstellenabfrage:

Kontinuierliche Messtellenabfrage
Bei der kontinuierlichen Messstellenabfrage werden alle Messstellen durch Umschaltung der Halbleiterrelais
gleichmäßig mit der Wandlungsrate erfasst, Max- Min- Mittelwerte gebildet und die Grenzwerte überwacht. Nach
jedem Umlauf wird eine Sondermessung S für Nullpunktabgleich, Vergleichsstellentemperatur, Messstrom-
Kalibration oder Versorgungsspannungsmessung eingeschoben.




Vorteil dieser Abfrage ist die schnelle und gleichmäßige Erfassung aller Messstellen. Nachteil wird bei vielen
Messkanälen u.U. die geringe Aktualisierungsrate der angewählten Messstelle. Deshalb wurde die halbkontinu-
ierliche Abfrage eingeführt.

Halbkontinuierliche Messtellenabfrage
Bei der halbkontinuierlichen Abfrage (Einstellung ´nicht kontinuierlich´) werden auch alle Messstellen laufend
abgefragt, aber die angewählte Messstelle M wird bevorzugt und jede 2. Messung wieder erfasst. Bei Mittelwert-
bildung, Dämpfung oder Analogausgabe wird damit für diesen Kanal eine konstante Messrate von der halben
Wandlungsrate erreicht. Die Sondermessung S wird durchgeführt, wenn der Abfragekanal X und die angewählte
Messstelle M zusammenfallen.
M=0




Sonderfall nur 1 aktive Messstelle
Ist nur eine Messstelle aktiv, dann wir die Sondermessung nur ca. einmal in der Sekunde durchgeführt und der
Messwert extrapoliert. Dadurch wird praktisch die volle Messrate erreicht.




Grundeinstellung
Ab Werk oder nach einem Reset ist bei kleinen ALMEMO®-Geräten (weniger als 5 Buchsen) die halbkontinu-
ierliche, bei den größeren die kontinuierliche Messstellenabfrage eingestellt.


6.5.1 Messwertausgabe/-speicherung
Zur Datenerfassung über die Schnittstelle oder in den Gerätespeicher dient in erster Linie der Zyklus. Aber für
eine hohe Aufzeichnungsgeschwindigkeit kann auch die Wandlungsrate selbst verwendet werden.
Für Wandlungsrate und Zyklus kann getrennt festgelegt werden, ob die Messwerte auf die Schnittstelle ausgege-
ben oder bei Datenloggern auch gespeichert werden sollen. Dazu dienen die Parameter Speicheraktivierung S
beim Zyklus (siehe Kapitel 6.5.2) und die Softwareschalter C, S, U (Kontinuierlich, Speicher, Schnittstelle) bei
der Wandlungsrate (siehe Kapitel 6.5.4).
Mit dem Ausgabeformat wird das Druckbild für einen Drucker oder ein Tabellenformat zum Einlesen in Tabel-
lenkalkulationen gewählt.

6.5.1.1 Einmalige Ausgabe / Speicherung aller Messstellen
Um Betriebszustände zu bestimmten unregelmäßigen Zeitpunkten zu erfassen, sind einmalige Messwertausgaben




                                                                                                          449
Messstellenabfrage und Messwertausgabe



durchzuführen. Diese können über Tastatur, Schnittstelle oder externe Triggerung ausgelöst werden (siehe Kapi-
tel 6.6). Auch rechnergesteuerte Abfragen mit eigener Ablaufsteuerung, vor allem in einem Netzwerk, verwenden
die einmalige Messwertausgabe. Für die Schnittstellenbedienung steht ein eigener Befehl zur Verfügung, bei
Tastengeräten meist die Taste MANUELL.

 Funktion               Einmalige Messwertausgabe
 Befehl                 S1 oder s
 Ausgabe                DATUM: 01.02.06
                        12:34:00 01: +0008.9 °C NiCr Wasser.
                                  02: +0023.4 °C NiCr Luft
Ist ein Schnittstellenkabel angeschlossen, dann werden die Messwerte generell im gewählten Ausgabeformat
ausgegeben. Sollen die Messwerte gespeichert werden, ist die Speicheraktivierung im Zyklus einzuschalten.

6.5.1.2 Zyklische Ausgabe / Speicherung aller Messstellen
Zur zyklischen Messwertausgabe dient der Zyklus (siehe Kapitel 6.5.2). Er ermöglicht die Ausgabe der Mess-
werte auf die Schnittstelle und in den Speicher, sowie eine zyklische Max-, Min-, Mittelwertberechnung und
Ausgabe.
Ablaufdiagramm und Programmierung siehe Kapitel 6.5.1.3.

 Funktion               Start zyklische Messwertausgabe
 Befehl                 S2
 Ausgabe                DATUM: 01.02.06
                        12:34:00 01: +0008.9 °C NiCr Wasser.
                                 02: +0023.4 °C NiCr Luft
                        12:44:00 01: +0009.5 °C NiCr Wasser.
                                 02: +0022.1 °C NiCr Luft

6.5.1.3 Kontinuierliche Messwertausgabe / -speicherung
Die kontinuierliche Messstellenabfrage (siehe Kapitel 6.5) mit der Wandlungsrate (siehe Kapitel 6.5.4) ermög-
licht gleichzeitig die Ausgabe und/oder Speicherung aller Messwerte. Ist nur ein Messkanal aktiv, so kann dieser
mit der vollen Wandlungsrate gespeichert oder ausgegeben werden. Ansonsten muss zur Bestimmung der Mess-
rate pro Messstelle berücksichtigt werden, dass nach jeder Messstellenabfrage eine Sondermessung eingeschoben
wird:
Messrate/Kanal = Wandlungsrate / Kanalzahl + 1




Kontinuierliche Messwertausgabe               WR        Zyklus          AK
Abfrage kontinuierlich, Ausgabe zyklisch    C---        hh:mm:ss        U
dto. und Speichern zyklisch                 C---        hh:mm:ss        S
Messstellenabfrage halbkontinuierlich       ----        00:00:00        U
Messstellenabfrage kontinuierlich           C---        00:00:00        U
Ausgabe kontinuierlich                      C--U        00:00:00        U
Speichern kontinuierlich                    C-S-        00:00:00        U
Speichern u. Ausgabe kontinuierlich         C-SU        00:00:00        U
Speichern kontinuierlich, Ausgabe im Zyklus C-S-        hh:mm:ss        U




450
                                                  Messstellenabfrage und Messwertausgabe




 Funktion        Start kontinuierliche Messwertausgabe
 Befehl          S2
 Ausgabe         DATUM: 01.02.04
                 12:34:01.00 01: +0008.9 °C NiCr
                 12:34:01.10 01: +0008.7 °C NiCr
                 12:34:01.20 01: +0008.5 °C NiCr
Bei kontinuierlichen Ausgaben erhöht sich die Zeitauflösung auf 0.01s (siehe Kapitel 6.6.1).


6.5.2 Druckzyklus
Der Zyklus ermöglicht mit Hilfe des Zyklustimers zyklische Ausgaben der Messwerte auf die Schnittstelle. Die
Zykluszeit kann zwischen 1 s und 59 h, 59 min und 59 s liegen. Der Zyklustimer zählt die Zeit herunter und fängt
bei null wieder vorne an. Dauert die Messstellenabfrage länger als die Zykluszeit, dann fällt die entsprechende
Abfrage aus.
Zyklus                                 Befehle           Antwort
programmieren                          Zhhmmss
   mit Speicheraktivierung             I+hhmmss
   ohne Speicheraktivierung            I-hhmmss
   Speicheraktivierung einschalten     f1 A4
   Speicheraktivierung ausschalten     f1 A-4
stoppen und löschen                    C11
ausgeben                               P11               DRUCKZYKLUS: 00:01:30
Zyklustimer ausgeben                   f1 P11            DRUCKTIMER: 00:01:23
Sleepmode (aus) -einschalten           o(-)11


6.5.3 Messzyklus
Der Messzyklus wurde praktisch durch die kontinuierliche Messung ersetzt und wird in den heutigen Geräten
nicht mehr unterstützt.


6.5.4 Wandlungsrate
Mit der Wandlungsrate und 3 Softwareschaltern für kontinuierlich scannen, speichern und ausgeben ist die kon-
tinuierliche Messstellenabfrage konfigurierbar. Die Einstellung ist über die Gesamtprogrammierung (siehe Ka-
pitel 6.2.2) abrufbar.
Funktion                                           Kennung         Befehle
Wandlungsrate 2.5 M/s, Schalter CSU aus            003             f5 k0
Wandlungsrate 10 M/s                               010             f5 k1
Wandlungsrate 50 M/s (je nach Typ)                 050             f5 k7
Wandlungsrate 100 M/s (je nach Typ)                100             f5 k8
Wandlungsrate 400 M/s (je nach Typ, Option)        400             f5 k9
                                                                   Ein       Aus
Kontinuierlich Abfrage                             C               f5 k2     f5 k-2
Kontinuierlich speichern                           S               f5 k4     f5 k-4
Kontinuierlich ausgeben                            U               f5 k5     f5 k-5

Wandlungsraten über 10 Messungen pro Sekunde
Die größeren Messgeräte ab ALMEMO® 2690-8 sind serienmäßig mit einem schnellen Messmodul ausgestattet,
das höhere Wandlungsraten von 50 und 100 M/s erlaubt. Dabei ist zu beachten, dass mit steigender Messrate die
Messqualität abnimmt, während sie mit niedriger am höchsten ist.
Einschränkungen:
Bei einer Wandlungsrate von über 10 Messungen/Sekunde sind durch die verkürzten Auswertezeiten folgende
Einschränkungen zu beachten:



                                                                                                           451
Messstellenabfrage und Messwertausgabe



    1.   Eine Netzbrummunterdrückung ist prinzipiell nicht mehr möglich, sodass die Genauigkeit durch Ein-
         streuungen in die Anschlussleitungen beeinträchtigt werden kann (möglichst verdrillen!).
    2.   Die Fühlerbrucherkennung ist teilweise nicht mehr gewährleistet.
    3.   100 M/s lassen sich mit V6-Geräten nur mit einer SD-Card aufzeichnen.
Datenübertragung an einen Rechner mit Terminal (z.B. ALMEMO-Control):
Einstellung am ALMEMO® Gerät: z.B. Wandlungsrate 50, kontinuierlich scannen und ausgeben.
Bei der Wandlungsrate von 50 M/s mit kontinuierlicher Ausgabe können bei laufender Messung die Messwerte
in eine Datei geschrieben werden (z.B. im Tabellenformat); die Datei kann dann nach der Messung ausgewertet
werden (z.B. in EXCEL).
Mit der Messwerterfassungssoftware WIN-Control:
Einstellung am ALMEMO® Gerät: Wandlungsrate 50, kontinuierlich scannen
Einstellung in der WIN-Control: Messzyklus 00:00, schnelle Datenübertragung
Bei der Wandlungsrate von 50 M/s mit der Einstellung ´kontinuierlich´ werden bei der Online-Messung mit der
WIN-Control die Messwerte ununterbrochen abgeholt. Die WIN-Control erreicht bei einem Gerät (je nach Rechner-
Hardware und Baudrate) ca. 40 bis 50 Abfragen pro Sekunde, relativ unabhängig von der Anzahl der Messstellen.
D.h. bei einer Messstelle werden evtl. nur 15 Messwerte, bei 6 Messstellen jedoch schon ca. 90 Messwerte pro
Sekunde erfasst.


6.5.5 Ausgabeform einstellen
Bei einer Messstellenabfrage können die Messwerte auf die Schnittstelle in drei verschiedenen Formaten ausge-
geben werden. Der Befehl Nx wählt die Darstellungsweise untereinander, nebeneinander oder Tabellenformat
(siehe Kapitel 6.6.1). Das Kürzel für die Ausgabeform erscheint im Programmierungskopf nach dem Druckzyk-
lus. Im Tabellenformat abgespeicherte Dateien können von den üblichen Tabellenkalkulationsprogrammen direkt
eingelesen werden (Feldtrennung mit Semicolon, Komma als Dezimalzeichen).
Ausgabeform                                    Kürzel      Befehl
Messwerte untereinander als Liste              U           N0
Messwerte nebeneinander in Kolonnenform        Un          N1
Messwerte im Tabellenformat                    Ut          N2




452
                                                               Starten und Stoppen der Messung




6.6 Starten und Stoppen der Messung
Messungen mit zyklischen Messstellenabfragen können je nach Anwendung auf viele verschiedene Arten gestar-
tet und gestoppt werden. Zunächst sind dafür die Tasten START/STOP vorgesehen. Zur automatischen Bedie-
nung kann die serielle Schnittstelle, die Echtzeituhr mit Start- und Endezeit bzw. Messdauer oder die Grenzwer-
tüberschreitung eines Messkanals dienen. Aber auch externe elektrische Signale lassen sich als Auslöser einset-
zen. Alle Methoden sind alternativ einsetzbar.


6.6.1 Über Schnittstelle, Ausgabeprotokolle
In Abhängigkeit vom gewählten Ausgabeformat (siehe Kapitel 6.5.5) ergeben sich bei den verschiedenen Mess-
stellenabfragen folgende Ausgabeprotokolle:
Einmalige Ausgabe aller aktiven Messstellen:
 S1              12:34:00               01: +0008.9 °C NiCr Wasser.     (. für Manuell)
                                        02: +0023.4 °C NiCr Luft
Start einer zyklischen Ausgabe ohne Ausgabe des Kopfes:
 S2              DATUM:                01.02.17
                 12:34:00              01:+0008.8 °C NiCr Wasser
                                       06: +0025.0 °C NiCr Luft
                 12:44:00              01: +0021.0 °C NiCr Wasser
 Fühlerbruch                           06: - - - °C NiCr Luft

Start einer zyklischen Ausgabe mit Ausgabe des Kopfes:
 S3
                      ALMEMO 8590-9
 Programmierung       {SI}MS BER. GW-MAX GW-MIN BASIS D FAKTOR EXP MITTEL KOMMENTAR
                      01:Ntc    +035.00 - - - - - - °C 1.0350 E+0 - - - T Aussen
                      02:NiCr - - -      +0018.0 - - - °C - - - E+0 - - - T Innen
                      10:°o H - - -      ---     - - - %H - - - E+0 - - - Feuchte
 Zyklen               {DC2}MESSZYKLUS: 00:00:00 S S0500.3 F0118.5 AR W010 C-SU
                      DRUCKZYKLUS: 00:01:30 U 9600 bd
 Anfang/Ende          ANFANGSZEIT: 10:30:00
 wenn programmiert ENDEZEIT: 18:30:00
                      ENDEDATUM: 15.01.98
 Nummer               NUMMER: 12-001
 Datum                DATUM: 01.02.94
             {SI} = 0FH = Schmalschrift, {DC2} = 12H = Normalschrift (für Drucker)
1. Listenformat untereinander:
 Zyklisch         10:30:00     01: +025.31 °C Ntc T Aussen
                                   02:!+0016.8 °C NiCr T Innen
                                   10: +0039.5 %H °o H Feuchte
 Kontinuierlich      10:31:30.10   01: +025.31 °C Ntc T Aussen
 1 Kanal             10:31:30.20   01: +025.47 °C Ntc T Aussen
 Auflösung 0,01 s    10:31:30.30   01: +025.87 °C Ntc T Aussen

2. Spaltenformat nebeneinander:
                    {SI}10:31:30 01: +025.31°C 02:!+0016.8°C 10:+0039.5 %H     {DC2}




                                                                                                          453
Starten und Stoppen der Messung



3. Tabellenformat:
 Kopf            "ALMEMO";"BEREICH:";"Ntc ";"NiCr";;;"°o H"
                    "5690-2";"KOMMENTAR:":"T Aussen";"T Innen";;;"Feuchte"
                    ;"GW-MAX:";;35,
                    ;"GW-MIN:";;;18,
 Überschrift        "DATUM:";"ZEIT:";;M01: °C";"M02: °C";;;"M10 %H"
 Messwerte          "12.03.16";"10:31:30";+25,31;+16,8;;;39,5
 Kontinuierlich     "01.10.16";"10:31:30.10";25.8
 Auflösung 0.01 s   "01.10.16";"10:31:30.20";25.9
                    "01.10.16";"10:31:30.30";26.1
Einmalige Abfrage ohne Rückgabe von Zeit und Datum:
 s              ;;26.1;+16,8;;;39,5

Ende der zyklischen Ausgabe:
 Befehl:         X



6.6.2 Anfangs-Endezeit, Messdauer
Eine Messreihe kann zu bestimmten Zeitpunkten selbsttätig gestartet und/oder gestoppt werden. Dazu ist An-
fangszeit und -datum, sowie Endezeit und -datum programmierbar. Ist kein Datum festgelegt, so wird die Mes-
sung jeden Tag im eingestellten Zeitraum durchgeführt. Alternativ kann die Messung nach einer bestimmten
Messdauer automatisch beendet werden.
Die Uhrzeit muss bereits programmiert und gestartet sein.
                       Befehle           Antwort
 Anfangszeit
  programmieren        f1 Uhhmmss
  löschen              f1 C10
  ausgeben             f1 P10            ANFANGSZEIT: 12:34:00
 Endezeit
  programmieren        f2 Uhhmmss
  löschen              f2 C10
  ausgeben             f2 P10            ENDEZEIT:     12:34:00
 Anfangsdatum
  programmieren        f1 dttmmjj
  löschen              f1 C13
  ausgeben             f1 P13            ANFANGSDATUM:01.02.19
 Endedatum
  programmieren        f2 dttmmjj
  löschen              f2 C13
  ausgeben             f2 P13            ENDEDATUM:    01.02.19
 Messdauer
  programmieren        f2 Ihhmmss
  ausgeben             P47               MESSDAUER:    02:00:00


6.6.3 Grenzwertaktionen
Eine weitere Möglichkeit, eine Messwertaufnahme automatisch zu starten oder zu stoppen, ist das Triggern durch
Grenzwertüberschreitungen. Auf diese Weise lassen sich uninteressante Messwerte weitgehend unterdrücken.
Mit Hilfe von Makros (siehe Kapitel 6.6.5) sind aber auch komplexe Ablaufsteuerungen realisierbar. Die Grenz-
werte sind gemäß Punkt 6.3.9 zu programmieren.




454
                                                                   Starten und Stoppen der Messung



 Funktion                                                    Befehl      Code
 Kanal anwählen                                              Exx
 Aktionen bei Überschreitung eines Grenzwert Max
 START einer Messung                                    h1        S-
 STOP einer Messung                                     h2        E-
 Einzelmessung MANUELL                                  h3        M-
 Nullsetzen des 0.1s-Timers                             h4        Z-
 Makro 5..9 aufrufen                                    h5..9     5-..9-
 Löschen von Aktion und Relaiszuordnung                 h0        --
 Aktionen bei Überschreitung eines Grenzwert Min
 START einer Messung                                    l1        S-
 STOP einer Messung                                     l2        E-
 Einzelmessung MANUELL                                  l3        M-
 Nullsetzen des 0.1s-Timers                             l4        Z-
 Makro 5..9 aufrufen                                    l5..9     5-..9-
 Löschen von Aktion und Relaiszuordnung                 l0        --
In der Fühlerprogrammierung (siehe Kapitel 6.10.1) erscheint ein zusammengesetzter Code für Aktion und
Alarmrelaiszuordnung (siehe Kapitel 6.10.8) bei Grenzw. Max (AH) und Min (AL).


6.6.4 Externe Triggerung
Im ALMEMO® Zubehör gibt es reine Triggerkabel (ZA 1006-EK2/ET) zum abwechselnden Starten und Stoppen
der Messung. Die kombinierten Ein-/Ausgangskabel (ZA 1006-EKG/ETG) ermöglichen zusätzlich Alarmmel-
dungen.
Als Triggerfunktionen können auch Makros programmiert werden (siehe Kapitel 6.6.5). Eine selektive Program-
mierung der Triggerfunktion und der Relaisfunktion ist möglich (siehe Kapitel 6.10.9). Das Triggermodul wird
normalerweise an die Ausgangsbuchse A2 des ALMEMO®-Gerätes angesteckt.
Folgende Triggerfunktionen sind programmierbar (siehe Kapitel 6.10.9):
             ● Einmalige Messstellenabfrage
             ● Max-Min-Werte löschen
             ● Funktion drucken
             ● Messwert nullsetzen
             ● Makro aufrufen


6.6.5 Makros
In diesem Kapitel wird deutlich, dass nahezu alle Funktionen der ALMEMO ® Messgeräte mit Schnittstellenbe-
fehlen erreichbar sind. Es kann sehr nützlich sein, wenn bei bestimmten Ereignissen, die ein Triggersignal aus-
lösen oder bei Grenzwertüberschreitungen, eine Reihe von Funktionen automatisch ausgeführt werden könnten,
so kann beispielsweise der Zyklus oder die Messrate geändert, die kontinuierliche Speicherung eingeschaltet oder
auch verschiedene Analogwerte auf den Analogausgang ausgeben werden.
Für diese Zwecke kann eine Reihe von Befehlen mit bis zu 30 Zeichen als Makro im Gerät abgespeichert werden,
insgesamt 5 Makros (Kennzahlen 5 bis 9). Die Befehle hintereinander (auch führende fx-Befehle) müssen durch
den senkrechten Strich ´|´ (AltGr <) voneinander getrennt werden. Ein Verlängern eines Makros über die 30
Zeichen hinaus ist möglich, wenn man am Ende eines Makros ein weiteres aufruft (m-5..-9).

 In Makro 5 V24-Befehl xxx eingeben (<30Z)                         f-5 $xxx CR
 In Makro 6 V24-Befehle xx und yyyy eingeben (<30Z)                f-6 $xx|yyyy CR
 In Makro 7 ..9 V24-Befehle xx und zzz eingeben (<30Z)             f-7..-9 $xx|zzz CR
 Makro 5..9 ausgeben                                               f-5..-9 P20
 Makro 5..9 als Triggerfunktion von Port xx setzen (A2: xx=28)     ixx f9 k-5..-9
 Makro 5..9 einem Grenzwert Max. zuordnen:                         h5..9
 Makro 5..9 einem Grenzwert Min. zuordnen:                         l5..l9
 Makro 5..9 über Schnittstelle aufrufen                            m-5..-9
Durch den Timer-Messkanal können sogar zeitliche Abläufe realisiert werden.



                                                                                                          455
Starten und Stoppen der Messung



Beispiel 1:   Bei einer Grenzwertüberschreitung soll der Zyklus auf 5 Sekunden reduziert werden. Wird der
              Grenzwert wieder unterschritten, soll ein normaler Zyklus von 10 Minuten laufen.
              Arbeitsschritte:
              Messkanal anwählen z.B. M1:                          M01
              Grenzwert Max. auf z.B. 70°C programmieren:          H70 CR
              Grenzwert Min. auf z.B. 70°C programmieren:          L70 CR
              Makro 5 auf Zyklus 5 s programmieren:                f-5 $Z000005 CR
              Makro 6 auf Zyklus 10 Min programmieren:             f-6 $Z001000 CR
              Makro 5 kontrollieren:                               f-5 P20
                     Antwort:                                      Z000005
              Dem Grenzwert Max. das Makro1 zuordnen:              h5
              Dem Grenzwert Min. das Makro2 zuordnen:              l6
              Zyklus starten:                                      S2


Beispiel 2:   Bei einer Grenzwertüberschreitung sollen für 20 Sekunden die Messwerte mit der Messrate kon-
              tinuierlich gespeichert werden.
              Arbeitsschritte:
              Virtuellen Kanal z.B. M5 (2690-8) anwählen:          M05
              Timer programmieren:                                 B85
              Grenzwert Max. des Timers auf 20 setzen:             H20 CR
              Messkanal anwählen z.B. M1:                          M01
              Grenzwert Max. auf z.B. 70°C programmieren:          H70 CR
              Makro 5 programmieren:                               f-5 $
              Timer nullsetzen:                                               f3|C01
              kontinuierlich speichern:                            |f5|k4 CR
              Makro 6 programmieren:                               f-6 $
              kontinuierlich speichern aus:                             f5|k-4 CR
              Grenzw-Max. von M1 das Makro5 zuordnen:              M01 h5
              Grenzw-Max. von M5 das Makro6 zuordnen:              M05 h6
              Messung starten:                                     S2

Beispiel 3:   Bei jedem Triggersignal soll der Speicher ausgegeben und dann gelöscht werden:
              Makro 7: Speicher ausgeben, löschen         f-7 $P04|C04 CR
              Dem Triggersignal von Port xx Makro7        ixx f9 k-7
              zuordnen:




456
                                                    Messfunktionen bei Messstellenabfragen




6.7 Messfunktionen bei Messstellenabfragen
Es gibt einige Messaufgaben und spezielle Messbereiche, die zyklische Messstellenabfragen und definierte Füh-
leranordnungen erfordern.


6.7.1 Impulsmessung, Summenbildung
Zur Impulsmessung gibt es im ALMEMO® Steckerprogramm das Frequenzmessmodul ZA 9909-AK2U, das im
Fühlerstecker mit einem eigenen kleinen Mikrocontroller die Impulse zählt (siehe Kapitel 4.6.1.2). Das Kabel
ZA 9909-AK1U zur Frequenzmessung und das Kabel ZA 9909-AK2U zur Impulsmessung unterscheiden sich
nur durch die Programmierung FREQ oder PULS.
Die Impulsmessung im Messbereich PULS ist für Signale mit niedriger Wiederholrate gedacht, die in einem
längeren Zeitraum erfasst werden sollen. Das Frequenzmodul wird nur bei allen Messwertausgaben (manuell,
zyklisch oder auch kontinuierlich) abgefragt und nullgesetzt. In der Anzeige erscheint die Impulszahl also erst
nach der Abfrage. Programmiert man einen Messzyklus von 1 Minute, dann wird jede Minute die Anzahl der
Impulse/Minute angezeigt.
Zur Erfassung der Gesamtpulszahl oder der Impulse in zyklischen Zeiträumen gibt es die Funktionskanäle
Summe über Gesamtpulszahl S(t) und Summe über Pulszahl/ Druckzyklus S(P) (siehe Kapitel 6.3.4). Diese Sum-
men werden bei jedem Start auf null gesetzt oder mit dem Befehl Messwert nullsetzen gelöscht.
 Funktion                                               Befehle
 Messkanal festlegen                                    Mxx
 Messwert vom Messkanal nullsetzen                      C01
 Einmalige Messstellenabfrage und alle Summen null-     f1 s
 setzen


6.7.2 Luftdruckkompensation
Die Berechnung des Partialdampfdrucks beim Psychrometer, die Feuchtegrößen Mischungsverhältnis und Ent-
halpie, der Staudruck, sowie die O2-Sättigung hängen generell vom Luftdruck SP ab. Zur Kompensation ist der
Luftdruck entweder programmierbar (siehe Kapitel 6.2.5) oder kann automatisch mit einem Luftdrucksensor
(Z.B. FD A612-SA) gemessen werden. Dieser wird als Referenz definiert, indem man die ersten 2 Zeichen des
Kommentars auf ´*P´ programmiert (siehe Kapitel 6.3.6). Wird der Referenzsensor abgezogen, wird automatisch
wieder der Normwert 1013 mbar eingesetzt.
 Funktion:                                              Befehl
 Luftdrucksensor als Referenz definieren                f2 $*P CR



6.7.3 Vergleichsstellentemperaturmessung mit externem Fühler
Bei bestehenden Messsystemen mit Thermoelementen sind die Ausgleichsleitungen häufig bereits auf eine iso-
therme Vergleichsstellenschiene zusammengeführt, um von dort mit Kupferleitungen bis zum Messgerät zu ge-
langen. Auf diese Weise lassen sich die Kosten der teuren Thermoleitungen begrenzen. Zur Erfassung der Ver-
gleichsstellentemperatur kann ein externer Pt100-Fühler mit Bereich ´P204´ oder ein NTC verwendet werden. Er
muss jeweils vor den Thermoelementen angeordnet und mit dem Kommentar ´*J´ (siehe Kapitel 6.3.6) auf den
ersten 2 Zeichen programmiert werden. Es könnnen auch mehrere Vergleichsstellenfühler eingesetzt werden. Die
Kupferleitungen der Thermoelemente ab Vergleichsstelle sind über normale Kupferstecker (ZA 9000-FS) am
Messgerät anzuschließen.

Konstante Vergleichsstellentemperatur
Oft wird die Vergleichsstellentemperatur mit Eiswasser oder einem Thermostaten auf konstanter Temperatur ge-
halten. In diesem Sonderfall kann man auf den echten Temperaturfühler mit Kabel verzichten und stattdessen
einen Dummy-Stecker (z. B. ZA 9000-FS) verwenden, die Steigungskorrektur auf null setzen und mit dem ne-
gativen Basiswert die Konstanttemperatur programmieren. Diese Messstelle zeigt dann immer die Konstanttem-
peratur an, die als Vergleichsstelle verwendet wird.




                                                                                                          457
Messfunktionen bei Messstellenabfragen



Vergleichsstellentemperaturfühler im Stecker
Für besondere Ansprüche (z.B. bei Thermoelementen, für die es keine Stecker aus Thermomaterial gibt oder bei
starker Wärmeeinstrahlung) gibt es Universalthermoelementstecker (ZA 9400-FSx) mit eingebautem Ntc-Tem-
peraturfühler zur Vergleichsstellenkompensation. Sie können problemlos für alle Thermoelemente verwendet
werden, benötigen aber jeweils 2 Messkanäle (1. für Ntc, 2. für Thermoelement). Im Kommentar des Thermo-
elements muss auf den ersten 2 Stellen ein ´#J´ programmiert sein, damit der eingebaute Temperaturfühler zur
Vergleichsstellenkompensation verwendet wird.


6.7.4 Mittelwertbildung
Der Mittelwert des Messwertes wird für eine Reihe von Anwendungen benötigt:
    •   Die mittlere Strömungsgeschwindigkeit in einem Lüftungskanal
    •   Beruhigung eines stark schwankenden Messwertes (Wind, Druck etc.)
    •   Stunden- oder Tagesmittelwerte von Wetterwerten (Temp., Wind etc.)
    •   dto. von Verbrauchswerten (Strom, Wasser, Gas etc.)
Der Mittelwert eines Messwertes M̅ ergibt sich, wenn man eine ganze Reihe von Messwerten M aufsummiert
                                                                                          i
und durch die Anzahl N der Messwerte teilt:
             ̅ = (∑Mi )/N
  Mittelwert M

Messwertdämpfung durch gleitende Mittelwertbildung
Die Funktion Messwertdämpfung, die bei unruhigen Messwerten die Messwerte durch kontinuierliche Mittel-
wertbildung beruhigt, ist generell über die Schnittstelle bedienbar. Die Messwertdämpfung ist aber nur beim
angewählten Kanal möglich. Der Dämpfungsgrad, der angibt, über wie viele Messungen die angewählte Mess-
stelle gleitend gemittelt werden soll, ist im Bereich von 0 bis 99 einstellbar. Der beruhigte Messwert gilt auch für
alle folgenden Auswertefunktionen. Für diese Funktion sollte die halbkontinuierliche Messstellenabfrage (siehe
6.5) gewählt werden, weil die Messrate und damit die Filterwirkung unabhängig von der Messstellenzahl ist.




 Funktion                               Befehle       Antwort
 Dämpfung programmieren (0-99)          f1 zxx
 ausgeben (siehe auch Kap. 6.10.1)      P32           DAEMPFUNG:     01: 20

Mittelwertbildung mit Mittelwertmodus
Außer bei der Dämpfung des Messwertes werden alle Mittelwertbildungen durch den Mittelwertmodus be-
stimmt:
 Kontinuierliche Mittelwertbildung von Start bis Stop
 oder über Einzelmessungen, wenn nicht gestartet mit:          C o n t
 Mittelwertbildung über jeden Zyklus mit:                      C Y C L
Für die Mittelwertbildung gilt:
    1. Die Mittelwertbildung erfolgt nach einem Start über die ständige halb- oder kontinuierliche Messstel-
       lenabfrage immer, soweit ein Mittelungsmodus programmiert ist. Deshalb ist für die Mittelung zwischen
       zwei Ausgaben kein Messzyklus mehr nötig.
    2. Bei der halbkontinuierlichen Messstellenabfrage (Standardeinstellung) wird die angewählte Messstelle
       immer genau mit der halben Messrate abgefragt.
    3. Messungen lassen sich zur Mittelwertbildung jetzt auch ohne Zyklus starten und stoppen. Beim Stop
       werden jetzt alle Messwerte zusätzlich gespeichert, d.h. Start-Stop-Mittelwertbildungen sind mit Mitte-
       lungsmodus ´CONT´ auch über die Schnittstelle realisierbar.
    4. Über die Funktionskanäle Mittelwert ´M(t)´, Anzahl ´n(t)´ und Volumenstrom ´Flow´ lassen sich alle
       Funktionswerte der Mittelwertbildung speichern (Option S) oder über die Schnittstelle ausgeben.




458
                                                      Messfunktionen bei Messstellenabfragen



Die Mittelwertbildung über Messreihen erfolgt generell bei allen Messstellenabfragen. Sie wird bei jeder Mess-
stelle durch Programmierung des Mittelungsmodus (siehe Kapitel 6.3.7) aktiviert. Der Mittelwert wird für jede
Messstelle extra berechnet und gespeichert. Er ist in der Funktion ´MITTELWERT´ jederzeit abrufbar. Im Modus
´CYCL´ wird der Mittelwert nach einem Zyklus wieder gelöscht. Um die Mittelwerte und Anzahl auch speichern
oder auf die Schnittstelle ausgegeben zu können, müssen entsprechende Funktionskanäle M(t) und n(t) program-
miert werden (siehe Kapitel 6.3.4), die den Mittelwert des Bezugskanals auf einem sogenannten Rechenkanal
ausgeben. Wird nur der Mittelwert anstelle des Messwertes benötigt, erfüllt die Ausgabefunktion M(t) (siehe
Kapitel 6.10.4) diese Aufgabe.
Die unten angeführten Betriebsarten lassen sich mit folgenden Funktionen konfigurieren:
 Funktionen                                              Befehl          Antworten
 Mittelmodus Cont programmieren                          m1              siehe Kapitel 6.3.7
 Mittelmodus CYCL programmierung                         m2              siehe Kapitel 6.3.7
 Mittelmodus löschen                                     m0              siehe Kapitel 6.3.7
 Funktionskanal Mittelwert M(t) programmieren            B74             siehe Kapitel 6.3.4
 Funktionskanal Mittelwert M(n) programmieren            B75             siehe Kapitel 6.3.4
 Funktionskanal Anzahl n(t) programmieren                B83             siehe Kapitel 6.3.4
 kontinuierliche Messstellenabfrage einstellen           f5 k2           siehe Kapitel 6.5.4
 Zyklus einstellen                                       Zhhmmss         siehe Kapitel 6.5.2
 Mittelwertbildung starten                               S2
 Mittelwertbildung stoppen                               X
 Mittelwertbildung eines Kanals ausgeben                 P14             Mittelwert: 01: +0021.3 °C
 Mittelwertbildung eines Kanals löschen                  C14
 Alle Max-, Min-, Mittelwerte ausgeben                   P18             siehe Kapitel 6.4.4
 Alle Max-, Min-, Mittelwerte löschen                    C18             siehe Kapitel 6.4.4

                                                         ̅ = (∑𝐄𝐢 )/𝐍
1. Mittelwert über mehrere manuelle Messstellenabfragen: 𝐌
   Funktionen                                                                        Befehle
   Messung:                         Stop                                             X
   Funktionskanal:                  M(t)                                             B74
   Mittelungsmodus:                 CONT                                             m1
   Messstellenabfragen:             Manuell/einmalig                                 S1
   Mittelwertausgabe:               Am Ende der Messung mit                          P14, P18




2. Kontinuierliche Mittelwertbildung über die Zeit:           ̅ = (∑𝐌𝐢 )/𝐍
                                                              𝐌
 Mittelungsmodus:             CONT                                                 m1
 Funktionskanal:              M(t)                                                 B74
 Messstellenabfragen:         kontinuierlich                                       f5 k2
 Messung:                     Start, Stop                                          S2, X
 Mittelwertausgabe Mx:        Im Zyklus                                            Zhhmmss
                              mit Funktionskanal M(t) bzw. Ausgabefunktion M(t)    P14, P18
                              Gesamtmittelwert am Ende der Messung




                                                                                                         459
Messfunktionen bei Messstellenabfragen




3. Zyklische Mittelwertbildung über den Druckzyklus:                  ̅̅̅̅𝐢 = (∑𝐦𝐢 )/𝐍
                                                                      𝐦
 Mittelungsmodus:           CYCL                                                m2
 Funktionskanäle:           M(t)                                                B74
 Messstellenabfragen:       kontinuierlich                                      f5 k2
 Messung:                   Start, Stop                                         S2, X
 Mittelwertausgabe mx:      Im Druckzyklus                                      Zhhmmss
                            mit Funktionskanal M(t) bzw. Ausgabefunktion M(t)




4. Mittelwert über die Messwerte mehrerer Messstellen
   Myy bis Mxx bei jeder Messstellenabfrage:       𝐌̅ = (∑𝐌𝐢 )/𝐧
 Mittelungsmodus:             nicht erforderlich
 Funktionskanäle:             M(n)                                                 B75
 Bezugskanäle:                von b2=Myy bis b1=Mxx (siehe 6.3.4)                  f1 Eb1, f2 Eb2
 Messstellen abfragen:        alle                                                 Zhhmmss
 Messung:                     Start, Stop                                          S2, X
 Mittelwertausgabe:           Im Druckzyklus mit Funktionskanal M(n)


6.7.5 Volumenstrommessung
Die Volumenstrommessung ist im Kapitel 3.5.5 prinzipiell abgehandelt.
In einem Strömungskanal wird zunächst die mittlere Geschwindigkeit M(t) durch punktuelle oder zeitliche Mit-
telwertbildung erfasst (siehe Kapitel 6.7.4).
Zur Darstellung des Volumenstroms wird ein Funktionkanal ´Flow´ benötigt.
 Funktion                                                Befehl            Antwort
 z.B. 2. Kanal im Strömungsstecker anwählen:             M10
 Funktionkanal ´Flow´ programmieren:                     B84
 In diesem Funktionskanal Querschnitt xxxxx              Qxxxxx
 des Strömungskanals in cm2 programmieren:
 Ausgabe des Querschnitts (siehe Kapitel 6.10.1)
 Messwert des Funktionskanals in m3/h abfragen:          p                 10:+00834. mh

Umrechnung auf Normbedingungen
Bei allen Strömungsfühlern ist eine Umrechnung auf die Normbedingungen Temperatur = 20°C und Luft-
druck=1013mb möglich. Die tatsächlichen Messbedingungen werden mit den Funktionen ´Temp.Komp.´ und
´Luftdruck´ bestimmt (siehe Kapitel 6.2.5). Zur Umrechnung ist entweder bereits im Geschwindigkeitskanal oder
nur im Volumenstromkanal im Kommentar ein ´#N´ zu programmieren (siehe Kapitel 6.3.6), das ergibt dann
automatisch den Normvolumenstrom.




460
                                                                Nummerierung von Messungen




6.8 Nummerierung von Messungen
Zur Identifikation von Messungen oder Messreihen kann eine Nummer eingegeben werden, die bei der nächsten
Messstellenabfrage ausgedruckt oder abgespeichert wird. So lassen sich auch gespeicherte Einzelmessungen
beim Auslesen bestimmten Messorten oder Messpunkten zuordnen. Die Nummer lässt sich 6-stellig eingeben.
Außer den Ziffern 0 bis 9 können auch die Zeichen -, , A, F, N, P verwendet werden. Nach der Eingabe ist die
Nummernausgabe aktiviert.
Der Ausdruck der Nummer erfolgt automatisch nach jeder Aktivierung der Nummer einmal bei der nächsten
Messstellenabfrage. Danach ist die Nummernausgabe wieder deaktiviert.
 Z.B.             NUMMER:        000001
                  DATUM:         01.11.19
                  08:30:00 01:   +0025.3 °C NiCr
Das Speichern der Nummer geschieht ebenso bei der nächsten Messstellenabfrage, wenn der Speicher einge-
schaltet ist. Beim Ausdruck des Speichers kann der ganze Inhalt mit der Nummerierung oder nur Messungen mit
einer bestimmten Nummer ausgegeben werden (siehe Kapitel 6.9.3).

Funktion                                   Befehl             Antwort
Nummer eingeben u. aktivieren ´012001´     n012001
  oder mit Buchstaben ´A1-001´             f3 $A1-001 CR
Nummer um 1 erhöhen                        n+
Nummer löschen und deaktivieren            C05
Nummer ausgeben                            P05                NUMMER:   A1-001
Nummernliste ausgeben                      f1 P05             NUMMER:
                                                              012001
                                                              A1-00..




                                                                                                       461
Messwertspeicher




6.9 Messwertspeicher
ALMEMO® Datenlogger bieten intern 32kByte bis 2MByte zur Messwertspeicherung. Pro Messstellenabfrage
werden einmal 4 Byte für die Uhrzeit und 4 Byte für jeden Messwert an Speicherplatz benötigt, d.h. bei mehr als
2 Messstellen können über 100.000 Messwerte gespeichert werden. Die Abspeicherung kann automatisch mit
dem Zyklus oder der Wandlungsrate oder manuell erfolgen. Es können mehrere Einzelmessungen oder ganze
Messreihen mit einer 6stelligen Nummer (Speicherplatz 3 Byte) versehen und später selektiv wieder ausgelesen
werden. Eine Auswahl nach Zeit und Datum ist ebenfalls möglich.
Achtung:
Die Konfiguration der angeschlossenen Fühler wird beim ersten Start der Aufzeichnung abgespeichert. Sollten
beim nächsten Start noch Fühler hinzukommen, dann werden diese in die Speicherkonfiguration mit aufgenom-
men. Es dürfen aber bei Folgemessungen keine Fühler ausgetauscht werden, da sich sonst bezüglich Bereich,
Dimension, Dezimalpunkt und Kommentar falsche Zuordnungen ergeben. Das bedeutet, wenn die Fühlerkonfi-
guration geändert wird, muss die vorhergehende Messung zuerst ausgelesen und dann der Speicher gelöscht wer-
den (Ausgenommen Speicherstecker mit Micro-SD-Card, siehe Kapitel 6.9.1).
Funktionalität des internen Speichers:
    • Nur eine Fühlerkonfiguration möglich
    • Ringspeicheraufzeichnung
    • Sleepmode
    • Datenausgabe in allen Ausgabeformaten
    • Selektive Datenausgabe über Zeit und Datum,
    • Selektive Datenausgabe mit Nummer


6.9.1 Datenspeicherung in externen Speichermedien
      (ALMEMO® Speicherstecker, Micro-SD-Card)
ALMEMO ® Datenlogger unterstützen je nach Typ und Version auch externe Speichermedien. Diese Speicher benö-
tigen zum Datenerhalt keine Batterie, sie können abgezogen, evtl. verschickt und geräteunabhängig mit einem Le-
segerät vom Rechner ausgewertet werden. Die externen Speicher werden automatisch erkannt und solange sie ange-
steckt sind, anstelle des internen Speichers verwendet. Dies wird auch in der Speicherplatzanzeige sichtbar.
ALMEMO® Speicherstecker ZA1904-SD für Speicher-Card
Messgeräte:   ALMEMO® 2470, 2590, 2690, 2890, 4390, 8590, 5690
Speichercard: Micro-SD-Flash-Speichercard, Industrial Grade SSD SLC
              empfohlen wegen höherer Leistung, Zuverlässigkeit, Lebensdauer
              Kapazität: 128MB bis 2GB (min. 30000 Messwerte/MB)
Der Speicherstecker ZA 1904-SD mit einer Micro-SD-Speichercard macht auch Geräte zum Datenlogger, die
intern keinen Speicher aufweisen. Die Speichercard wird über den Speicherstecker mit den Messdaten im Tabel-
lenmode im Standard-FAT16-Format beschrieben. Die Speichercard lässt sich über jeden PC mit jedem Karten-
leser formatieren, auslesen und löschen (siehe Kapitel 6.9.4). Die Daten können in Excel oder die Messwertsoft-
ware Win-Control importiert werden. Auf Grund der völlig anderen Arbeitsweise des Speichersteckers ergeben
sich gegenüber dem internen Speicher Einschränkungen und neue Möglichkeiten.
Funktionalität der Speicherstecker mit Speicher-Card:
    • Praktisch unbegrenzter Speicherplatz
    • Bei jeder neuen Steckerkonfiguration wird eine neue Datei angelegt
    • keine Ringspeicheraufzeichnung
    • Sleepmode möglich
    • Daten können mit jedem Lesegerät andernorts ausgewertet werden
    • Sehr schnelle Datenübertragung mit Lesegerät
    • Datenaufnahme und -ausgabe nur im Tabellenformat
    • Über das ALMEMO® Gerät ist nur die letzte Datei auslesbar
    • Keine selektive Datenausgabe über Zeit und Datum oder Nummer
Vor dem Start jeder Messung können Sie einen 8-stelligen Dateinamen eingeben. Geschieht das nicht, wird der




462
                                                                                     Messwertspeicher



Defaultname ´ALMEMO.001´ oder der zuletzt verwendete Name verwendet. Solange sich die Steckerkonfiguration
nicht ändert, können Sie mehrere Messungen, manuell oder zyklisch, auch mit Nummern in der gleichen Datei spei-
chern.
Bei ALMEMO Geräten V6 bleibt der Dateiname - solange sich die Steckerkonfiguration nicht ändert - auch in fol-
genden Fällen unverändert:
    • Wiederholtes Starten und Stoppen einer Messung
    • Aus- und Einschalten des Messgerätes
    • Rausziehen und wieder Einstecken der Micro-SD-Card in den ALMEMO Speicherstecker (bei gestoppter
      Messung)
    • Ausstecken des Fühlers und Einstecken auf dieselbe Eingangsbuchse.
Bei ALMEMO Geräten V7 bleibt der Dateiname nur unverändert bei wiederholtem Starten und Stoppen einer
Messung. Der Dateiname wird automatisch verändert beim Aus- und Einschalten des Messgerätes, Rausziehen und
wieder Einstecken der Micro-SD-Karte in den ALMEMO Speicherstecker bei gestoppter Messung), beim Ausste-
cken des Fühler und Einstecken auf eine beliebige Eingangsbuchse.
Hat sich die Steckerkonfiguration gegenüber der letzten Messung jedoch geändert und ist kein neuer Datei-
name programmiert, dann wird immer eine neue Datei angelegt und dabei der Index in der Extension automatisch
um 1 hochgezählt, z.B. ´ALMEMO.002´. Ist der eingegebene Dateiname schon vorhanden, dann wird ebenfalls eine
neue Datei mit dem gleichen Namen aber mit neuem Index angelegt.
Bei Langzeitaufzeichnungen ist es möglich, bei jedem Tageswechsel die laufende Datei zu schließen und eine
neue Datei zu öffnen. Um diese Funktion zu aktivieren, muss ein Dateiname verwendet werden, der mit dem
Zeichen ´&´ (z.B. ´&Test´) beginnt. Die Extention der Datei wird automatisch von ´000´ bis ´999´ jeweils inkre-
mentiert. Die vollständigen Dateinamen lauten also ´&Test.000´ bis ´&Test.999´.
 Funktion                                               Befehl
 Dateinamen eingeben (max. 8 Zeichen)                   $NAME CR
 Dateinamen für automatische Tagesdateien               $&NAME CR
Gilt für alle ext. Speichermedien:
Die Speicherstecker werden zur Messwerterfassung auf die Buchse A2 gesteckt (Trigger- und Relaiskabel sind
auch in Buchse A1 steckbar). Alle Messungen müssen mit <STOP> beendet werden, weil nicht abgeschlossene
Daten nicht vollständig gespeichert oder bei der nächsten Messung überschrieben werden. Deshalb darf der ex-
terne Speicher bei laufender Messung auch nicht abgezogen werden!


6.9.2 Messdatenaufnahme
Zur Messdatenspeicherung ist es in den meisten Fällen ausreichend, einen Zyklus (siehe Kapitel 6.5.2) einzuge-
ben und den Startknopf zu drücken. Außerdem sollten Sie nur noch prüfen, ob Uhrzeit und Datum richtig einge-
stellt sind (siehe Kapitel 6.2.7).
Aber um auch komplexen Anforderungen gerecht zu werden, ist eine Reihe von speziellen Konfigurationen mög-
lich:
Schnelle Aufzeichnungen
Für schnelle Aufzeichnungen können Sie alternativ die Wandlungsrate (siehe Kapitel 6.5.4) verwenden. Die ver-
schiedenen Betriebsarten sind im Kapitel 6.5 ausführlich dargestellt.
Starten und Stoppen
Zum Starten und Stoppen der automatischen Abspeicherung gibt es eine Menge Möglichkeiten, die in Kapitel
6.6 erläutert werden.
Abfragemodi
Für verschiedene Einsatzfälle (Langzeitaufnahme, autarker Betrieb und/oder Rechnerabfrage) können Sie unter
4 Abfragemodi wählen (siehe Kapitel 6.9.2.1).
Ringspeichermodus
Falls Sie bei längeren Aufzeichnungen nur die jüngste Vergangenheit interessiert, können Sie mit den Betriebs-
parametern den Ringspeichermodus einstellen (siehe Kapitel 6.10.13.1).




                                                                                                          463
Messwertspeicher



Nummer
Wollen Sie Messungen oder Messreihen besser wiedererkennen oder später selektiv auslesen, dann sollten Sie
jeweils eine Nummer vergeben (siehe Kapitel 6.8).
Dateiname
Bei Verwendung von Speicherkarten haben Sie die Möglichkeit, für jede Messung eine neue Datei anzulegen
und dafür einen passenden achtstelligen Dateinamen einzugeben.
Speicherkonfiguration
Die wichtigsten Parameter der Speicherkonfiguration erhält man mit dem
Befehl:        f4 P19
Antwort:       SI:0512.4k R           Speicherplatz intern (R=Ringspeicher)
               SE:256.00M             Speicherplatz extern
               SF:0324.5k             Speicher frei
               SZ:0001.18:20          Verbleibende Speicherzeit: tttt.hh:mm
               U3:07:00:00            Anfangszeit der Speicherausgabe
               D3:01.02.16            Anfangsdatum der Speicherausgabe
               U4:17:00:00            Endezeit der Speicherausgabe
               D4:02.02.16            Endedatum der Speicherausgabe
               DT:DATEINEU.001        Dateiname neue Datei
               FI: ALMEMO.001         Dateiname aktuelle Datei im Speicher

6.9.2.1 Abfragemodi
Für autarken Betrieb und/oder Rechnerabfrage gibt es 4 Abfragemodi:
 Normal:       Interner Zyklus oder zyklische Abfrage durch den Rechner
 Sleep:        Nur interner Zyklus mit Abschaltung für Langzeitüberwachungen
 Monitor:      Interner Zyklus wird durch Rechnerabfrage nicht gestört
 Fail-Save:    Zyklische Abfrage durch PC, nach Ausfall interner Zyklus

Sleepmodus
Für Langzeitüberwachungen mit größeren Zyklen ist es möglich, die Datenlogger ab ALMEMO® 2590 im Sleep-
modus zu betreiben. In diesem Stromsparbetrieb wird das Gerät nach jeder Messstellenabfrage völlig ausgeschal-
tet (bei Fühlern mit Stromversorgung beachten!) und erst nach Ablauf der Zykluszeit zur nächsten Messstellen-
abfrage automatisch wieder eingeschaltet. Auf diese Weise wird bei Batteriebetrieb die Laufzeit drastisch erhöht.
 Funktion                    Befehl
 Sleepmodus einschalten      o11
 Sleepmodus ausschalten      o-11
Der Sleepzyklus muss mindestens 2 Minuten betragen.
Beenden können Sie die Sleepaufzeichnung nur durch (Aus)-Einschalten des Gerätes. Danach muss die Messung
noch extra gestoppt werden.
Das Stoppen durch Endezeit, sowie durch Grenzwerte ist im Sleepmodus nicht möglich und muss daher ausge-
schaltet sein.
Sleepverzögerung
Es gibt einige Sensoren, wie alle Flügelräder, digitale Feuchte- oder Materialfeuchtefühler, chemische Sensoren
etc., die nach dem Einschalten eine gewisse Zeit benötigen, bis ein stabiler Messwert zur Verfügung steht. Damit
auch solche Sensoren im Sleepmode betrieben werden können, wurde eine Verzögerung der Messung nach dem
Einschalten im Sleepmode vorgesehen. Die Eingabe der Verzögerungszeit ist z.Zt. nur über die Schnittstelle
möglich. Bei Geräten mit Display erscheint jedoch in der Modeanzeige ein D hinter dem Sleep, wenn eine Ver-
zögerungszeit programmiert ist. Beim Aufwachen aus dem Sleep sieht man außerdem in der Anzeige ´SLEEP
DELAY´ und darunter wird die Verzögerungszeit heruntergezählt.
 Eingabe der Verzögerungszeit xxx in s mit Befehl:        f2 uxxx
 Ausgabe der Verzögerungszeit xxx in s im Befehl:         f1 P19 (siehe Kapitel 7.5)
                                                          ... SD: xxx s




464
                                                                                     Messwertspeicher



Programmieren des Sleepmodes wird, wenn erforderlich, automatisch die minimale Zykluszeit, d.h. 2 Minuten
plus Verzögerungszeit eingestellt, kont. Ausgaben ausgeschaltet und eine Messung gestoppt. Beim Betrieb im
Sleepmode erfolgt die gültige Messwertaufzeichnung im Messwertspeicher. Die Messwertausgabe im Terminal
hat im Sleepmode kein definiertes Ausgabeformat.

Monitor-Mode:
Soll ein Datenlogger, der zyklisch betrieben wird, gelegentlich von einem Rechner überwacht werden, dann ist
der neue ´Monitormode´ zu verwenden. Die interne zyklische Abfrage wird durch die Softwareabfrage in keiner
Weise beeinflusst (In der Win-Control ´sichere Initialisierung´ ausschalten!).
Der interne Zyklus wird beim Softwarestart gestartet, er kann aber auch vorher schon gestartet sein. Bei der
Abfrage durch den internen Zyklus erfolgt keine Datenausgabe auf die Schnittstelle. Zur Speicherung von Daten
muss der Speicher aktiviert sein.
 Funktion                           Befehl
 Monitormode einschalten            f1 A1
 Monitormode ausschalten            f1 A-1

Fail-Save-Mode:
Soll bei einer reinen Softwareabfrage nur dafür gesorgt werden, dass bei einem Ausfall des Rechners eine interne
zyklische Abfrage weiterläuft, dann ist der ´Fail-Save-Mode´ angebracht. In dieser Betriebsart muss im Gerät ein
größerer Zyklus programmiert werden, als für die Softwareabfrage (z.B. Geräte-Zyklus 20s, Software-Zyklus
10s). Durch die Softwareabfrage wird der interne Zyklus immer wieder zurückgesetzt, sodass er nur zum Einsatz
kommt, wenn die Softwareabfrage ausfällt (Auch hier in der Win-Control ´sichere Initialisierung´ ausschalten!).
Der interne Zyklus wird beim Start mit der Software Win-Control gestartet, er kann aber auch vorher schon
gestartet sein. Bei der Abfrage durch den internen Zyklus erfolgt keine Datenausgabe auf die Schnittstelle. Zur
Speicherung von Daten muss der Speicher aktiviert sein.
 Funktion                           Befehl
 Fail-Save-Mode einschalten         f2 A1
 Fail-Save-Mode ausschalten         f2 A-1


6.9.3 Messdatenausgabe
Der Messwertspeicher kann prinzipiell komplett oder Zeitausschnitte oder mit Nummer versehene Blöcke auf
die serielle Schnittstelle ausgegeben werden.
Die Speicherausgabe über die serielle Schnittstelle kann mit verschiedenen Programmen erfolgen (Programm
ALMEMO-Control siehe Kapitel 6.1).

6.9.3.1 Speicherausgabe auf die serielle Schnittstelle
Die Ausgabe auf die serielle Schnittstelle ist durch die Ausgabeformate´ untereinander´, ´nebeneinander´ und
´Tabellenform´ mit drei verschiedenen Ausgabeprotokollen möglich (Druckbild siehe Kapitel 6.6.1). Nach dem
Start wird der Inhalt des Speichers mit dem gleichen Druckbild wie bei Druckerbetrieb ausgegeben, bei Bedarf
auch mehrmals und in verschiedenen Ausgabeformaten. Die Ausgabe kann jederzeit abgebrochen werden, ohne
den Speicher zu löschen.
Bei externen Speicherkarten werden die Messungen generell im Tabellenmode abgespeichert, unterschiedliche
Konfigurationen jeweils in eigenen Dateien. Aus dem Gerät lassen sich daher nur die kompletten Messdaten der
zuletzt verwendeten Datei und nur im Tabellenmode auslesen. Sinnvollerweise wird die Speicherkarte abgezogen
und die Dateien über einen USB-Kartenleser (siehe Kapitel 6.9.4) direkt in den PC kopiert. Diese lassen sich
sowohl in Excel als auch in die Win-Control importieren.




                                                                                                          465
Messwertspeicher



6.9.3.2 Selektive Speicherausgabe
Messungen mit Nummerierung (nicht bei Speicherkarten)
Messreihen, die durch Eingabe einer Nummer gekennzeichnet wurden, können durch Aktivieren der entspre-
chenden Nummer selektiv ausgelesen werden. Ist eine Nummer aktiv, dann werden von dem gesamten Spei-
cherinhalt nur Messungen ausgegeben, wenn diese Nummer im Speicher gefunden wurde, bis eine andere Num-
mer folgt. Das können die Daten einer bestimmten Messreihe oder auch lauter Einzelmessungen an immer wie-
derkehrenden Messpunkten mit gleichen Nummern sein.
Zeitausschnitt (nicht bei Speicherkarten)
Mit den Funktionen Speicheranfangszeit und Endezeit, sowie Anfangsdatum und Endedatum kann im gesam-
ten Speicher ein zeitlicher Ausschnitt bestimmt und ausgegeben werden. (Achtung: Die Suche kann bei 500KB
bis zu ca. 1 Min. dauern.)
Funktion                             Befehle       Antwort
Speicher komplett auslesen           P04           SPEICHER: 12
(soweit Fühlerkonfig. unverändert)                 DATUM: 01.01.17
(Steckernummer 12, wenn vorh.)                     07:00:00 01: +0123.4 °C NiCr
(In allen Ausgabeformaten)                         ..
Gekürzte Tabellenform bei 115kB      P04           12.03.19;12:30:00;12,;9,9
Datum nur wenn geändert, keine "                   ;12:31:00;12,1;9,8
Mit Nummer gekennzeichnete Messung auslesen:
Ausgabe einer Liste der im  f1 P05           NUMMER:
Speicher vorhandenen                         01-001
Nummern                                      01-002
                                                   02-001
                                                   ....
Nummer aktivieren                    n01-001
Test ob vorhanden oder nicht         t4            OK oder ERROR
Messung mit Nummer                   P04           NUMMER:      01-234
auslesen                                           17:20:00 01: +0087.5 °C NiCr
(In allen Ausgabeformaten)                         .....
Zeitausschnitt auslesen:
Anfangszeit eingeben                 f3 Uhhmmss
Anfangsdatum eingeben                f3 dttmmjj
Endezeit eingeben                    f4 Uhhmmss
Endedatum eingeben                   f4 dttmmjj
Anfangszeit löschen                  f3 C10
Anfangsdatum löschen                 f3 C13
Endezeit löschen                     f4 C10
Endedatum löschen                    f4 C13
Anfangszeit ausgeben                 f3 P10        ANFANGSZEIT: 07:30:00
Anfangsdatum ausgeben                f3 P13        ANFANGSDATUM:01.02.16
Endezeit ausgeben                    f4 P10        ENDEZEIT:    08:00:00
Endedatum ausgeben                   f4 P13        ENDEDATUM: 01.01.16
Speicherplatz abfragen               f1 P04        SPEICHER:    S0500.3 F0118.5
Ausschnitt auslesen                  f3 P04        SPEICHER:
(In allen Ausgabeformaten)                         DATUM: 01.02.16
                                                   07:30:00 01: +0123.4 °C NiCr
                                                   .....
Speicher löschen                     C04




466
                                                                                   Messwertspeicher



6.9.4 Auslesen ext. Speichercards mit USB-Lesegerät
Zum Auslesen der Speicherdaten von Speichercards wird zum Speicherstecker ZA 1904-SD ein USB-Lesegerät
mitgeliefert. Es ist aber auch jedes andere Laufwerk für Wechseldatenträger geeignet. Bei Micro-SD-Cards muss
u.U. nur der entsprechende mitgelieferte Adapter aufgesteckt werden. Die Messdateien sind im Standard-FAT16-
Format abgelegt und können durch Kopieren einfach und schnell auf die Platte des PC´s übertragen werden. Die
Messdaten im Tabellenformat können als ASCII-Daten mit jedem Editor betrachtet und einfach in Excel (getrennt
mit Trennzeichen Semicolon) eingelesen werden. Mit unserer Messwerterfassungssoftware Win-Control ab V.6
sind die Dateien über ´Datei-Importieren´ ebenfalls leicht auszuwerten (evtl. updaten).




                                                                                                        467
Spezialfunktionen




6.10 Spezialfunktionen
Die ALMEMO® Geräte besitzen einige Zusatzfunktionen, die im Routinebetrieb selten benötigt werden, aber bei
speziellen Anwendungen sehr nützlich sind. Diese Funktionen sollten aber nur von technisch versierten Anwen-
dern verwendet werden, die die Wirkungsweise und Folgen richtig verstanden haben. Manche Programmierun-
gen sind nur bei bestimmten Geräten möglich oder erfordern eine definierte Steckerkonfiguration oder eine be-
sondere Hardware. Wenn der Eingangsmultiplexer nicht zur Anschlussbelegung passt oder ein Bezugskanal nicht
mit dem richtigen Fühler bestückt ist, dann fragt man sich meist vergebens, warum keine vernünftigen Messwerte
mehr erscheinen.


6.10.1 Ausgabe der erweiterten Fühlerprogrammierung
Die Spezialparameter jeder Messstelle außer den Standardfunktionswerten (siehe Kapitel 6.2.2) können mit dem
Befehl f1 P15 abgefragt werden. Im Einzelnen sind dies:

NULLPKT          Nullpunktkorrektur                             siehe 6.3.10
STEIGNG          Steigungskorrektur                             siehe 6.3.10
VM               Verriegelungsmodus                             siehe 6.3.12
K                Aktuelle Kommaposition incl. Exponent
FUNK             Ausgabefunktion                                siehe 6.10.4
EOFSET           Eichoffset
EFAKT            Eichfaktor
ANA-ANF          Analogausgang-Anfang                           siehe 6.10.7
ANA-END          Analogausgang-Ende                             siehe 6.10.7
B1               Bezugskanal für Funktionskanäle                siehe 6.3.4
MX               Eingangsmultiplexer                            siehe 6.10.2
EF               Elementflags                                   siehe 6.10.3
AH               Alarmfunktionen Grenzwert Max                  siehe 6.10.8
AL               Alarmfunktionen Grenzwert Min                  siehe 6.10.8
ZF               Druckzyklusfaktor                              siehe 6.10.6
UMIN             Minimale Sensorspannung                        siehe 6.10.5


Im Ausgabeformat unter- oder nebeneinander (siehe Kapitel 6.5.5) erhält man folgendes Bild:
 Befehle       f1 P15
 Antwort       MS NULLPKT STEIGNG VM K FUNK EOFSET EFAKT ANA-ANF ANA-END B1 MX EF AH AL ZF UMIN
               01:+0000.0 +1.0000 5. 1 MESS +00000 32000 +0000.0 +1000.0-01 -- -- S2 -0 01 12.0
Die Parameter jeder Messstelle der Befehle P15 und f1 P15 in einer Zeile erhält man mit dem Befehl f2 P15.
 Befehle       f2 P15
 Antwort       MS BER. GW-MAX..STEIGNG VM K FUNK EOFSET EFAKT ANA-ANF ANA-END B1 MX EF AH AL ZF UMIN
               01:NiCr +0123.4..+1.0000 5. 1 MESS +00000 32000 +0000.0 +1000.0-01 -- -- S2 -0 01 12.0
               MESSZYKLUS: 00:00:00 S S0500.3 F0130.4 AR W010 C-SU-
               DRUCKZYKLUS: 00:01:30 U 9600 bd
Weitere Parameter und Ausgabebefehle:
 ZK           Zeitkonstante, Dämpfung                     siehe 6.7.4
 QUERS        Querschnitt zur Volumenstrommessung         siehe 6.7.5
 RH           Relaiszuordnung zu Grenzwert Max            siehe 6.10.8
 RL           Relaiszuordnung zu Grenzwert Min            siehe 6.10.8

 Befehle       f3 P15
 Antwort       MS BER. GW-MAX GW-MIN BASISW D FAKTOR EXP MITTEL KOMMENTAR ZK QUERS RH RL
               01:NiCr +0123.4 -0012.0 +0000.0°C 1.0000 E+0 - - - Temperatur 10 00078. 20 --




468
                                                                                      Spezialfunktionen



Mit dem nächsten Befehl sind reine Steckerdaten abrufbar:
 Befehle        f4 P15
 Antwort        ST SENSOR           SERIENNR KAL-DAT. ZY
                01:FHA6461......... 12345678 01.10.16 12



6.10.2 Eingangsmultiplexer ändern
Bei jedem Messbereich wird der Eingangsmultiplexer normalerweise je nach Anschlussbelegung automatisch
richtig eingestellt. Bei massebezogenen Signalen liegt der - Eingang des Verstärkers auf A, der + Eingang auf B
                                                                                         (Millivolt, Thermoele-
                                                                                         mente), auf C (Volt) o-
                                                                                         der D (NTC). Bei
                                                                                         stromversorgten Sen-
                                                                                         soren (Pt100 oder
                                                                                         Druck etc.) legt man
                                                                                         vom - Pol des Sensors
                                                                                         eine stromlose Sense-
                                                                                         Leitung zum Eingang
                                                                                         B und misst die Diffe-
                                                                                         renzspannung      zwi-
                                                                                         schen C und B.


Es gibt einige Fälle, in denen es wünschenswert ist, die serienmäßige Multiplexerstellung zu ändern:
      • Differenzspannungsmessung bei Feuchtefühlern mit langen Leitungen,
      • Differenzspannungsmessung bei intern versorgten Sensoren mit
      • Stromausgang (Stecker ZA 9601-FS5/6 mit Differenzshunt B-C)
      • Doppelfühler mit zwei gleichen Messbereichen u.s.w
Die erforderliche Multiplexerstellung kann bei der Bereichswahl folgendermaßen programmiert und im Stecker-
EEPROM abgelegt werden:
 Funktion                                  Befehle        Code
 1. Spannungsmessung Eingänge B-A          f1 Bxx         M1
 2. Spannungsmessung Eingänge C-A          f2 Bxx         M2
 3. Spannungsmessung Eingänge D-A          f3 Bxx         M3
 4. Spannungsmessung Eingänge C-B          f4 Bxx         M4
 5. Spannungsmessung Eingänge D-B          f5 Bxx         M5
Die Multiplexerstellung wird in der Fühlerprogrammierung (siehe Kapitel 6.10.1) durch den o.a. Code kenntlich
gemacht, bei Messgeräten mit 7-Segmentanzeige ist sie im Verriegelungsmode an der zweiten Stelle x4xx kon-
trollierbar.


6.10.3 Elementflags
Um bei mehreren Standardmessbereichen wahlweise eine Zusatzfunktion aktivieren zu können, sind entspre-
chende Flags programmierbar:
        Funktion                                                    ein         aus          Code
 1.     Messstrom für Widerstandsfühler 0.1mA statt 1mA             f2 k1       f2 k-1       01
 2.     Emission u. Hintergrundtemperatur für Infrarotfühler        f2 k2       f2 k-2       02
 3.     Aktivierung Messbrückenschalter für Endwertsimulation       f2 k3       f2 k-3       04
 4.     Nur zyklische Abfrage bei Sensoren mit DIGI-Bereich         f2 k4       f2 k-4       08
 5.     Ausschalten der galv. Trennung im Messmodul *               f2 k5       f2 k-5       10
 7.     Ausschalten der Fühlerbrucherkennung                        f2 k7       f2 k-7       40
 8.     Analogausgang 4-20mA statt 0-20mA                           f2 k8       f2 k-8       80
        * Nur 2890-9, 8590-9, 8690-9A, 5690, 710, 809, 500




                                                                                                          469
Spezialfunktionen



Erläuterung:
1. Durch die Verringerung des Messstromes auf ein Zehntel erweitert sich der Messbereich von Widerstands-
   fühlern auf den zehnfachen Widerstandswert. Mit den Messbereichen P104, P204, N104 können Pt1000-
   und Ni1000-Fühler statt Pt100- und Ni100-Fühlern gemessen werden. Der Ohmbereich reicht bis 5000.0 Ω.
   Das Komma muss aber entsprechend eingestellt werden.
2. Bei Infrarotstrahlungs-Transmittern benötigt man zur Messwertberechnung den Emissionsfaktor der Mess-
   objektoberfläche und die Hintergrundtemperatur. Ist das Flag 2 programmiert, dann werden die Parameter
   Nullpunkt als Hintergrundtemperatur und Steigung als Emissionsfaktor verwendet. Die Standardfunktion zur
   Messwertkorrektur steht damit nicht mehr zur Verfügung (Wird bei neuen Geräten ab 2007 nicht mehr un-
   terstützt).
3. In Kraftaufnehmern gibt es eingebaute Kalibrierwiderstände, die den Endwert simulieren, wenn sie entspre-
   chend zugeschaltet werden. Im Brückenspannungsmessmodul ZA 9612-FS ist ein elektronischer Schalter
   eingebaut, der beim Endwertabgleich eingeschaltet wird, wenn das Flag 3 aktiviert ist.
4. Digitalsensoren berechnen teilweise selbstständig Max-, Min-, Mittelwerte oder Summen von Abfrage zu
   Abfrage (z.B. Messmodule, Wettersensoren). Wenn Sie diese Werte auf den Zyklus und nicht auf die Mess-
   rate bezogen erhalten wollen, ist das Flag 4 zu setzen (ab ALMEMO® 2490).
5. Bei den Geräten 2890-9, 8590-9, 8690-9A, 710, 809 und Anlagen 5690 und 500 mit galvanischer Trennung
   im Messmodul kann mit dem Flag 5 die Trennung aufgehoben werden, d. h. der Anschluss A des angewählten
   Fühlers wird über ein Halbleiterrelais mit dem Minuspol der Versorgung verbunden. Das ist bei Fühlern mit
   Versorgung und Differenzspannungsmessung erforderlich, da die Eingänge sonst kein Bezugspotential haben
   (wird meistens automatisch gesetzt).
6. Zur Erkennung eines Fühlerbruchs werden alle Messeingänge periodisch kurzzeitig über hochohmige Wi-
   derstände (11MΩ) auf 5V gezogen, wenn der AD-Wandler nicht misst. Bei allen Sensoren mit niederohmi-
   gem Ausgang (bis 1kΩ) wird der Messwert dadurch nicht beeinflusst. Bei hochohmigen Sensoren (z.B. che-
   mische Zellen) oder bei elektronischen Kalibratoren können die Schaltvorgänge zu Messwertverfälschungen
   führen. Deshalb ist diese Fühlerbrucherkennung mit dem Flag 7 abschaltbar.
7. Die extern ansteckbaren oder optionalen Analogausgänge sind über die Parameter Analogausgang-Anfang
   und Analogausgang-Ende auf die Normwerte 0-2V, 0-10V oder 0-20mA skalierbar. Sollen Stromausgänge
   auf 4-20mA eingestellt werden, so ist das Flag 8 zu programmieren.
Die Elementflags sind in der Fühlerprogrammierung unter dem Kürzel EF und bei Messgeräten mit 7-Segment-
anzeigen im Verriegelungsmode an der dritten Stelle xx2x kontrollierbar.


6.10.4 Ausgabefunktion ändern
Wenn der eigentliche Messwert nicht benötigt wird, sondern nur der Max-, Min- Mittel- oder Alarmwert, dann
kann diese Funktion als Ausgabefunktion programmiert werden. Grenzwertüberwachung, Speicherung, Analog-
und Digitalausgabe berücksichtigen nur den entsprechenden Funktionswert.
Beispiele:
1. Werden Messwerte mit Hilfe des Messzyklus über den Druckzyklus gemittelt, dann interessiert als Ausga-
   bewert nur noch der Mittelwert und nicht der letzte Messwert. Bei einem Datenlogger spart man auf diese
   Weise Speicherplatz.
2. Der analoge Messwert des Betauungssensors FH A946-1 hat keine Aussagekraft. Man legt den Grenzwert-
   Max auf ca. 0.5 V, programmiert die Messfunktion Alarmwert und erhält dann nur noch die Werte 0.0% für
   trocken und 100.0% für betaut.
 Messfunktion        Kürzel        Befehle
 Messwert            Mess          f1   m0
 Differenz           Diff          f1   m1
 Maxwert             Max           f1   m2
 Minwert             Min           f1   m3
 Mittelwert          M(t)          f1   m4
 Alarmwert           Alrm          f1   m5




470
                                                                                       Spezialfunktionen



6.10.5 Minimale Fühlerversorgungsspannung
Die ALMEMO® Geräte überwachen generell die Fühlerversorgungsspannung, die meist auch der Betriebsspan-
nung des Messgerätes entspricht. Sinkt die Spannung bei Batterie- oder Akkugeräten unter 6.8V, wird der LoBat-
Zustand im Display, mit einer LED oder in der Gerätekonfiguration (siehe Kapitel 6.2.4) angezeigt. Es gibt aber
Sensoren, die bei dieser Spannung nicht mehr arbeiten und deshalb keinen brauchbaren Messwert mehr liefern.
Um solche Fehler zu verhindern, kann in der Fühlerprogrammierung individuell für jeden Messwertgeber die
minimal benötigte Fühlerspannung eingetragen werden. Wird diese unterschritten, dann wird der Messwert als
Fühlerbruch behandelt.
 Funktion                                                                Befehl
 Minimale Fühlerversorgungsspannung in xx.x V programmieren              uxxx
Steht in der Programmierung 00.0 V (siehe Kapitel 6.10.1), dann wird ´- -´ angezeigt und keine Überwachung
durchgeführt.


6.10.6 Druckzyklusfaktor
Zur Anpassung der Datenaufzeichnung an die Änderungsgeschwindigkeit der einzelnen Messstellen ist es mög-
lich, manche Messstellen durch Programmierung eines Druckzyklusfaktors zwischen 00 und 99 weniger oft oder
gar nicht aufzuzeichnen (d.h. speichern oder auf Schnittstelle ausgeben). Standardmäßig ist der Druckzyklusfak-
tor aller Messstellen auf 01 (Anzeige ´- -´) gesetzt, d.h. alle aktivierten Messstellen werden bei jedem Druckzyk-
lus ausgedruckt. Wird ein anderer Faktor z.B. 10 eingegeben, so wird die entsprechende Messstelle nur bei jedem
10. Mal, bei 00 dagegen gar nicht ausgegeben. Bei Datenloggern lassen sich damit unnötige Messwerte unter-
drücken und Speicherplatz sparen. Zum Programmieren des Druckzyklusfaktors zwischen 00 und 99 ist vorher
die Messstelle anzuwählen. In der erweiterten Fühlerprogrammierung erscheint der Druckzyklusfaktor unter ZF.
 Funktion                                Befehl
 Druckzyklusfaktor xx eingeben           zxx
 Druckzyklusfaktor löschen               z01


6.10.7 Analogausgangsfunktionen
Die im Kapitel 5 beschriebenen Analogausgangsmodule können nicht nur mit dem vorgegebenen Ausgangssig-
nal/Digit betrieben werden, sondern auch auf kleine Teilbereiche skaliert werden. Bei kontinuierlicher Messstel-
lenabfrage kann statt des Messkanals ein frei wählbarer Kanal analog ausgegeben werden. Alternativ ist es mög-
lich, den Analogausgang über die Schnittstelle direkt anzusteuern. Auch mehrere Analogausgänge sind möglich.

Skalierung
Das Ausgangssignal der möglichen Analogausgänge (0-2V, 0-10V, 0-20mA, 4-20mA) kann bei jedem Fühler auf
einen beliebigen Teilbereich festgelegt werden, soweit der Umfang größer als 100 Digit beträgt (z.B. 0-20mA für
-30.0 bis 120.0°C).
Dazu müssen bei dem entsprechenden Messkanal die Werte für Analogausgang-Anfang und Analogausgang-
Ende, sowie bei Bedarf der Analogausgangstyp (0-20mA oder 4-20mA) programmiert werden.
 Funktion                       Befehl            Antwort
 Analogausganganfang
 programmieren                  a-xxxxx
 löschen                        C16
 ausgeben                       P16               ANALOGANFANG:01: -0030.0 °C
 Analogausgangende
 programmieren                  e-xxxxx
 programmieren (4-20mA)         f1 e-xxxxx
 löschen                        C17
 ausgeben                       P17               ANALOGENDE: 01: +0120.0 °C

Das Flag für die Umschaltung von 0-20 mA auf 4-20 mA kann auch über die Elementflags abgefragt und pro-
grammiert werden (siehe Kapitel 6.10.3).




                                                                                                            471
Spezialfunktionen



Kanal des Analogausgangs festlegen, zweiter Analogausgang
Normalerweise wird auf dem Analogausgang der Messwert des angewählten Kanals ausgegeben. Bei kontinu-
ierlicher Messstellenabfrage kann man jedoch durch Programmierung eines Bezugskanals einen beliebigen Kanal
für den 1. Analogausgang auf Buchse A2 festlegen. Ein 2. Analogausgang auf Buchse A1 gibt dabei gleichzeitig
den Messwert des 1. Kanals vom angewählten Fühler aus. Die Programmierung des Bezugskanals können Sie
der Gerätekonfiguration (siehe Kapitel 6.2.4 KONFIG:) entnehmen.
 Funktion                                                      Befehl
 Bezugskanal xx für Analogausgang auf A2 festlegen             f9 Exx
 auf Messkanal zurückschalten                                  f9 E-00
 Bezugskanal xx für 2. Analogausgang auf A1 festlegen          f8 Exx

Zuvor muss der Port gesetzt werden (siehe Kapitel 6.10.9.2).
 Bezugskanal xx für Analogausgang auf Port pp festlegen        ipp f9 Exx

Externe Steuerung
Der Analogausgang kann auch über die Schnittstelle gesteuert werden und stellt somit einen programmierbaren
Spannungsausgang (-1.2 ... +2.0 V oder -6.0 ... +10.0 V) bzw. einen Stromausgang (0.0 ...20.0 mA) zur Verfü-
gung. Der Ausgabewert wird mit -12000...+20000 Digit (0.1mV, 0.5mV, 1µA je nach Analogausgang) vorgege-
ben, und ist damit zur Steuerung von Peripheriegeräten (z.B. Sollwertvorgabe) durch einen Computer gedacht.
 Funktion                                                 Befehl
 Analogausgabe von xxxxx Digit                            f9 a±xxxxx
 z.B. Spannung (2V) - 0.5 V                               f9 a-05000
       Spannung (10V) + 6.40 V                            f9 a12800
       Strom (20 mA) + 19.0 mA                            f9 a19000
 auf Messkanal zurückschalten                             f9 E-00
 auf letzten Sollwert zurückschalten                      f9 E-01
 Abruf von Bezugskanal und Analogausgabe-                 P19
 wert über die Gerätekonfiguration (siehe 6.2.4)          KONFIG: xxxxxx-- -x-- B-1 a+12345
Zuvor muss der Port gesetzt werden (siehe Kapitel 6.10.9.2)
 Bezugskanal xx für Analogausgang auf Port pp festlegen   ipp f9 Exx
 Bei Ausgängen DAx Analogtyp umschalten auf 10V           ipp f9 A1
 Bei Ausgängen DAx Analogtyp umschalten auf 20mA          ipp f9 A2
 Analogausgabe von xxxxx Digit auf Port pp                ipp f9 a±xxxxx



6.10.8 Zuordnung der Alarmrelais zu Grenzwerten
Zur Alarmmeldung werden standardmäßig beide Grenzwerte aller Messstellen herangezogen (siehe Kapitel
6.3.9) und, z.B. bei einem Relais-Modul ZA1006-EGK (siehe Kapitel 5.1.1.2), zieht bei Maxwertüberschreitun-
gen das Relais 0, bei Minwertunterschreitungen das Relais 1 an.
Wenn Störungen jedoch selektiv erkannt und ausgewertet werden müssen, dann ist es möglich, Grenzwerten
einzelne Relais zuzuordnen. Dieser Modus muss im Ausgangsmodul als Variante 2 (intern zugeordnet) eingestellt
werden (siehe Kapitel 6.10.9).
Mehrere Ausgangsmodule mit je einer Funktionsvariante sind pro Relais möglich (siehe Kapitel 6.10.9.2). In
Anlagen können damit theoretisch bis zu 100 Relais angesteuert werden:
Funktion                                                                 Befehl
Dem Gw-Max von Kanal yy Relais mit Portadresse pp zuordnen:              Eyy f2 Rpp
Dem Gw-Min von Kanal yy Relais mit Portadresse pp zuordnen:              Eyy f3 Rpp
Relaiszuordnung von Gw-Max Kanal yy löschen:                             Eyy f2 R-pp
Relaiszuordnung von Gw-Min Kanal yy löschen:                             Eyy f3 R-pp

Die erweiterte Relaiszuordnung kann in der erweiterten Fühlerprogrammierung mit Befehl f3 P15 abgerufen
werden (siehe Kapitel 6.10.1).




472
                                                                                        Spezialfunktionen



6.10.9 Konfiguration der Ausgangsmodule
An die Ausgangsbuchsen A1, A2 etc. sind verschiedene Ausgangsmodule mit Relais, Triggereingängen oder
Analogausgängen ansteckbar, die in ihrer Funktionsweise konfigurierbar sind. Mehrere Ausgangsmodule lassen
sich anschließen. Alle Elemente (Relais, Triggereingang oder Analogausgang) können in ihrer Funktionsvariante
einzeln konfiguriert werden.
Die Ausgangsmodule, wie der Relais-Trigger-Analog-Adapter ZA 8006-RTA3 (siehe Kapitel 5.1.3) bieten bis zu
10 Relais zur Ansteuerung von Peripheriegeräten. Anstelle der Relais sind optional auch Triggereingänge und
Analogausgänge erhältlich.
Folgendes ist zu beachten:
    • Ausgangskabel sind auf allen Ausgangsbuchsen verwendbar!
    • Ausgangskabel verfügen über 2 getrennte Triggereingänge
    • Triggerkabel können auch Befehlsmakros aufrufen!
    • Bei Relais-Trigger-Adaptern gibt es eine Wachtdogkontrolle für Relais
Z.Zt. stehen folgende Interface-Elemente zur Verfügung:
 Interface-Elemente:                                                           Kürzel
 Relais Schließer (Normally Open)                      Halbleiterrelais 0.5A   NO0
 Relais Öffner (Normally Closed)                       Halbleiterrelais 0.5A   NC0
 Relais Wechsler (Change Over)                         Halbleiterrelais 0.5A   CO0
 Relais dto.                                           Relais 2A               xx2

 Triggereingänge:
 deaktiviert                                                                   TR0
 mit Taste im Ausgangsmodul                                                    TR1
 mit Optokoppler aktiviert bei Stromfluss                                      TR2
 mit Taste oder Optokoppler aktiviert bei Stromfluss                           TR3

 Analogausgänge:
 DA-Wandler im Modul, 10V/20mA umschaltbar:            10V                     DA1
                                                       20mA                    DA2
Die Ausgangsmodule sind an alle, auch mehrere Ausgangsbuchsen ansteckbar. Um alle Elemente ansprechen zu
können, wurden jeder Buchse 10 Portadressen pp zugeordnet:

   Buchse         Interfaceelemente                                            Portadressen
   P0             Geräteinterne Elemente, Anschluss über Buchse P0             00..01
   A1             Ausgangsmodule an Buchse A1                                  10..19
   A2             Ausgangsmodule an Buchse A2                                  20..29
   A3             Ausgangsmodule an Buchse A3 soweit vorhanden                 30..39
   A4/B4          Ausgangsmodule an Buchse A4 oder Steckplatz B4               40..49
   A5/B5          usw.

Die Funktionsweise und der Zustand der einzelnen Elemente lassen sich folgendermaßen abfragen und program-
mieren:
Ausgabe der Ausgangsmodule und Konfiguration:                      f3 P19
Buchse P0: Option Analogausgang intern                             P0.OA2490R02
DA-Wandler 10V      angew. Messkanal B10                           06:DA1 M00 +08.234V
DA-Wandler 20mA gesteuert von          COM                         07:DA2 COM +08.234mA
Buchse A1: Datenkabel USB                                          A1.ZA1919DKU
                                                                      DK0
Buchse A2: Relais-Trigger-Analog-Adapter                           A2.ZA8006RTA3
Schließer   0.5A     Variante 0        passiv     Open             20:NO0 0 0 O
Öffner      0.5A     Variante 8 invers aktiv      Open             21:NC0-8 1 O
Wechsler    0.5A     Variante 2        passiv     Open             22:CO0 2 0 O
Wechsler    0.5A     Variante 2        aktiv      Closed           23:CO0 2 1 C
DA-Wandler 10V       Bezugskanal       B10                         26:DA1 B10 +08.234V




                                                                                                        473
Spezialfunktionen



DA-Wandler 20mA        gesteuert von         COM                   27:DA2 COM +08.234mA
Trigger    Taste       Variante 1            Manuell               28:TR1 1
Trigger    Optok.      Variante -5           Makro5                28:TR2-5

Programmierung der Ausgabemodule:
Zuerst Peripherieport pp (A1=1p, A2=2p..) setzen                   ipp
Variante x von Portadresse pp setzen                               ipp f9 kx
 Relaisvariante 0:       Summenalarm                               ipp f9 k0
 Relaisvariante 2:       intern zugeordnet                         ipp f9 k2
 Relaisvariante 3:       Summenalarm Max                           ipp f9 k3
 Relaisvariante 4:       Summenalarm Min                           ipp f9 k4
 Relaisvariante 8:       extern gesteuert                          ipp f9 k8
 Relaisvariante -x:      dto. inverse Ansteuerung                  ipp f9 k-x
 Watchdog für Relaisansteuerung ein-(aus-)schalten                 i20 o(-)19

Zur Erkennung von Stromausfall ist es vorteilhaft, wenn die Relaisansteuerung invertiert wird, weil ohne Strom
automatisch auch der Alarmfall eintritt, d.h. nicht aktivierte Relais werden angezogen, die bei Alarm oder Strom-
ausfall abfallen. Dafür kann die Funktionsvariante auch invers bzw. negativ eingegeben werden. Mit Watchdog
fallen Relais ab, wenn Ansteuerung 1 Min. ausfällt.
Triggerfunktionen:
 Triggervariante 0:        Start-Stop                              ipp f9   k0
 Triggervariante 1:        Einmalige Messstellenabfrage            ipp f9   k1
 Triggervariante 2:        Max-Min-Werte löschen                   ipp f9   k2
 Triggervariante 3:        Funktion drucken                        ipp f9   k3
 Triggervariante 4:        Start-Stop pegelgetriggert              ipp f9   k4
 Triggervariante 8:        Messwert nullsetzen                     ipp f9   k8
 Triggervariante -5..-9:   Makro 5..9 (siehe Kapitel 6.6.5)        ipp f9   k-5..k-9


6.10.10 Ansteuerung von Ausgangsrelais
Die Relais von allen Ausgangsmodulen können auch über die Schnittstelle gesteuert werden. Dazu muss die
Variante 8 (extern gesteuert) programmiert sein (siehe Kapitel 6.10.9).
Die Ausgangskontakte werden mit folgenden Befehlen bedient:
Funktion                                                      Befehle
Relais Portadresse pp (Variante 8) aktivieren                 f1   Rpp
Relais Portadresse pp (Variante 8) deaktivieren               f1   R-pp

Der momentane Relaiszustand ist abrufbar (siehe Kapitel 6.10.9).


6.10.11 Ausgabe der Geräteversion
Die ALMEMO® Geräte werden ständig weiterentwickelt. Auch neue Geräte mit vollständig neuer Hard- und
Software erhalten immer wieder neue Funktionen. Außerdem hat es immer Optionen und auch Sonderausführun-
gen gegeben. Bei Updates und Anschluss neuer Fühler oder Peripheriegeräte ist es deshalb sehr wichtig, den
genauen Versionsstand zu kennen. Dieser lässt sich durch folgenden Befehl abfragen:
 Funktion                           Befehl                    Antwort
 Softwareversion abfragen           t0                        8590-9KL 6.52

Optionen:
   • KL Steckerlinearisierung
   • R Sonderbereiche Kältemittel
Aus der Antwort erkennt man das Gerät ALMEMO® 8590-9 mit Option Steckerlinearisierung, die 1. Ziffer der
Version 6.24 zeigt, dass es ein V6-Gerät ist.
Weitere Befehle (Seriennummer, Funktionen etc.) siehe Kapitel 7.5.




474
                                                                                      Spezialfunktionen



6.10.12 Baudrate ändern
Die Baudrate ist normalerweise in den Steckern der Schnittstellenkabel, die in den Buchsen A1 stecken, ab Werk
auf 9600 Baud eingestellt und sollte möglichst nicht verändert werden. Werden in einem Netzwerk Kabel mit
unterschiedlicher Baudrate verwendet, dann kommt keine Kommunikation zustande. Hohe Baudraten von 57.6
bis 230.4 kB können die Auslesezeit eines Speichers wesentlich verkürzen, sind aber nicht mit allen Datenkabeln,
nicht mit jedem Gerät und nicht mit jedem Rechner möglich.
Während des Speicherauslesens mit 57.6 kB und höher wird eine laufende Messwerterfassung unterbrochen!
Beim Speicherauslesen ab 115.2 kB wird die Ausgabe im Tabellenformat gekürzt (siehe Kapitel 6.9.3).
Datenformat: Unveränderbar 8-Datenbits, keine Parität, 1- Stopbit.
Der Befehl über die Schnittstelle stellt in einem Netzwerk alle Schnittstellenkabel gleichzeitig um, soweit die
angeschlossenen Geräte eingeschaltet sind. Danach muss die Baudrate im Kommunikationsgerät umgestellt wer-
den, weil sonst die Übertragung unterbrochen wird. Bis zum Senden des nächsten Befehls muss eine Pause von
min. 20 ms abgewartet werden.
 Baudrate ändern          Befehle
          300 bd          f1 b1
          600 bd          f1 b2
         1200 bd          f1 b3
         2400 bd          f1 b4
         4800 bd          f1 b5
         9600 bd          f1 b6
       57600 bd           f1 b7
      115200 bd           f1 b8
      230400 bd           f1 b9


6.10.13 Gerätekonfiguration
Es gibt einige Geräteeinstellungen (siehe auch Kapitel 6.2.4), die frühere Optionen vom Anwender programmier-
bar machen. Diese Konfiguration wird, wie die bereits bekannte Eingabe der Gerätebezeichnung, im Geräte-
EEPROM dauerhaft gespeichert und auch bei einem Reset nicht gelöscht.

6.10.13.1 Betriebsparameter
Folgende Betriebsparameter bzw. Optionen sind vom Anwender konfigurierbar:
1. Netzfrequenzstörunterdrückung
Der Netzbrumm, bekannt durch Brummgeräusche in Verstärkeranlagen, ist eine Störspannung, die durch die
Frequenz der Netzspannung hervorgerufen wird. Diese Störung kann bei empfindlichen Messgeräten durch die
Integrationszeit des AD-Wandlers minimiert werden, wenn diese Messzeit genau eine Periode der Netzfrequenz
beträgt. Um die Netzfrequenzstörunterdückung wirklich zu erreichen, muss die Frequenz der am Ort vorhande-
nen Netzspannung bekannt sein und über den Betriebsparameter 1 (F) konfiguriert werden. Ab Werk ist immer
50 Hz eingestellt. Bei Messraten über 10 Messungen/s ist die Störunterdrückung prinzipiell nicht mehr möglich.
2. Alle Messwerte löschen bei Start einer Messung
In vielen Fällen ist es sinnvoll, beim Start einer zyklischen Messwertaufnahme alle Max-, Min- und Mittelwerte
zu löschen, um diese Parameter am Ende der Messung zur Verfügung zu haben. Werden Messungen aber öfter
unterbrochen und wieder gestartet, dann dürfen die bestehenden Werte nicht verloren gehen. Das Konfigurati-
onsflag 2 (C) gestattet die Anpassung an jede Aufgabenstellung.
3. Ringspeicher bei Datenloggern
Der Messwertspeicher der Datenlogger ist normalerweise als Linearspeicher organisiert, der die Aufzeichnung
beendet und ´Speicher voll´ meldet, sobald der gesamte Speicherplatz belegt ist. Diese Betriebsart ist immer
angezeigt, wenn der Beginn der Messung unverzichtbar ist. In vielen anderen Fällen, z.B. bei prophylaktischen
Langzeitüberwachungen, reicht es, wenn man bei einem Ereignis die Vorgeschichte über einen begrenzten Zeit-
raum abrufen kann. Dieses Problem lässt sich mit dem Konfigurationsparameter 3 (R) durch die Organisation als
Ringspeicher lösen, d.h. wenn der Speicher voll ist, werden alte Daten überschrieben, aber man kann immer den




                                                                                                          475
Spezialfunktionen



ganzen Speicher bis zum gegenwärtigen Zeitpunkt auslesen.
5. Überabtastung der Messdatenausgabe
Normalerweise ist es möglich, bei kontinuierlicher Messung die Messdaten öfter abzufragen, als sie gemessen
werden. Soll die Ausgabe auf die Messrate begrenzt werden, dann ist das Flag 5 abzuschalten.
Funktion                                                    ein        aus         Code
1. Netzfrequenzstörunterdrückung 60Hz statt 50Hz            f6 k1      f6 k-1      F
2. Alle Messwerte löschen bei Start einer Messung           f6 k2      f6 k-2      C
3. Ringspeicher bei Datenloggern                            f6 k3      f6 k-3      R
4. Überabtastung der Messdatenausgabe                       f6 k5      f6 k-5      A
5. Signalgeber abschalten (Bei Geräten mit Piepser)         f6 k6      f6 k-6      S
6. Datum-Zeit im Excel-Tabellenformat ´tt.mm.jj hh:mm:ss´   f6 k7      f6 k-7      E




476
                                                                 Befehlsübersicht V6-Protokoll




7 Befehlsübersicht V6-Protokoll

Funktionszuordnung:
   Alle Geräte
D6
   Auch D6-Fühler
G
   Nur Geräte mit Grafikdisplay 2590-x, 2690, 2890, 5690-2, 5990-2
*G Nur V6-Geräte mit Grafikdisplay 2690, 2890, 5690-2
** Nur höhere V6-Geräte 2690, 2890, 5690, 8590
*K Nur V6-Geräte mit Option KL



7.1 Messwertverarbeitung
Funktion                                            Befehl, ►: Antwort             Ausdruck
D6
   Messstelle xx anwählen (incl. Eingabek.)             Mxx
D6
   Nur Eingabekanal xx anwählen                         Exx
D6
   Messwert vom Messkanal ausgeben                      p
  (ohne neue Abfrage)                                   ►01: +0023.5 °C
D6
   Messwert vom Eingabekanal ausgeben                   P01
  (ohne neue Abfrage)                                   ►12:34:00 01: +0023.5 °C
G
  Messwert vom Eingabekanal ausgeben                    P35
 (ohne Zeit, mit Kommentar)                             ►01: +0023.5 °C Temperatur
D6
   Messwert nullsetzen (Basiswert)                      C01
Fühlerabgleich (Nullpunkt u. Steigung)              f1 C01
**Nullsetzen Timer3 (1s)                            f3 C01
**Nullsetzen Timer4 (0.1s)                          f4 C01
**Kalibrierschalter (aus)-einschalten                   o(-)01
**Sollwert eingeben                                 f2 gxxxxx
**Sollwertabgleich                                  f2 C01
**Sollwert ausgeben                                     P45
                                                        ►SOLLWERT:     01: 1100.0°C
Temperaturkomp. in 0.1°C eingeben                   f1 gxxxxx
**Temperatursensor zur TK definieren                f2 $*T .. CR
Temperaturkompensation ausgeben                         P44
                                                        ►KOMPENSATION 01:     25.0°C
D6
  Luftdruck in mbar eingeben zur Komp.                  g0xxxx
D6
  Luftdrucksensor als Referenz definieren           f2 $*P .. CR
G
 Luftdruck ausgeben                                     P43
                                                        ►LUFTDRUCK: +01013.mb
Temperatursensor als VK definieren                  f2 $*J .. CR
Spitzenwerte:
Maximalwert löschen                                     C02
Maximalwert ausgeben                                    P02
                                                        ►MAXIMALWERT: 01: +0020.0 °C
**Maxzeit ausgeben                                      P28
                                                        ►MAX-ZEIT:    01: 12:32 01.02
Minimalwert löschen                                     C03
Minimalwert ausgeben                                    P03
                                                        ►MINIMALWERT: 01: -0010.0 °C
**Minzeit ausgeben                                      P29
                                                        ►MIN-ZEIT:    01: 12:32 01.02
Mittelwertbildung:                                                             s. P15 MITTEL
Mittelmodus löschen                                     m0                          - - -
Mittelmodus kontinuierlich                              m1                          CONT
Mittelmodus zyklisch                                    m2                          CYCL




                                                                                               477
Befehlsübersicht V6-Protokoll



Funktion                                  Befehl, ►: Antwort            Ausdruck
G                                             P21
 Mittelmode ausgeben
                                              ►MITTELMODE: 01: CONT
G
 Mittelanzahl ausgeben                        P22
                                              ►MITTELANZAHL:01: 00178.
Mittelwert löschen                            C14
Mittelwert ausgeben                           P14
                                              ►MITTELWERT: 01: +0017.8 °C
Dämpfung (Anzahl gemittelter Werte xx)    f1 zxx             s. f3 P15: DG
Dämpfung ausgeben                             P32
                                              ►DAEMPFUNG:        01: 10
Volumenstrommessung:
Querschnitt eingeben in cm2 für Volumen      Qxxxxx      s. f3 P15:     QUERS
Querschnitt ausgeben                         P26
                                             ►QUERSCHNITT: 01: 00078 cm2
Durchmesser ausgeben                         P25
                                             ►DURCHMESSER: 01: 00100 mm
*GVolumenstrom ausgeben                      P27
                                             ►VOLUMEN:       01: 00000 m3/h




478
                                                           Befehlsübersicht V6-Protokoll




7.2 Messstellenabfragen, Messdatenaufnahme
    und -ausgabe

7.2.1 Ablaufsteuerung
Uhrzeit eingeben                                  Uhhmmss
Uhrzeit löschen                                   C10
Uhrzeit ausgeben                                  P10
                                                  ►UHRZEIT:     12:34:00
Datum eingeben                                    dttmmjj
Datum löschen                                     C13
Datum ausgeben                                    P13
                                                  ►DATUM:       12:03:06
Anfangszeit der Messung eingeben              f1 Uhhmmss
Anfangszeit löschen                           f1 C10
Anfangszeit ausgeben                          f1 P10
                                                  ►ANFANGSZEIT: 12:00:00
Endezeit der Messung eingeben                 f2 Uhhmmss
Endezeit löschen                              f2 C10
Endezeit ausgeben                             f2 P10
                                                  ►ENDEZEIT:    18:00:00
Anfangsdatum der Messung eingeben             f1 dttmmjj
Anfangsdatum löschen                          f1 C13
Anfangsdatum ausgeben                         f1 P13
                                                  ►ANFANGSDATUM:12.03.06
Endedatum der Messung eingeben                f2 dttmmjj
Endedatum löschen                             f2 C13
Endedatum ausgeben                            f2 P13
                                                  ►ENDEDATUM:   12.03.06
Messdauer eingeben                            f2 Ihhmmss
**Messdauer ausgeben                              P47
                                                  ►MESSDAUER:   06:30:00
**Messzeit ausgeben                               P46
                                                  ►MESSZEIT:    03:12:45.67
Zyklus eingeben                                   Zhhmmss
**Speichern im Zyklus (aus)-einschalten       f1 A(-)4
Zyklus löschen                                    C11
Zyklus ausgeben                                   P11
Speicher, Format, Abfragemode (s.u.)              ►DRUCKZYKLUS: 00:01:30 Sn s
Zyklustimer                                    f1 P11
                                                  ►DRUCKTIMER: 00:01:23
Zyklus eingeben                                   Ihhmmss
 mit Speichern                                    I+hhmmss
 ohne Speichern                                   I-hhmmss
Messrate und Modus:
Messrate 2.5 M/s halbkontinuierlich           f5   k0             s. P15    W003
Messrate 10 M/s halbkontinuierlich            f5   k1                       W010
**Messrate 50 M/s halbkontinuierlich          f5   k7                       W050
**Messrate 100 M/s halbkontinuierlich         f5   k8                       W100
**Messrate 400 M/s (Option)                   f5   k9                       W400
Kontinuierliche Abfrage (aus)-einsch.         f5   k(-)2                    C
Kontinuierlich speichern (aus)-einsch.        f5   k(-)4                    S
Kontinuierlich ausgeben (aus)-einsch.         f5   k(-)5                    U
Ausgabe öfter als Messrate (nicht) erlauben   f6   k(-)5
Abfragemodus:
**Sleepmodus (aus)-einschalten                   o(-)11          s. P11     s
  Eingabe Sleepverzögerungszeit xxx s:        f2 uxxx




                                                                                    479
Befehlsübersicht V6-Protokoll



**Monitormode (aus)-einschalten                 f1 A(-)1                       M
**Fail-Save-Mode (aus)-einschalten              f2 A(-)1                       F
Ausgabeformat: (aus)-einschalten
D6                                                 N0
   Messwerte als Liste untereinander                              s. P15       -
Messwerte im Spaltenformat nebeneinander           N1                          n
D6
   Messwerte im Tabellenformat                     N2                          t
Nummer eingeben, aktivieren (z.B 123001)           n123001
dto. mit Buchstaben eingeben (-, ,A,F,N,P)      f3 $A1-N02
Nummer inkrementieren                              n+
Nummer ausgeben                                    P05
                                                   ►NUMMER:       A1-N02
G                                                  P23
 Nummer ausgeben
                                                   ►NUMMER:       01-012
**Dateiname eingeben (max. 8 Zeichen)              $Name CR
**Dateiname für automat. Tagesdateien              $&Name CR




7.2.2 Einmalige manuelle Messtellenabfrage und Ausgabe
D6
  Befehl                            S1
Listenformat                        ►12:00:00 01: +0012.0 °C Bezeichng
                                               02: +0009.9 °C Wasser
Spaltenformat                       ►12:00:00 01: +0012.0 °C 02: +0009.9 °C
Tabellenformat                      ►"12.03.06";"12:30:00";12,;9,9
D6                                  s
   dto. ohne Zeit u. Datum
                                    ►;;12,;9,9
 Ausg. weitere Module               G01, G02, G..
                                    ►;;123,4;25,2
 Ausgabe ohne Abfrage          f1   G01
                                    ►;;123,4;25,2




7.2.3 Zyklische Messtellenabfrage und Ausgabe starten
Befehl                              S2
Listenformat                        ►DATUM:        12:03:06
                                      12:00:00 01: +0012.0 °C
Grenzwertüberschreitung                        02:!+0009.9 °C
                                      12:01:30 01: +0012.5 °C
Messbereichüberschreitg.                       02:>+0400.0 °C
Spaltenformat                       ►DATUM:        12:03:06
                                      12:00:00 01: +0012.0 °C 02: +0009.9 °C
                                      12:01:30 01: +0012.5 °C 02: +0010.7 °C
Tabellenformat                      ►"DATUM";"ZEIT";"M01: °C";"M02: °C";;;;
                                      "12.03.06";"12:00:00";12,;9,9
                                      "12.03.06";"12:01:30";12,5;10,7




480
                                                      Befehlsübersicht V6-Protokoll




Start und Ausgabe mit Programmkopf:
Befehl                            S3
Antwort im Listen-/Spaltenformat:
►AMR ALMEMO 8590-9
 MS BER. GW-MAX GW-MIN BASISW D FAKTOR EXP MITTEL KOMMENTAR
 01:NiCr +0123.4 - - -    - - - °C 1.0350 E+0 - - - Bezeichng
 02:NiCr - - - +0012.0 - - - °C - - - E+0 CONT      Wasser
 MESSZYKLUS: 00:00:00 - S0500.3 F0312.4 ARS W010 C-SU-
 DRUCKZYKLUS: 00:01:30 Sn 9600 bd
 DATUM:       12:03:06
 12:00:00 01: +0012.0 °C 02: +0009.9 °C
 12:01:30 01: +0012.5 °C 02: +0010.7 °C

Antwort im Tabellenformat:
► "ALMEMO";"BEREICH:";"NiCr";"NiCr";;;;;;;;
  "8590-9";"KOMMENTAR:";"Bezeichng";"Wasser";;;;;;;
  ;"GW-MAX:";123,4;;;;;;;;;
  "MODUL:00";"GW-MIN:";;12,;;;;;;;;;
  "DATUM";"ZEIT";"M01: °C";"M02: °C";;;;
  "12.03.06";"12:00:00";12,;9,9
  "12.03.06";"12:01:30";12,5;10,7
Zykl. Abfrage stoppen        X
Messwerte ausgeben           P18
(ohne neue Abfrage)
►MS MESSWRT MAXWERT MINWERT MITTELW ANZAHL
 01:+0023.0 +0025.0 +0019.0 +0022.0 99999
**Erweiterte Messwerte   f1 P18
► MS MESSWRT MAXWERT MINWERT MITTELW ANZAHL MAX-ZEIT    MIN-ZEIT
  01:+0023.0 +0025.0 +0019.0 +0022.0 99999. 12:32 01.02 12:32 01.02




                                                                               481
Befehlsübersicht V6-Protokoll




7.3 Messwertspeicherausgaben
Speicherplatz ausgeben                           f1   P04
(S=gesamt, F=Frei)                                    ►SPEICHER:         S0500.3 F0312.4
G                                                     P33
 Funktion SpeicherFrei ausgeben
                                                      ►SPEICHER:         S0512.1 F0324.4
**Version MMC-Stecker ausgeben                   f4   t0
                                                      ►MMC1.04
Tabellenkopf ausgeben                            f2   P04 (s. Speicherausgabe im Tabellenformat)
Speicher löschen, MMC formatieren                     C04
Speicher und alle Messdaten löschen              f1   C04
Anfang und Ende der Speicherausgabe festlegen:
Anfangszeit eingeben                             f3   Uhhmmss
Anfangszeit löschen                              f3   C10
Anfangszeit ausgeben                             f3   P10
                                                      ►ANFANGSZEIT: 14:00:00
Endezeit eingeben                                f4   Uhhmmss
Endezeit löschen                                 f4   C10
Endezeit ausgeben                                f4   P10
                                                      ►ENDEZEIT:    16:00:00
Anfangsdatum eingeben                            f3   dttmmjj
Anfangsdatum löschen                             f3   C13
Anfangsdatum ausgeben                            f3   P13
                                                      ►ANFANGSDATUM:12.03.06
Endedatum eingeben                               f4   dttmmjj
Endedatum löschen                                f4   C13
Endedatum ausgeben                               f4   P13
                                                      ►ENDEDATUM:   12.03.06
Ausschnitt Anfang bis Ende ausgeben           f3      P04
Gesamten Speicher ausgeben                            P04
Speicherbereich mit Nummernkennzeichnung selektiv ausgeben:
Nummer eingeben, aktivieren (z.B 123001)            n123002
dto. mit Buchstaben eingeben (-, ,A,F,N,P)    f3 $A1-N02
Test ob Nummer im Speicher                          t4
                                                      ►OK oder ERROR

Nummernliste ausgeben                            f1   P05
                                                      ►NUMMER:
                                                        11-001
                                                        11-002
                                                        A1-N02 ....

Nach Nr-Aktivierung Speicher ausgeben                 P04
Antwort im Listen-/Spaltenformat:
►SPEICHER:
 NUMMER:      12-001           wenn programmiert
 DATUM:       12:03:06
 12:00:00 01: +0012.0 °C 02: +0009.9 °C
 12:01:30 01: +0012.5 °C 02: +0010.7 °C




482
                                                      Befehlsübersicht V6-Protokoll



Antwort im Tabellenformat:
► SPEICHER:
  "NUMMER:";"12-001"            wenn programmiert
  "ALMEMO";"BEREICH:";"NiCr";"NiCr";;;;;;;;
  "8590-9";"KOMMENTAR:";"Bezeichng";"Wasser";;;;;;;
  "MMC1.04";"GW-MAX:";123,4;;;;;;;;;
  "ALMEMO.001";"GW-MIN:";;12,;;;;;;;;;
  "DATUM";"ZEIT";"M01: °C";"M02: °C";;;;
  "12.03.06";"12:00:00";12,;9,9
  "12.03.06";"12:01:30";12,5;10,7
Speicherausgabe abbrechen                     X

**Alle Speicherdaten ausgeben:           f4   P19
 Speicherplatz intern (R=Ringspeicher)        ►SI:0512.4k R
 Speicherplatz extern                           SE:256.00M
 Speicher frei                                  SF:0324.5k
 Verbleibende Speicherzeit: tttt.hh:mm          SZ:0001.18:20
 Anfangszeit der Speicherausgabe                U3:07:00:00
 Anfangsdatum der Speicherausgabe               D3:01.02.06
 Endezeit der Speicherausgabe                   U4:17:00:00
 Endedatum der Speicherausgabe                  D4:02.02.06
 Dateiname neue Datei                           DT:DATEINEU.001
 Dateiname aktuelle Datei im Speicher           FI:    ALMEMO.001

Einzelwertspeicher:                           Ausgabe:
 Abspeichern eines Messwertes:                S-4
 Ausgabe der Speicherdaten:                   P-04
                                              ►Memory:
                                                P01: 00: +022.12 °C
                                                P02: 00: +022.12 °C
                                                P03: 10: +0039.9 %H
                                                P04: 10: +0039.9 %H
                                                P05: 20: +0007.6 °C
                                                P06: 20: +0007.5 °C
Löschen des Speichers:                        C-04




                                                                               483
Befehlsübersicht V6-Protokoll




7.4 Fühlerprogrammierung
Fühlerprogrammierung                                Befehl          Ausdruck
D6                                                           Exx
  Eingabekanal Exx anwählen
 Bezugskanal1 b1 absolut                            f1       Eb1    B1: b1
 Bezugskanal1 b1 relativ                            f1       E-b1      -b1
 Bezugskanal2 b2 absolut                            f2       Eb2    MX: b2
 Bezugskanal2 b2 relativ                            f2       E-b2      -b2


7.4.1 Messbereiche:
Messbereich                                              Befehl     Kürzel
Pt100-1 4Ltr.                   -200..850.0 °C            B01       P104
Pt100-2 4Ltr.                   -200..400.00 °C           B03       P204
**Pt100-3 4Ltr.                     -8..65.000 °C         B00       P304
Ni100 4Ltr.                      -60.. 240.0 °C           B63       N104
Ntc Typ N                        -50..125.00 °C           B09       Ntc
NiCr-Ni (K) mit VK              -200..1370.0 °C           B04       NiCr
NiCrSil-NiSil (N) mit VK        -200..1300.0 °C           B34       NiSi
Fe-CuNi (L) mit VK              -200.. 900.0 °C           B05       FeCo
Fe-CuNi (J) mit VK              -200..1000.0 °C           B35       IrCo
Cu-CuNi (U) mit VK              -200.. 600.0 °C           B06       CuCo
Cu-CuNi (T) mit VK              -200.. 400.0 °C           B36       CoCo
PtRh10-Pt (S) mit VK                0..1760.0 °C          B07       Pt10
PtRh13-Pt (R) mit VK                0..1760.0 °C          B37       Pt13
PtRh30-PtRh6 (B) mit VK         +400..1800.0 °C           B08       El18
AuFe-Cr mit VK                  -270... 60.0 °C           B38       AuFe
Millivolt                       -10..55.000 mV            B10       mV
Millivolt 1                     -26..26.000 mV            B27       mV 1
Millivolt 2                     -260..260.00 mV           B28       mV 2
Volt                            -2.6..2.6000 V            B11       Volt
Differenz-Millivolt             -10..55.000 mV            B50       D 55
Differenz-Millivolt 1           -26..26.000 mV            B51       D 26
Differenz-Millivolt 2           -260..260.00 mV           B52       D260
Differenz-Volt                  -2.6..2.6000 V            B53       D2.6
Milliampere                     -32..32.000 mA            B12       mA
Prozent                         4-20.000 mA               B13       %
Batterie                        0..25.000 V               B14       Batt
Ohm                             0..500.00 W               B15       Ohm
Frequenz                        0..25000                  B29       Freq
Impulse über Zyklus             0..65000                  B54       Puls
D6
   Digital                      -65000..+65000            B55       DIGI
Flügelrad Normal                0.3..20.00 m/s            B30       S120
Flügelrad Normal                0.4..40.00 m/s            B31       S140
Flügelrad Mikro                 0.5..20.00 m/s            B32       S220
Flügelrad Mikro                 0.6..40.00 m/s            B33       S240
Flügelrad Makro                 0.1..20.00 m/s            B24       L420
Wasserturbine Mikro             0...5.00 m/s              B25       L605
Staudruck mit TK                0.5..40.00 m/s            B40       L840
Staudruck mit TK                0..90.00 m/s              B41       L890
Rel. Feuchte kap.                0..100.0 %              B16        % rH
Rel. Feuchte kap. mit TK         0..100.0 %              B42        HcrH
Rel. Feuchte kap. mit TK         0..100.0 %              B56        H rH
bs.Feuchte kap. mit LK           0..500.0 g/kg           B43        H AH




484
                                                                  Befehlsübersicht V6-Protokoll



Messbereich                                                                   Befehl      Kürzel
Taupunkt kap.                                   -25..100.0 °C                B44          H DT
Dampfdruck kap.                                 0..1050 mbar                 B59          H VP
Enthalpie kap. mit LK                           0..400.0 kJ/kg               B58          H En
Feuchttemperatur                                -50..100.00 °C               B45          P HT
Rel. Feuchte psychr. mit LK                     0..100.0 %                   B46          P RH
Abs. Feuchte psychr. mit LK                     0..500.0 g/kg                B47          P AH
Taupunkt psychr. mit LK                         -25..100.0 °C                B48          P DT
Dampfdruck psychr. mit LK                       0..1050 mbar                 B49          P VP
Enthalpie psychr. mit LK                        0..400.0 kJ/kg               B57          P En
pH-Sonde mit TK (Dim=pH/PH)                     0..14.00 pH                  B53          D2.6
Leitfähigkeit mit TK                            0..20.00 mS                  B60          LF
CO2-Konzentration                               0..25.00 %                   B64          CO2
O2-Sättigung mit TK u. LK                       0..260 %                     B65          O2-S
O2-Konzentration mit TK                         0..40.0 mg/l                 B66          O2-C
Temperatur digital intern (Opt.)                -20..+80 °C                  B68          D °C
Rel. Feuchte digital intern (Opt.)              0..100 %                     B69          D %H
Digitaleingang                                  0..100.00 %                  B70          Inp
Funktionskanäle
Differenz (b1-b2)                                                            B71          Diff
Maximalwert (b1)                                                             B72          Max
Minimalwert (b1)                                                             B73          Min
Mittelwert über Zeit M̅ (b1)                                                 B74          M(t)
Mittelwert über Messst. M ̅ (b2..b1)                                         B75          M(n)
Summe über Messst. (b2..b1)                                                  B76          S(n)
Gesamtpulszahl (b1)                              0..65000                    B77          S(t)
Pulszahl/Druckzyklus (b1)                        0..65000                    B78          S(P)
Wärmekoeffizient = M  ̅ (b1)/M̅ (b2)             650.00 W/m2K                B79          q/dt
WBGT=0.1M(b2)+0.7M(b2+10)+0.2M(b1)               -200..400.00 °C             B02          WBGT
Alarmwert (b1)                                   0..100.00 %                 B80          Alrm
Messwert (b1)                                                                B81          Mess
Vergleichsstellentemperatur                      -30..100.0 °C               B82          CJ
Anzahl gemittelter Werte (b1)                    0..65000                    B83          n(t)
Volumenstrom m3/h=M(b1)*QS                       m3/h                        B84          Flow
Timer                                            0..65000 s                  B85          Time
Timer mit Exp -1                                 0..6500.0 s                 B85          Time
Luftdruck (Option AP)                            300..1100 mb                B86          AP
VK=Vergleichsstellenkompensation, TK=Temperaturkompensation, LK=Luftdruckkompensation


Funktion                                           Befehl
Programmierte Messstelle deaktivieren              C00
**Programmierte Messstelle wieder aktivie-         o00
ren

Funktion                                           Befehl                     Ausdruck
G
 Bereich ausgeben                                  P24
                                                   ►BEREICH:      01: NiCr
D6
   Dimensionsänderung ´xy´               f1        $xy CR         s. P15:     D
D6
   Messstellenbezeichnung ´Name´ (10 Z.) f2        $NameCR        s. P15:     KOMMENTAR




                                                                                                   485
Befehlsübersicht V6-Protokoll




7.4.2 Messwertskalierung und -korrektur
D6
  Basiswert eingeben                           O(-)xxxxx s. P15:          BASISW
D6
  Basiswert löschen                            C06
Basiswert ausgeben                             P06
                                               ►BASISWERT:      01: -0273.0 °C
D6
   Faktor eingeben                             Fxxxxx      s. P15:        FAKTOR
D6
   Faktor löschen                              C07
D6
   Exponent eingeben                           Vx
D6
   Exponent löschen                            V0
Faktor und Exponent ausgeben                   P07
                                               ►FAKTOR:         01: +1.0350E-1
D6
 Nullpunktkorrektur eingeben              f1   Oxxxxx   s. f1 P15:        NULLPKT
D6
 Nullpunktkorrektur löschen               f1   C06
Nullpunktkorrektur ausgeben               f1   P06
                                               ►NULLPUNKT:      01: -0000.7 °C
D6
  Steigungskorrektur eingeben             f1   Fxxxxx   s. f1 P15:        STEIGNG
D6
  Steigungskorrektur löschen              f1   C07
Steigungskorrektur ausgeben               f1   P07
                                               ►STEIGUNG:       01: +1.0013


7.4.3 Grenzwerte
D6
  Grenzwert Max. eingeben                      H(-)xxxxx
D6
  Grenzwert Max. löschen                       C08
Grenzwert Max. ausgeben                        P08
                                               ►GRENZW. MAX: 01: 0100.0 °C
  Aktion Grenzwert Max. nur Alarm              h0                      AH:     --
  Aktion Messstellenabfrage Start              h1                              S-
  Aktion Messstellenabfrage Stop               h2                              E-
**Aktion Messstellenabfrage Manuell            h3                              M-
**Aktion Timer nullsetzen                      h4                              T-
**Aktion Makro 5..9 aufrufen                   h5..h9                          5-
  Aktion Alarmrelais x auf A2 ansteuern   f1   hx                              -x
**Aktion Alarmrelais Port pp (aus)ein     f2   R(-)pp      s. f3 P15:  RH:     pp
D6
   Grenzwert Min. eingeben                     L(-)xxxxx
D6
   Grenzwert Min. löschen                      C09
Grenzwert Min. ausgeben                        P09
                                               ►GRENZW. MIN: 01: -0020.0 °C
 Aktion Grenzwert Min. nur Alarm               l0          s. f1 P15:  AL:     --
 Aktion Messstellenabfrage Start               l1                              S-
 Aktion Messstellenabfrage Stop                l2                              E-
**Aktion Messstellenabfrage Manuell            l3                              M-
**Aktion Timer nullsetzen                      l4                              T-
**Aktion Makro 5..9 aufrufen                   l5..l9                          5-
 Aktion Alarmrelais x auf A2 ansteuern    f1   lx                              -x
**Aktion Alarmrelais Port pp (aus)ein     f3   R(-)pp    s. f3 P15:    RL:     pp




486
                                                              Befehlsübersicht V6-Protokoll




7.4.4 Sonderfunktionen
D6
   Fühlerverriegelung keine                      f1  k0        s. f1 P15:    VM:   0
 Messbereich, Elementflags                       f1  k1                            1
 Messbereich, Nullpunkt, Steigung                f1  k2                            2
 Messbereich, Dimension                          f1  k3                            3
 + Nullpunkt, Steigung                           f1  k4                            4
D6
    + Basis, Faktor, Exponent                    f1  k5                            5
 + Analogausgang-Anfang-Ende                     f1  k6                            6
 + Grenzwerte                                    f1  k7                            7
Fühler endgültig verriegeln                      f8  kx                            x.
Endgültige Verriegelung aufheben                f-8  kx
Verriegelung ausgeben (s.a. f1 P15)              f1  P00
                                                     ►VERRIEGELUNG:5
G
 Verriegelung ausgeben                               P42
                                                     ►VERRIEGELUNG:5
Analogausgang Anfang eingeben                        a(-)xxxxx s. f1 P15:    ANA-ANF
Analogausgang Anfang löschen                         C16
Analogausgang Anfang ausgeben                        P16
                                                     ►ANALOGANFANG:01: -0010.0 °C
Analogausgang Ende eingeben                          e(-)xxxxx s. f1 P15:    ANA-END
Analogausgang Ende eingeben (4-20mA)              f1 e(-)xxxxx
Analogausgang Ende löschen                           C17
Analogausgang Ende ausgeben                          P17
                                                     ►ANALOGENDE: 01: +0040.0 °C
Druckzyklusfaktor                                    zxx        s. f1 P15:   ZF
D6
   Minimale Fühlerversorgungsspannung                uxxx       s. f1 P15:   UMIN
Fühlerversorgungsspannung einstellen              f1 uxxx        s. f2 P19:  US

*KSeriennummer vom Fühler ausgeben                f3   t0 ►jjmm1234
*KKalibrierzyklus Fühler (Mon.) eingeben          f9   zmm        (nur mit Option KL)
*KD6Nächstes Kalibrierdatum eingeben              f9   dttmmjj
*KNächstes Kalibrierdatum ausgeben                f9   P13
                                                       ►KF:02.02.06 12

Funktion                                                         Befehl                 Ausdruck
Multiplexer ändern, Eingänge für           B-A                   f1       Bxx           MX:     M1
 Bereich Bxx                               C-A                   f2       Bxx           s.f1 P15 M2
                                           D-A                   f3       Bxx                  M3
    Differenz                              C-B                   f4       Bxx                  M4
                                           D-B                   f5       Bxx                  M5
Ausgabefunktion                            Messwert              f1       m0            FUNK:Mess
                                           Differenz             f1       m1                 Diff
                                           Maxwert               f1       m2                  Max
                                           Minwert               f1       m3                  Min
                                           Mittelwert            f1       m4                 M(t)
                                           Alarmwert             f1       m5                 Alrm
Elementflags setzen                        Messstrom 1/10        f2       k(-)1         EF:   01
Emission u. Hintergrundtemperatur          Infrarot              f2       k(-)2                       02
Aktivierung Brückenschalter                Brücke                f2       k(-)3                       04
**DIGI nur zykl. Abfrage                   DIGI zyklisch         f2       k(-)4                       08
**Galv. Trennung ausschalten               Iso off               f2       k(-)5                       10
ohne Fühlerbrucherkennung                  Fühlerbruch           f2       k(-)7                       40
Analogausgang 0/4-20mA                     4-20mA                f2       k(-)8                       80
Fühlerprogrammierung neu einlesen                                         t5




                                                                                                      487
Befehlsübersicht V6-Protokoll



D6
  Standardprogrammierung ausgeben
Alle aktiven Kanäle mit Zyklen, Speicher, Messrate          P15
►
     AMR ALMEMO 8590-9
     MS BER. GW-MAX GW-MIN BASISW D FAKTOR EXP MITTEL KOMMENTAR
     01:NiCr +0123.4 -0012.0 +0000.0°C 1.0000 E+0 - - - Temperatur
     MESSZYKLUS: 00:00:00 - S0500.3 F0312.4 ARS W010 C-SU
     DRUCKZYKLUS: 00:01:30 Sn 9600 bd
     ANFANGSZEIT: 07:00:00        (wenn programmiert)
     ENDEZEIT:    19:00:00
Nur Eingabekanal                                            P00
► 01:NiCr +0123.4 -0012.0 +0000.0°C 1.0000 E+0 - - -            Temperatur
D6
     Erweiterte Fühlerprogrammierung:                 f1    P15
►
     AMR ALMEMO 8590-9
     MS NULLPKT STEIGNG VM K FUNK EOFSET EFAKT ANA-ANF ANA-END B1 MX EF AH AL ZF UMIN
     01:+0000.0 +1.0000 5. 1 MESS +00000 32000 +0000.0 +1000.0-01 M1 -- S- E2 05 12.0
D6
  Volle Standardprogrammierung:
Alle akt. Kanäle, Zyklen, Speicher, Messrate          f2    P15
►
     AMR ALMEMO 8590-9
     MS BER. GW-MAX... VM K FUNK EOFSET EFAKT ANA-ANF ANA-END B1 MX EF AH AL ZF UMIN
     01:NiCr +0123.4... 5. 1 MESS +00000 32000 +0000.0 +1000.0-01 M1 -- S- E2 05 12.0
     MESSZYKLUS: 00:00:30 S S0500.3 F0312.4 A     W010C-SU
     DRUCKZYKLUS: 00:10:00 U 9600 bd
Nur Eingabekanal                                      f2    P00
► 01:NiCr +0123.4... 5. 1 MESS +00000 32000 +0000.0 +1000.0-01 M1 -- S- E2 05 12.0
**Neue Fühlerprogrammierung:                          f3    P15
►
     MS BER. GW-MAX GW-MIN BASISW D FAKTOR EXP MITTEL KOMMENTAR DG QUERS RH RL
     01:NiCr +0123.4 -0012.0 +0000.0°C 1.0000 E+0 - - - Temperatur 05 01234. 21 22
Nur Eingabekanal                                      f3    P00
► 01:NiCr +0123.4 -0012.0 +0000.0°C 1.0000 E+0 - - - Temperatur 05 01234. 21 22
**Steckerprogrammierung:                              f4    P15
►
  ST SENSOR           SERIENNR KAL-DAT. ZY
  01:FHA6461......... 12345678 01.10.06 12 (Nur Option KL)
Nur Eingabekanal                         f4  P00
► 01:FHA6461......... 12345678 01.10.06 12 (Nur Option KL)




488
                                                              Befehlsübersicht V6-Protokoll




7.5 Geräteprogrammierung
Geräteprogrammierung                                 Befehl                      Ausdruck
D6
   Gerät/Modul anwählen, Messwerte ausgeben                    Gxx           wenn zuvor Abfrage
Gerät/Modul anwählen, Messwerte ausgeben             f1        Gxx           ohne Abfrage
Softwarereset, Neuinitialisierung RAM u. Ports                 C19
D6
   Gerätebezeichnung (max. 40 Zeichen) eingeb.       f4        $Gerätebezeichnung CR
Gerätebezeichnung ausgeben                           f1        t0 oder GP36
                                                               ►Gerätebezeichnung
D6
     Gerätetyp und -version ausgeben                           t0
                                                               ►A8590-9 6.xx
**Abfrage verfügbarer Funktionen:                              t6
  Speicher,Stecker/MMC, Anfang-Ende, Ringspeicher,             ►S-ARLCK524|2
  Sleep,CRC,KL,P15, P18,P19(Befehlszahl) | Version
**Bei Anlagen von allen Einschüben                   f5        t0
 Typ(MF,MU,KS,TH), Version, Adresse ausgeben                   ►A5690-SL MF 1.10    Adr: 02
                                                                A5690-SL MU 1.06    Adr: 04
**Seriennummer vom Gerät ausgeben                    f2        t0
                                                               ►Hjjmm1234
*KNächstes Kalibrierdatum eingeben                   f8        dttmmjj (nur mit Option KL)
*KNächstes Kalibrierdatum ausgeben                   f8        P13
 A=Meldung aktiviert                                           ►KG:02.02.06 -/A
Hysterese zur Alarmverarbeitung eingeben                       Yxx
**Sprache eingeben (D=0, E=1, F=2, X=3)                        kx
D6
   Baudrate ändern (6=9.6, 7=57.6, 8=115.2kb)        f1        bx
Betriebsparameter:                                                              KONFIG:
60Hz Brummunterdrückung                              f6        k(-)1            F
Beim Start Max-, Min-, Mittelwerte löschen           f6        k(-)2            C
Ringspeicher                                         f6        k(-)3            R
Überabtastung der Datenausgabe erlauben              f6        k(-)5            A
Signalgeber ausschalten                              f6        k(-)6            S
Datum-Zeit im Excel-Format ´tt.mm.jj hh:mm:ss´       f6        k(-)7            E
**Makros 5..9 eingeben (max. 30 Zeichen)             f-5...    $bxx|bx CR
**Makros 5..9 ausgeben                               f-5...    P20
                                                        -9     ►bxx|bx
**Makros 5..9 aufrufen                                         m-5...-9
**V6-Peripherieport pp (A1=1p, A2=2p..) setzen       ipp
**Relais Port pp (aus-)einschalten                             f1                R(-)pp
**Relaisvariante x von Port pp setzen (- = invers)   ipp       f9                k(-)x
**Triggerfunktion von Port p8 (Makro 5..9)           ipp       f9                kx (k-5..k-9)
**Analogtyp von pp wählen 1=10V, 2=20mA              ipp       f9                Ax
**Analogwertausgabe von pp programmieren             ipp       f9                a(-)xxxxx
**Bezugskanal von Port pp (Analogausgang)            ipp       f9                Exx
**Watchdog ein-(aus-)schalten                        i20       o(-)19




7.5.1 Ausgabe der Geräteparameter
D6
 Ausgabe der Geräteparameter                          P19
Adresse, Kanäle möglich, aktiv, primär                GERAET:    G00 M20 A08 P10/mm/uu
Luftdruck s. 6.2.5                                    LUFTDRUCK: +01013. mb
Vergleichsstellentemperatur                           VK-TEMP:   +0023.5 °C
LoBat und Fühlerspannung                              U-SENSOR: ! 12.5 V
Hysterese s. 6.2.6                                    HYSTERESE: 10
Konfiguration s. 6.10.13, 6.10.7                      KONFIG:    FCRDAS-8 -L-- B01
Alarmzustand der Relais 0..3 s. 6.10.8                ALARM:     -1-3
Ausgangsmodul auf A1 s. 6.10.9                        A1:        DK0 Un
Ausgangsmodul auf A2                                  A2:        AA




                                                                                                 489
Befehlsübersicht V6-Protokoll



**Ausgabe alle fixen Geräteparameter:                 f1 P19
Gerätebezeichnung:                                       ►GB:ALMEMO 2690-8
Version, Optionen:                                        VO.2690-8 RKL
Seriennummer:                                             SN.H12345678
Baudrate:                                                 BR:57.6k
Gerät: Adresse, Messstellen gesamt, Aktiv                 GE.G00 M40 A08
Anlage: Einschübe(/=MF !=MU-alt .=MU-neu ;=KS ,=TH)          G00 M:0 A68 40/10!20.30;10,
Hysterese:                                                HY:10
Konfiguration: 60Hz,ClrMw,Ringsp,-,Ü-Abtasten,Signal aus  KF:FCR-AS-- --------
Sollwert:                                                 SW:+1100.0°C
Wandlungsrate: Ausgabe Cont, -, Speicher, V24             WR:010C-SU
Nummer:                                                   NR:123456
Druckzyklus: Ausgabekanal-                                Z1:00:10:00 Sn -/s/M/F
format,Sleep/Monitor/FailSafe
Messzyklus:                                               Z2:00:00:00
Anfangszeit:                                              U1:07:00:00
Anfangsdatum:                                             D1:01.02.06
Endezeit:                                                 U2:17:00:00
Endedatum:                                                D2:02.02.06
Messdauer:                                                MD:00:10:00
Geräteverriegelung:                                       GV:M0F0
Nächste Kalibrierung: Datum, Alarm                        KG:01.10.06 -/!
Sprache:                                                  SP:D
Display: Kontrast, Beleuchtungsstufe, -dauer              DI:G2 050 2 1
Sleepverzögerung in s (Sleep-Delay z.B. 123 s)            SD:123 s

**Ausgabe aller Gerätevariablen:                     f2 P19
Temperatur zur Kompensation:                            ►TK:+ 25.0°C
Luftdruck zur Kompensation:                              LD:+01013.mb
VK-Temperatur:                                           CJ.+0023.5 °C
Uhrzeit:                                                 UZ:12:34:00
Datum:                                                   DA:01.02.06
Drucktimer:                                              T1.00:01:23
Messtimer:                                               T2.00:00:00
Messzeit:                                                MZ.00:00:00.00
Timer3                                                   T3. 65000. s
Timer4                                                   T4. 6500.0 s
U-Bat:                                                   UB.    3.9 V
U-Soll:                                                  US:   12.0 V
U-Fühler:                                                UF.! 12.5 V
Akkuanzahl                                               AZ.3
Akku-Kapazität:                                          AK:1600mAh
Lademodus:                                               LM.L1
Ladestrom:                                               LS.0500mA
Ladezeit:                                                LZ.2.50 h
**Ausgabe der Ausgangsmodule:                        f3 P19
Buchse DC: Netzadapter ALMEMO® Stecker                  ►DC.ZA1312NA8
Spannung 12V Strombelastbarkeit 1A                          12V 1000mA
Buchse P0: Option Relais intern                          P0.OA2490Rxx
Schließer 0.5A Variante 0 invers aktivOpen               00:NO0-0 1 O
Schließer 0.5A Variante 8 aktiv       Closed             01:NO0 8 1 C
Buchse A1: Datenkabel USB                                A1.ZA1919-DKU
                                                            DK0
Buchse A2: Analog-Ausgangskabel                          A2.ZA1601-RK
Analogausgang 2V Messkanal M01                              RK
Buchse A3: Speicherkarte mit Micro-SD-Card               A3.ZA1904SD
Buchse A4: Relais-Trigger-Analog-Adapter V6              A4.ZA8006RTA3
Schließer 0.5A Variante 0 passiv      Open               40:NO0 0 0 O
Öffner    0.5A Variante 8 invers aktiv Open              41:NC0-8 1 O
Wechsler 0.5A Variante 2 aktiv        Closed             42:CO0 2 0 C
DA-Wandler        10V       Bezugskan.         M01       46:DA1 B01 +08.234 V
DA-Wandler        20mA      gesteuert COM                47:DA2 COM +12.345mA
Trigger   Taste Variante 0 Start-Stop                    48:TR1 0
Buchse A5: Relais-Trigger-Kabel V6                       A5.ZA1006EKA
Schließer 0.5A Variante 2             aktiv    Closed    50:NO0 2 1 C




490
                                                            Befehlsübersicht V6-Protokoll



Öffner     0.5A Variante 2 invers aktiv Open          51:NC0-2 1 O
Trigger    Optok. Variante 1           Manuell        58:TR1 1
Trigger    Optok. Variante-5           Makro5         59:TR2-5
Bus B6..B9:                                           B6.ES8006RTA5
                                                      60:..69:
                                                      xx:Funktion programmierbar,
                                                      xx.Funktion fix oder Messwert

**Speicherkonfiguration                     f4        P19
Speicherplatz intern (R=Ringspeicher)                 SI:0512.4k R
Speicherplatz extern                                  SE:256.00M
Speicher frei                                         SF:0324.5k
Verbleibende Speicherzeit: tttt.hh:mm                 SZ:0001.18:20
Anfangszeit der Speicherausgabe                       U3:07:00:00
Anfangsdatum der Speicherausgabe                      D3:01.02.06
Endezeit der Speicherausgabe                          U4:17:00:00
Endedatum der Speicherausgabe                         D4:02.02.06
Dateiname neue Datei                                  DT:DATEINEU.001
Dateiname aktuelle Datei im Speicher                  FI: ALMEMO.001



7.5.2 Simulator programmieren:
Simulator programmieren                                Befehl
Auf Port 01 Bereich V programmieren                    i01    B11
Auf Port 01 Bereich mV programmieren                   i01    B10
Auf Port 01 Bereich TC Typ K programmieren             i01    B04
Auf Port 01 Bereich TC Typ N programmieren             i01    B34
Auf Port 01 Bereich TC Typ J programmieren             i01    B35
Auf Port 01 Bereich TC Typ T programmieren             i01    B36
Auf Port 01 Bereich TC Typ S programmieren             i01    B07
Auf Port 01 Bereich TC Typ R programmieren             i01    B37
Auf Port 01 Bereich TC Typ B programmieren             i01    B08
Auf Port 03 Bereich 4000Hz programmieren               i03    B29
Auf Port 03 Bereich 10kHz programmieren                i03 f1 B29
Auf Port 03 Bereich 40kHz programmieren                i03 f2 B29
Auf Port 03 Bereich 100kHz programmieren               i03 f3 B29
Auf Port 03 Bereich 99ms programmieren                 i03    B54
Auf Port 03 Bereich 99s programmieren                  i03 f1 B54
VK-Temperatur in Digits programmieren z.B. 23.4°C          f1 g00234
Wert von Simulator Port pp in Digits programmieren:    ipp f9 a(-)xxxxx

Programmierung und Zustand ausgeben:                       f3 P19
Pxx Interfaceelement      Variante         Wert        P0.KA7531
00 Pt100-Ausgang          gesteuert        300.0°C     00:TO0 COM +0300.0°C
01 Analogausgang 10V      gesteuert        10.00 V     01:DA1 COM +10.000 V
01 Analogausgang 60mV     gesteuert        60.00mV     01:DA7 COM +60.000mV
01 Analogausgang TC TypK  gesteuert        1370.0°C    01:TC0 COM +1370.0°C VK:+025.1°C
01 Analogausgang TC TypN  gesteuert        1300.0°C    01:TC1 COM +1300.0°C VK: - - -°C
01 Analogausgang TC TypJ  gesteuert        1000.0°C    01:TC2 COM +1000.0°C VK: - - -°C
01 Analogausgang TC TypT  gesteuert        400.0°C     01:TC3 COM +0400.0°C VK: - - -°C
01 Analogausgang TC TypS  gesteuert        1760.0°C    01:TC4 COM +1760.0°C VK:+025.1°C
01 Analogausgang TC TypR  gesteuert        1760.0°C    01:TC5 COM +1760.0°C VK: - - -°C
01 Analogausgang TC TypB  gesteuert        1800.0°C    01:TC6 COM +1800.0°C VK: - - -°C
02 Analogausgang 20mA     gesteuert        20.000mA    02:DA2 COM +20.000mA
03 Frequenzausgang 0.4kHz gesteuert        4000.Hz     03:FO0 COM +04000.Hz
03 Frequenzausgang 10kHz gesteuert         10.00kHz    03:FO1 COM +010.00kH
03 Frequenzausgang 40kHz gesteuert         40.0kHz     03:FO2 COM +0040.0kH
03 Frequenzausgang 100kHz gesteuert        100.kHz     03:FO2 COM +00100.kH
03 Pulsausgang 99ms       gesteuert        99.999ms    03:PO0 COM +99.999ms
03 Pulsausgang 99 s       gesteuert        99.999 s    03:PO1 COM +99.999 s
04 Durchgangsspannung                      1000.mV     04:IN0     +01000.mV




                                                                                          491
Befehlsübersicht V6-Protokoll




7.5.3 Menükonfiguration
G                                                   f5   $Kommentar1 CR
 Kommentartext 1 (max. 21 Zeichen) eingeben
G                                                   f6   $Kommentar2 CR
 Kommentartext 2 (max. 21 Zeichen) eingeben
G                                                   f7   $Menütitel U1 CR
 Menütitel U1 (max. 16 Zeichen) eingeben
G                                                   f8   $Menütitel U2 CR
 Menütitel U2 (max. 16 Zeichen) eingeben
G                                                   f9   $Menütitel U3 CR
 Menütitel U3 (max. 16 Zeichen) eingeben
G
 Kommentartext 1 ausgeben                                P37
                                                         ►Kommentartext 1
G
    Kommentartext 2 ausgeben                             P38
                                                         ►Kommentartext 2
G
    Menütitel U1 ausgeben                                P39
                                                         ►Menütitel U1
G
    Menütitel U2 ausgeben                                P40
                                                         ►Menütitel U2
G
    Menütitel U3 ausgeben                                P41
                                                         ►Menütitel U3
G
    Leerzeile ausgeben                                   P30
                                                         ►
G
    Linie ausgeben                                       P31
                                                         ►--------------------
G
Anwahl der Menüzeile xx                       ixx
Wahl von Menü und Funktion                    Menü U1         Menü U2      Menü U3
G
  Grenzwert Max                               f1 o00          f2 o00       f3 o00
G
  Grenzwert Min                               f1 o01          f2 o01       f3 o01
G
  Basiswert                                   f1 o02          f2 o02       f3 o02
G
  Faktor                                      f1 o03          f2 o03       f3 o03
*GExponent                                    f1 o48          f2 o48       f3 o48
G
 Nullpunktkorrektur                           f1 o04          f2 o04       f3 o04
G
 Steigungkorrektur                            f1 o05          f2 o05       f3 o05
G
 Analoganfang                                 f1 o06          f2 o06       f3 o06
G
 Analogende                                   f1 o07          f2 o07       f3 o07
G
 Bereich                                      f1 o08          f2 o08       f3 o08
G
 Maxwert                                      f1 o09          f2 o09       f3 o09
G
 Minwert                                      f1 o10          f2 o10       f3 o10
G
 Mittelwert                                   f1 o11          f2 o11       f3 o11
G
 Druckzyklus                                  f1 o12          f2 o12       f3 o12
G
 Messzyklus                                   f1 o13          f2 o13       f3 o13
G
 Uhrzeit, Datum                               f1 o14          f2 o14       f3 o14
G
 Messwert klein                               f1 o15          f2 o15       f3 o15
G
 Messwert mittel                              f1 o16          f2 o16       f3 o16
G
 Messwert groß                                f1 o17          f2 o17       f3 o17
G
 Messwert Balken                              f1 o34          f2 o34       f3 o34
G
 Messwert Liniengrafik                        f1 o35          f2 o35       f3 o35
G
 Mittelmodus                                  f1 o18          f2 o18       f3 o18
G
 Messsrate                                    f1 o19          f2 o19       f3 o19
G
 Drucktimer                                   f1 o20          f2 o20       f3 o20
G
 Messtimer                                    f1 o21          f2 o21       f3 o21
G
 Anzahl                                       f1 o22          f2 o22       f3 o22
G
 Nummer                                       f1 o23          f2 o23       f3 o23
G
 Bereich, Kommentar                           f1 o24          f2 o24       f3 o24
G
 Durchmesser mm                               f1 o25          f2 o25       f3 o25
G
 Querschnitt cm2                              f1 o26          f2 o26       f3 o26
G
 Volumenstrom m3/h                            f1 o27          f2 o27       f3 o27
G
 Maxwert-Zeit-Datum                           f1 o28          f2 o28       f3 o28
G
 Minwert-Zeit-Datum                           f1 o29          f2 o29       f3 o29
G
 Leerzeile                                    f1 o30          f2 o30       f3 o30
G
 Linie                                        f1 o31          f2 o31       f3 o31
G
 Dämpfung                                     f1 o32          f2 o32       f3 o32
G
 Speicher frei                                f1 o33          f2 o33       f3 o33
G
 Gerätebezeichnung                            f1 o36          f2 o36       f3 o36




492
                                                         Befehlsübersicht V6-Protokoll



G
 Kommentartext 1                                f1 o37         f2 o37     f3 o37
G
 Kommentartext 2                                f1 o38         f2 o38     f3 o38
G
 Menütitel U1                                   f1 o39         f2 o39     f3 o39
G
 Menütitel U2                                   f1 o40         f2 o40     f3 o40
G
 Menütitel U3                                   f1 o41         f2 o41     f3 o41
G
 Verriegelung                                   f1 o42         f2 o42     f3 o42
G
 Luftdruck in mb                                f1 o43         f2 o43     f3 o43
G
 Temperaturkompensation                         f1 o44         f2 o44     f3 o44
G
 Sollwert                                       f1 o45         f2 o45     f3 o45
G
 Messzeit                                       f1 o46         f2 o46     f3 o46
*GMessdauer                                     f1 o47         f2 o47     f3 o47
*GExponent                                      f1 o48         f2 o48     f3 o48
*GDateiname                                     f1 o49         f2 o49     f3 o49
GAusgabe der Menükonfiguration Ux:              fx P20
    Menütitel des Menü Ux                       U1:Menütitel U1
    In Zeile 00: Funktion 30 Leerzeile          00:30
    In Zeile 01: Funktion 39 Menütitel          01:39
    In Zeile 02: Funktion 16 Messwert m.        02:16
    In Zeile 03: Funktion 24 Bereich,Komment.   03:24
    ....                                        04:30
                                                05:42
                                                06:45
                                                07:44
                                                08:43
                                                ....
G
 Ausgabe des angewählten Menüs                  P20
(alle Funktionen z.B. Messkorrektur s.o.)       ►
 Menütitel                                        Messkorrektur
 Messwert mittel                                  00: +025.67 °C
 Bereich + Kommentar                              Ntc Temperatur
 Leerzeile
 Verriegelung                                    VERRIEGELUNG:0.
 Sollwert                                        SOLLWERT:     00: +0000.0 °C
 Temperaturkompensation                          KOMPENSATION:     +0025.0 °C
 Luftdruck                                       LUFTDRUCK: +01013. mb
  ......




                                                                                   493
Befehlsübersicht V6-Protokoll




494
                                                                   V7-Funktionen und V7-Protokoll




8      V7-Funktionen und V7-Protokoll

8.1 ALMEMO® V7-Messsystem
Aufbauend auf den bereits autarken ALMEMO ® -D6-Steckern mit serieller Schnittstelle (siehe Kapitel 3.1.2) wur-
den die Möglichkeiten der Unabhängigkeit vom Messgerät konsequent weiterentwickelt und ein ganz neues V7-
Messsystem geschaffen. Die neue Generation intelligenter ALMEMO® D7-Fühler können jetzt auf bis zu 10 Ka-
nälen völlig neue Messgrößen mit beliebigen Steuer- und Rechenfunktionen oder Kompensationen bereitstellen.
Alle Parameter, wie Messwertkorrektur, Skalierung, Dämpfung und Kompensationen werden intern verarbeitet
und erst der endgültige Messwert an das Messgerät übergeben. Die Messgeschwindigkeit kann zwischen 1 Milli-
sekunde bis zu Minuten liegen, der Wertebereich reicht bis zu 8 Stellen numerisch oder auch alphanumerisch. Das
Besondere daran ist, dass hochauflösende, langsame und schnelle Größen durch individuelle Abtastraten in einer
Messung problemlos gemeinsam aufgezeichnet werden können.
Der neue Abfragezyklus wird auf die kürzeste Messzeit aller Fühler eingestellt. Fühler, die in dem kurzen Abfrage-
zyklus noch keinen Messwert bereitstellen können, werden ausgelassen, d.h. es werden alle Messwerte der Ge-
schwindigkeit der Fühler entsprechend erfasst. Durch die parallele Verarbeitung der D7-Fühler ist eine bessere
zeitliche Konsistenz und eine wesentlich höhere Summenabtastrate bis zu 4 kHz möglich. Die Parametrierung von
individuellen Fühlerfunktionen erfolgt über ein im Stecker gespeichertes Menü.
Die D7-Fühler verfügen nur noch über die serielle Schnittstelle und können deshalb prinzipiell nicht mehr an alten
V6-Geräten betrieben werden. Zur Unterstützung der neuen D7-Fühler war deshalb auch eine neue Generation von
ALMEMO ® V7-Messgeräten erforderlich.
Am Touchscreengerät ALMEMO ® 710 kann man aber außer den neuen D7-Fühlern auch alle bisher verwendeten
analogen und digitalen Fühlern anschließen und auswerten. Zur Verlängerung der D7-Fühler gibt es neue störsi-
chere Verlängerungskabel ZAD700-VKxx mit RS422-Treibern bis 100m. Zur galvanischen Trennung sind kurze
Adapterkabel ZAD700-GT verfügbar.




                                                                                                             495
V7-Funktionen und V7-Protokoll




8.2 Verbesserungen und Änderungen beim V7-System

8.2.1 Kanalzahl und -nummerierung der Fühler
Die Anzahl der möglichen Kanäle im D7-Fühler wurde von 4 auf 10 erweitert. Dazu wird die Messkanalnumme-
rierung angepasst, d.h. zuerst kommt die Buchsennummer und dann folgt der Kanal als Index mit ´.´, also z.B.
der erste Fühler auf Buchse M000 hat die Kanäle 000.0 bis 000.9, der zweite auf M001 001.0 bis 001.9 usw..
Die Kanäle werden jetzt fühlerweise abgefragt werden, wodurch sich die Konsistenz der entsprechenden Mess-
werte wesentlich verbessert.
Eine Abfrage und Konfiguration der Fühlerprogrammierung kann nur erfolgen, wenn die Messwerterfassung
gestoppt ist. Ein An- und Abstecken der Fühler während einer Messung ist nicht erlaubt, d.h. sie wird nicht er-
kannt.
Geräteinterne Kanäle sind derzeit nicht mehr vorgesehen.
Funktion                                           Schnittstellenbefehl
Anwahl der Messkanäle Mxxx.x                       Mxxx.x oder kurz Mx.x
Anwahl der Eingabekanäle Exxx.x                    Exxx.x oder kurz Ex.x


8.2.2 Messgeschwindigkeit
Abfrage der Messkanäle
Um die Messwerte aller Messkanäle kontinuierlich zu erfassen, Max-Min-Werte zu speichern, Grenzwertüber-
schreitungen zu prüfen und dann im Gerät abzulegen, sind Messkanalabfragen erforderlich.
Alle aktiven Standard-Fühler (Analog, DIGI oder D6) werden ständig kontinuierlich nacheinander mit der Wand-
lungsrate des AD-Wandlers des Messgeräts abgefragt. Als Wandlungsrate lassen sich 2,5M/s, 10M/s, 50M/s oder
100M/s einstellen.
Jeder D7-Fühler besitzt in seinem Stecker einen eigenen AD-Wandler mit einer eigenen Wandlungsrate. Die sich
daraus und aus anderen Faktoren ergebende minimale Messzeit ist je nach Sensor (1 Millisekunde bis Minuten)
festgelegt und im Stecker gespeichert.
An den V7-Messgeräten MA710, MA500 und MA809 kann mit Standard- und D7-Fühlern gleichzeitig gemessen
werden. Zur Abfrage aller Messkanäle dieser unterschiedlichen Fühler wurde der neue Abfragezyklus geschaffen,
der nur Messwerte erfasst, die seit der letzten Abfrage aktualisiert wurden, d.h. bei einem kurzen Abfragezyklus
erscheinen lange Zeit nur schnelle Fühler, während die langsamen in größeren Abständen dazukommen. Mit
dieser Methode kann sich das Messgerät an sehr unterschiedliche Fühler anpassen, ohne dieselben Daten wie-
derholt auszugeben oder zu speichern.
Ausgabe der Messergebnisse
Für alle Messgeräte (V6 und V7) steht zur Ausgabe der Messergebnisse der Ausgabezyklus zur Verfügung:
Ausgabezyklus:       Der Ausgabezyklus ist ein interner Zyklus des Datenloggers für das Speichern. Er ermög-
                     licht beispielsweise eine schnelle Messwerterfassung bei langsamer Speicherung der Mess-
                     daten (z.B. Auslösen schneller Grenzwertaktionen bei langsamer Messdatenaufzeichnung).
                     Der Ausgabezyklus ist von 1 s bis 24 h einstellbar.
Für die V7 Messgeräte stehen zusätzlich zum Ausgabezyklus noch folgende Zyklen für die Ausgabe der Messer-
gebnisse zur Verfügung:
D7 Minimalzeit:      Die minimale Zeit wählt man, um sehr schnelle D7-Fühler mit der maximalen Geschwin-
                     digkeit aufzuzeichnen (Summenabtastrate bis zu 4000 Messungen pro Sekunde). Wenn pro
                     Sekunde noch mehr Messwerte auftreten, verlängert sich der Abfragezyklus automatisch
                     jeweils um 1ms, d.h. es fallen u.U. einige der schnellen Messpunkte aus.
D7 Optimale Zeit:    Die optimale Zeit ist der kürzeste Zyklus, der bei der vorliegenden Fühlerkonfiguration im-
                     mer eingehalten werden kann.




496
                                                                V7-Funktionen und V7-Protokoll



Wandlungszeit:      Dieser Abfragezyklus entspricht der Wandlungsrate für die Standard-Stecker (siehe oben),
                    d.h. normalerweise werden jedes Mal ein Kanal von einem Standard-Stecker und alle in der
                    Zeit aktualisierten D7-Kanäle mit Zeitstempel erfasst. Nach einem Durchlauf der Kanäle
                    aller Standard-Stecker folgt jedoch mindestens eine Sondermessung zur Selbstkalibrierung
                    des AD-Wandlers des ALMEMO® Geräts. Wenn Thermoelemente angeschlossen sind, wer-
                    den noch 2 zusätzliche interne Messungen für Vergleichsstellenmessungen durchgeführt.
Scanzeit:           Die Scanzeit ist die Zeit, die das Messgerät für die Durchführung eines einzelnen Scans
                    aller Messkanäle der Standardfühler benötigt. Sie ergibt sich aus der Anzahl der zu messen-
                    den Kanäle und der eingestellten Wandlungsrate. Hinzu kommt die Zeit für eine Sonder-
                    messung und bei Thermoelementen die Zeit für zwei Vergleichsstellenmessungen.
D7 Maximalzeit:     Dies ist der kürzeste Abfragezyklus, in dem immer alle Messkanäle abgefragt wurden und
                    daher auch erscheinen. Er richtet sich nach dem langsamsten Fühler.
Die Auflösung des Zeitstempels richtet sich immer nach dem Abfragezyklus. Für die Wandlungsrate gibt es einen
neuen Befehl unabhängig von den Ausgabeflags. Die Ausgabe im Abfragezyklus wird aber wie bisher über die
Ausgabeflags ´kontinuierlich speichern´ und ´kontinuierlich ausgeben´ aktiviert.
Die ´halbkontinuierliche Messkanalabfrage´ wird nicht mehr unterstützt.
Funktion                                          Schnittstellenbefehl
Wandlungsrate:                                     Wx (0=2.5, 1=10, 2=50 ... M/s)
Minimale Messzeit pro Fühler in s:                f1 Txxxx.xxx (max. 2.7h)
Gewünschter Abfragezyklus pro Fühler in s:        f2 Txxxx.xxx (max. 2.7h)
Abfragezyklus des Gerätes in ms:                     Txx.xxx       (max. 99s)
Ausgabe Abfragezyklus:                            f1 P19       Z3:xx.xxx s ...
Vorschläge für Abfragezyklus ausgeben:                P50
Minimalzeit                                           C1:O.OO2
Optimale Zeit                                         C2:O.OO4
Wandlungszeit                                         C3:O.1
Scanzeit                                              C4:1.1
Maximalzeit                                           C5:3


8.2.3 Messwertumfang
Der Messwertumfang wurde von ±65000 auf bis zu 8 Stellen plus Vorzeichen erweitert. Auch nichtnumerische
Zeichen, Zeiten oder Koordinaten können verwendet werden. Deshalb ist die Ausgabe auf Schnittstelle und Spei-
cher nur noch als ASCII-String im Tabellenformat möglich.
Um solche Messwerte auch im internen Speicher ablegen zu können, wird auch dort das Tabellenformat als Spei-
cherformat neu eingeführt. Die Eingabebefehle für alle entsprechenden Parameter sind modifiziert. Die Anzahl
der Digits und die Anzahl der Kommastellen sind im Fühler für jeden Kanal festgelegt. Dadurch können die
Eingabebefehle wie bisher aber mit passender Stellenzahl verwendet werden.
Funktion                                Schnittstellenbefehl              Kürzel
Eingabe Zahlenlänge                        Kx                              K
Eingabe Bereichskomma                   f1 Kx                             1K
Eingabe Basiswert                          Oxxxxx.x                        O
Eingabe Faktor                             Fx.xxxxx                        F
Eingabe Nullpunkt                       f1 Oxxxxx.x                       1O
Eingabe Steigung                        f1 Fx.xxxxx                       1F
Eingabe Grenzwert Max                      Hxxxxx.x                        H
Eingabe Grenzwert Min                      Lxxxxx.x                        L
Eingabe Analoganfang                       axxxxx.x                        a
Eingabe Analogende                         exxxxx.x                        e




                                                                                                          497
V7-Funktionen und V7-Protokoll




8.2.4 Messbereiche
Alle D7-Fühler haben normalerweise eigene individuelle Digitalmessbereiche, die nicht zu den V6-Standardbe-
reichen gehören. Die Zuordnung ist jedoch über serielle Befehle abrufbar, sodass sie im Gerät über die Tastatur
normal eingegeben werden können. Alternativ sind sie über die Schnittstelle des Messgerätes oder über ein Adap-
terkabel am PC programmierbar. Die Bereichskürzel können bis zu 6 Digits betragen.
Funktion                      Schnittstellenbefehl
Bereichsliste ausgeben        P64
                              B\-01$D t ;1$\°C;2$\T,t;1K\2;1H\200;1L\-100
                              B\-02$D Uw;1$\%H;2$\RH,Uw;1K\1;1H\100;1L\0
Messbereich eingeben          B-xx


8.2.5 Dimension und Kommentar
Dimensionen können jetzt mit 6 und Kommentare mit 20 Stellen eingegeben werden. Die Befehle sind unverän-
dert.
Funktion                                                Schnittstellenbefehl
Dimension eingeben (max. 6 Stellen)                     f1 $xxx... CR
Kommentar eingeben (max. 20 Stellen)                    f2 $xxx... CR


8.2.6 Konfiguration von ALMEMO®-D7-Fühlern
Die Konfiguration jedes D7-Fühlers mit seinen eigenen bisher u.U. unbekannten Parametern oder Bereichen
erfolgt durch ein individuelles Fühlermenü, das vom Fühler bereitgestellt wird. Im Messgerät erscheint für jeden
D7-Fühler ein eigenes Sensormenü im Display. Die Programmierung der Parameter erfolgt wie gewohnt.
Funktion                                                Schnittstellenbefehl
Fühlermenü ausgeben                                     P61 CR
    Zeile 00, Anweisungen..                             iOO_^1O;!$Fühlermenü
Fühlervariablen ausgeben                                P63 CR
    a\Wert;b\Wert...                                         a\1;b\2;c\3;...
Variable x auf Wert yy programmieren                    vx\yy CR


8.2.7 Sleepverlängerung
Die meisten Fühler sind nach dem Einschalten und Initialisieren des Messgerätes messbereit. Dauert die Bereit-
schaft länger, muss nach dem Einschalten speziell im Sleepmode eine Zeit gewartet werden bis die richtigen
Messwerte zur Verfügung stehen, diese Zeit wird ‚Sleepverlängerung‘ genannt. Sie ist auch eine Kenngröße des
Fühlers und wurde ebenfalls in die Messkanalprogrammierung integriert. Damit kann das V7-Gerät unter allen
Fühlern auch automatisch die längste Sleepverlängerung bestimmen und entsprechend einstellen.
Funktion                                         Schnittstellenbefehl       Kürzel
Sleepverlängerung in s von Exxx.x                Ex.x     f3   uxxx         3u


8.2.8 Sollwerte
Sollwerte waren bisher ein Problem, weil sie bezüglich Komma und Dimension nur momentan einem Messkanal
zugeordnet waren. Deshalb werden die Sollwerte bei V7-Geräten jeweils in die Messkanalprogrammierung (auch
von V6-Fühlern) integriert und in vielen Fühlern bereits mit den Standardsollwerten programmiert (Druck, pH,
Leitfähigkeit etc.). Der Eintrag SW: xxxxx im Befehl f1 P19 entfällt.
Funktion                                         Schnittstellenbefehl       Kürzel
Sollwert eingeben von Exxx.x                     Ex.x    f2 gxxxxx.x        2g




498
                                                                  V7-Funktionen und V7-Protokoll




8.2.9 Alarmrelais von Grenzwerten
Die Befehle f1 hx und f1 lx zur Relaiszuordnung entfallen.
Dafür gibt es jetzt die Befehle f2 Rpp und f3 Rpp für bis zu 100 Relais.


8.2.10 Eingangsmultiplexer ändern
Bisher konnte der Multiplexer nur durch eine neue Bereichsprogrammierung geändert werden. Dabei wurden
alle programmierten Parameter gelöscht. Jetzt gibt es einen neuen Befehl, der nur den Multiplexer beeinflusst.
Funktion                                          Schnittstellenbefehl      Kürzel
Multiplexer setzen auf      B-A                   f2 m1                     2m\1
                            C-A                   f2 m2                     2m\2
                            D-A                   f2 m3                     2m\3
                            C-B                   f2 m4                     2m\4
                            D-B                   f2 m5                     2m\5


8.2.11 Eichwerte eingeben
Die Eingabe von Eichwerten bei V6-Fühlern war bisher nur über direkte EEPROM-Programmierung möglich,
d.h. sie wurden erst nach Ab- und Anstecken des Fühlers wirksam. Jetzt gibt es eigene Befehle:
Funktion                                          Schnittstellenbefehl      Kürzel
Eichoffset eingeben                               f2 Oxxxxx                 2O
Eichfaktor eingeben                               f2 Fxxxxx                 2F
Bei V7-Fühlern gelten die gleichen Befehle, aber nur mit Anwahl der Primärkanäle über ein USB-Datenkabel
ZA1919-AKUV.


8.2.12 Speicher
Bei allen V7-Geräten wurde das Speicherformat sowohl für den internen als auch den externen Speicher (Spei-
cherstecker) auf Tabellenformat umgestellt.
Dabei wird jetzt auch hier bei jeder Konfigurationsänderung die neue Konfiguration mit einer Konfigurations-
nummer gespeichert, soweit kein Ringspeicher eingestellt ist. Beim Ringspeicher wird nur eine Konfiguration
unterstützt.
Neu ist auch eine Kommentarzeile zur Messung (max. 64 Zeichen), die noch vor dem normalen Kopf erscheint.
Die Liste der Konfigurationen kann wie die Nummernliste abgefragt werden. Alle Konfigurationen, Nummern
und jedes Datum werden in einer eigenen Indexliste gespeichert und sind dadurch sehr schnell zu finden. Zum
Beenden der Speicherausgabe gibt es einen eigenen Befehl, um nicht ungewollt die Messung zu stoppen.
Funktion                                          Schnittstellenbefehl
Eingabe des Speicherkommentars:                   f-4 $Kommentar der Messung
Ausgabe der Konfigurationsliste:                  f2 P05
                                                  CONFIGLIST:
                                                  $01-000 ...
Konfiguration anwählen:                           $01-000
Speicherausgabe abbrechen nur noch mit:           f1 X


8.2.13 Abfrage der Fühlerprogrammierung
Zur Ausgabe der neuen erweiterten Fühlerparameter gibt es den P15-Befehl im Tabellenmode, der alle program-
mierten Werte mit Vor- und Nachnullenunterdrückung ausgibt, jeweils mit vorangestelltem Befehlskürzel (Funk-
tionszahl + Befehlszeichen), sodass sich daraus auch der Eingabebefehl ableiten lässt. Nicht programmierte Werte
und Defaultwerte entfallen (Faktoren default=1).




                                                                                                          499
V7-Funktionen und V7-Protokoll



In der Überschrift sind jedoch alle verfügbaren Funktionen als Kürzel aufgeführt.
P15   M;B;K;1K;H;L;O;1$;F;V;m;2$;1z;Q;2R;3R;1O;1F;1k;1m;2O;2F;a;e;1E;
      2E;2m;2k;h;l;z;u;2K;1T;2T;3K;3u;2g
      M\O.O;B\-O1$D Flow;K\5;1K\O;H\5OO;L\3O;1$\ml;2$\Volumen;u\6;1T\1
Die Programmierung nur eines Messkanals erhält man mit dem Befehl:
POO M\O.O;B\-O1$D Flow;K\5;1K\O;H\5OO;L\3O;1$\ml;2$\Volumen;u\6;1T\1
Besonderheiten:
Das Bereichskürzel mit bis zu 6 Stellen folgt der Bereichsnummer mit Trennzeichen $ bis zum Semikolon: z.B.
                                                       B\-O1$D Flow;
Einige Parameter werden nicht mehr als String sondern nur noch als Zahl dargestellt:
Mittelwertmodus:        Mittelwertbildung keine         m\O           (----)
                        Kontinuierlich                  m\1           (CONT)
                        Zyklisch                        m\2           (CYCL)
Ausgabefunktion:        Messwert                        1m\O          (MESS)
                        Differenz                       1m\1          (Diff)
                        Maxwert                         1m\2          ( Max)
                        Minwert                         1m\3          ( Min)
                        Mittelwert                      1m\4          (M(t))
                        Alarmwert                       1m\5          (Alrm)
Multiplexer:            B-A                             2m\1          (M1)
                        C-A                             2m\2          (M2)
                        D-A                             2m\3          (M3)
                        C-B                             2m\4          (M4)
                        D-B                             2m\5          (M5)
Grenzwertaktion:        Nur Alarm                       h\O           (-)
                        Start                           h\1           (S)
                        Stop                            h\2           (E)
                        Manuell                         h\3           (M)
                        Timer Nullsetzen                h\4           (T)
                        Makro 5...9 aufrufen            h\5...9       (5...9)
Elementflags werden ebenfalls mit ihrer ASCII-Wertigkeit angegeben, u.U. auch mehrere hintereinander: z.B.
Flags 1,5,8                                        2k\1;2k\5;2k\8


8.2.14 Abfrage der Geräteprogrammierung
In der Geräteprogrammierung werden die Anzahl der möglichen Messkanäle, und die aktiven V6 (A) und D7 (D)
vierstellig dargestellt. Neu ist der Abfragezyklus (Z3). Der einzelne Sollwert (SW) entfällt in diesem Befehl:
f1 P19      ...
            GE.GOO MO1OO AOO18 DOOO5
            ...
            Z3:OO.25O s
            ...




500
                                                               V7-Funktionen und V7-Protokoll




8.2.15 Messkanalabfrage
Beim Start einer zyklischen Messkanalabfrage mit Kopf wird der Kopf jetzt wie beim Speicher im Tabellenmo-
dus ausgegeben. Nichtnumerische Messwerte werden in Anführungszeichen gesetzt.
S3          "V7";"BEREICH:";"Ntc ";"% rH"
            "8O9";"KOMMENTAR:";"Temperatur";"Feuchte";"GPS"
            ;"GW-MAX":;3O
            ;"GW-MIN":;;12
            "DATUM";"ZEIT";"MO.O °C";"MO.1 %H"
            12.O3.O6;12:OO:OO;25,3;39,9;"E011°42.1947"
            ;12:O1:3O;25,5;4O,7;"E011°42.1947"
Auch bei einem Betrieb mit einer Messwerterfassungssoftware am PC muss die Messkanalabfrage gestartet wer-
den mit:
f1 s        "V7";BEREICH:";"D °C";"D RH";....
            "71O";"KOMMENTAR:";"Temperatur";....
            ;"GW-MAX:";3O;....
            ;"GW-MIN:";18;....
            ;;"MO.O °C";"MO.1 %H";"M0.2 °C";"MO.3 g/kg"
            ;S;23,5;54,6;-1O,3;5,8               S = Zeichen für gestartet
            ;X;23,5;54,6;-1O,3;5,8               X = Zeichen für gestopt


8.2.16 Messwertliste
Auch die Liste aller Mess-, Max-, Min- und Mittelwerte mit Anzahl und Max- und Min-Zeit-Datum wird jetzt
im Tabellenmodus ausgegeben.
Am Ende jeder Zeile folgen die Messflags:
O      = Overrange
U      = Underrange
H      = Grenzwertüberschreitung
L      = Grenzwertunterschreitung
B      = Fühlerbruch
F      = Fühlerspannung Low
W      = Referenzwiderstand on
R      = Relativmessung
M      = Mittelwertbildung

f1 P18
MS;MESSWERT;MAXWERT;MINWERT;MITTELW;ANZAHL;MAX-ZEIT;MAX-DATUM;MIN-ZEIT;MIN-DATUM
0.0;20,044;150,007;20,038;-;0;02:31;05.01;02:32;05.01;
0.1;26,961;27,017;26,952;-;0;02:33;05.01;02:45;05.01;HM
Nur 1 Messkanal:
MO.1 P18
0.1;26,961;27,017;26,952;-;0;02:33;05.01;02:45;05.01;HM


8.2.17 Mittelungszeit
Wie auch bei D6-Fühlern können die meisten Primärkanäle gleichzeitig mit einer Mittelungszeit in s gedämpft
werden, da meist kein Bezug zur Messrate gegeben ist. Die Eingabe ist am Gerät nur über das Fühlerkonfigura-
tionsmenü möglich.
Schnittstelleneingabe nur mit PC und USB-Adapterkabel ZA1919-AKUV:
Funktion                                              Schnittstellenbefehl
Primärkanal anwählen                                  E-xx
Mittelungszeit in s eingeben                          f3 Txx.xx




                                                                                                       501
V7-Funktionen und V7-Protokoll




8.2.18 Kompatibilität
Alle alten Fühler (analog, digital Freq, Puls, DIGI, D6) sind am V7-Gerät 710 uneingeschränkt
verwendbar. D7-Fühler hingegen können nicht auf einem V6-Gerät betrieben werden.


8.2.19 Verlängerungskabel
D7-Fühler weisen nur eine serielle Schnittstelle auf, die leicht über ein Kabel mit RS422-Treibern über weite
Strecken verlängert werden kann. Eine Protokollwandlung ist nicht erforderlich. Zur galvanischen Trennung gibt
es entsprechende Adapterkabel ZAD700-GT.


8.2.20 Protokolländerungen
Auf Grund des erweiterten Messwertumfanges werden auch alle Parameter in entsprechender Größe verarbeitet.
Zur Übertragung dieser Größen wird deshalb nur noch der Tabellenmode verwendet. Der Befehl Ausgabeformat
Nx entfällt. Bei Zeit und Datum entfallen die Anführungszeichen ("). Nichtnumerische Messwerte werden in An-
führungszeichen (") gesetzt. Messkanäle werden mit Punkt und Vornullenunterdrückung dargestellt (xxx.x). Das
V6-CRC-Protokoll bleibt aus Kompatibilitätsgründen erhalten, nur eine Differenzierung des k-Flags mit einem Pa-
rameter, der die Konfigurationsänderung spezifiziert, ist vorgesehen.
Antwort: gg id Fx kx (x: 1=Fühler, 2=Gerät, 4=Peripherie, 8=Speicher, Veroderung = Summe bzw. Dezimalwert
4+8=12)




502
                                                               V7-Funktionen und V7-Protokoll




8.3 Befehlsübersicht V7-Protokoll

8.3.1 Messwertverarbeitung
Funktionszuordnung
N Neue Funktion                 D7 Auch D7-Fühler
! Eingabeformat geändert        D7* D7-Fühlerprogrammierung zum Auslösen einer Gerätefunktion/-aktion
F Ausgabeformat geändert

 Funktion                                                    Befehl, ►: Antwort
 ! D7 Messkanal xx anwählen (incl. Eingabek.)                         Mxxx.x
 ! D7 Nur Eingabekanal xxxx anwählen                                  Exxx.x
 ! D7 Bezugskanal 1 xxxx anwählen                            f1       Exxx.x
 ! D7 Bezugskanal 2 xxxx anwählen                            f2       Exxx.x
 F D7 Messwert vom Messkanal ausgeben                                 p
   (ohne neue Abfrage)                                                ►0.0;23.5;°C
 F D7 Messwert vom Eingabekanal ausgeben                              P01
   (ohne neue Abfrage)                                                ►12:34:00;0.0;23.5;°C
 D7 Messwert nullsetzen (Basiswert)        Mxxxx                      C01
 D7 Messw. temp. nullsetzen (nur im RAM) Mxxxx               f5       C01
 D7 Fühlerabgleich (Nullpunkt u. Steigung) Mxxxx             f1       C01
   Nullsetzen Timer3 (1s)                                    f3       C01
   Nullsetzen Timer4 (0.1s)                                  f4       C01
 Kalibrierschalter (aus)-einschalten                                  o(-)01
 D7 Sollwert eingeben                      Exxxx             f2       gxxxxx.x
 D7 Sollwertabgleich                       Mxxxx             f2       C01
 Temperaturkomp. in 0.1°C eingeben                           f1       gxxxxx
 Temperaturkompensation löschen (25°C)                                C44
 D7 Temperatursensor zur TK definieren                       f2       $*T.... CR
 D7 Luftdruck in mbar eingeben zur Komp.                              g0xxxx
 Luftdruck löschen (auf Sensor umschalten)                            C43
 D7 Luftdrucksensor als Referenz definieren                  f2       $*P.... CR
 D7 Temperatursensor als VK definieren                       f2       $*J.... CR
 Spitzenwerte:
 Maximalwert löschen                                                   C02
 Minimalwert löschen                                                   C03
 Mittelwertbildung:
 D7 Mittelmodus löschen                                                m0
 D7 Mittelmodus kontinuierlich                                         m1
 D7 Mittelmodus zyklisch                                               m2
 Mittelwert löschen                                                    C14
 Dämpfung (Anzahl gemittelter Werte)                         f1        zxx
 D7 Mittelungszeit nur für D7-Fühler     E-xxxx              f3        Txx.xx
 Volumenstrommessung:
 D7 Querschnitt eingeben in cm2 für Volumen                            Qxxxxx


8.3.2      Messkanalabfragen, Messdatenaufnahme und -ausgabe

8.3.2.1 Ablaufsteuerung
Uhrzeit eingeben                                                        Uhhmmss
Uhrzeit löschen                                                         C10
Datum eingeben                                                          dttmmjj
Datum löschen                                                           C13
Anfangszeit der Messung eingeben                             f1         Uhhmmss
Anfangsdatum der Messung eingeben                            f1         dttmmjj




                                                                                                        503
V7-Funktionen und V7-Protokoll



Anfangszeit und -datum löschen                         f1       C10
Endezeit der Messung eingeben                          f2       Uhhmmss
Endedatum der Messung eingeben                         f2       dttmmjj
Endezeit und -datum löschen                            f2       C10
Messdauer eingeben                                     f2       Ihhmmss
Messdauer löschen                                               C47
Ausgabezyklus eingeben                                          Zhhmmss
Speichern im Zyklus (aus)-einschalten                  f1       A(-)4
Zyklus löschen                                                  C11
Wandlungsrate und Modus:
N Wandlungsrate 2.5 M/s kontinuierlich                          W0               W003
N Wandlungsrate 10 M/s kontinuierlich                           W1               W010
N Wandlungsrate 50 M/s kontinuierlich                           W2               W050
N Wandlungsrate 100 M/s kontinuierlich                          W3               W100
N Wandlungsrate 400 M/s (Option)                                W4               W400
N Wandlungsrate 500 M/s (Option)                                W5               W500
N Abfragezyklus in s eingeben                                   Txx.xxx
N Vorschläge für Abfragezyklus in s                             P50
  Minimalzeit (Summe D7-Minimalzeiten)                           C1:0.002
  Optimalzeit (Anzahl Summe D7-Kanäle x 1ms)                     C2:0.004
  Wandlungszeit (1/Wandlungrate)                                 C3:0.1
  Scanzeit (incl. Sondermessungen, VK)                           C4:1.1
  Maximalzeit (von D7-Fühlern oder Scanzeit)                     C5:3
Kontinuierlich speichern (aus)-einschalten             f5       k(-)4            S
Kontinuierlich ausgeben (aus)-einschalten              f5       k(-)5            U
Abfragemodus:
Normalmode einschalten                                 f1       A0
Monitormode einschalten                                f1       A1               M
Fail-Save-Mode (aus)-einschalten                       f1       A2               F
Sleepmodus einschalten                                 f1       A3               s
Nummer numerisch eingeben (6st.)                                nxxxxxx
mit Buchstaben eingeben (-, ,A,F,N,P)                  f3       $A1-N02
Nummer inkrementieren                                           n+
Nummer ausgeben                                                 P05
                                                                ►NUMMER:    A1-N02
Dateiname eingeben (max. 8 Zeichen)                             $Name CR
Dateiname für automat. Tagesdateien                             $&Name CR


8.3.2.2     Einmalige manuelle Messkanalabfrage und Ausgabe
 7
D Befehl                     S1
Tabellenformat               ►01.03.12;12:30:00;23,5;54,6;-10,3;5,8
D7 dto. ohne Zeit u. Datum   s
 X=gestopt, S=gestartet      ►;X;23,5;54,6;-10,3;5,8
F Mit Start der Messung      f1 s
                             ►"V7";"BEREICH:";"D °C";"D RH";....
                             "710";"KOMMENTAR:";"Temperatur";....
                             ;"GW-MAX:";30;....
                             ;"GW-MIN:";18;....
                             ;;"M0.0 °C";"M0.1 %H";"M0.2 °C";"M0.3 g/kg"
                             ;S;23,5;54,6;-10,3;5,8
 S=gestartet
Ausgabe weitere Module       G01, G02, G..
                             ►;;123,4;25,2




504
                                                             V7-Funktionen und V7-Protokoll



8.3.2.3      Zyklische Messkanalabfrage und Ausgabe starten
Befehl                       S2
Tabellenformat               ►01.03.12;12:00:00;25,3;39,9;"NNO"
 nichtnumerische Werte in ""   ;12:01:30;25,5;40,7;"NNO"
Start und Ausgabe mit Programmkopf:
Befehl                      S3
                            ►"V7";"BEREICH:";"Ntc ";"% rH";"D Ds"
                            "809";"KOMMENTAR:";"Temperatur";...
                            ;"GW-MAX:";30
                            ;"GW-MIN:";;12
                            "DATUM";"ZEIT";"M0.0 °C";"M0.1 %H";"M1.0"
                            12.03.06;12:00:00;25,3;39,9;"NNO"
                            ;12:01:30;25,5;40,7;"NNO"
Zykl. Abfrage stoppen         X


8.3.2.4      Laufende Messwerte ausgeben
N Zur Darstellung aller Messwerte mit Kanal, Überlaufzeichen, Bereich und Kommentar als Liste gibt es den
Befehl:                      f1 P35
                             ►0.0;;27,044;°C;P304;HT
                             1.0;;26,962;°C;P304;TT
  Überlauf                   1.1;>;100;%H;P2RH;r. Feuchte
                             2.0;;942,6;mb;AP ;Luftdruck
N Nur ein Kanal:             Mx.x P35
  Grenzwertüberschreitung    1.1;!;54,27;%H;P2RH;r. Feuchte

Erweiterte Mess-, Max-, Min-, Mittelwerte mit Zeit und Datum aller Kanäle:
Befehl                     f1 P18
F►MS;MESSWERT;MAXWERT;MINWERT;MITTELW;ANZAHL;MAX-ZEIT;MAX-DATUM;MIN-ZEIT;MIN-DATUM
   0.0;20,044;150,007;20,038;-;0;02:31;05.01;02:32;05.01
   1.0;26,961;27,017;26,952;-;0;02:33;05.01;02:45;05.01
N Nur ein Kanal:       Ex.x P18
   1.0;26,961;27,017;26,952;-;0;02:33;05.01;02:45;05.01



8.3.3 Messwertspeicherausgaben
Speicherplatz ausgeben                       f1         P04
(S=gesamt, F=Frei, A=Anfang-Ende, R=Ringsp.)             ►SPEICHER:       S0500.3 F0312.4
Version SD-Stecker ausgeben                  f4         t0 ►SD 3.11
Tabellenkopf ausgeben                        f2         P04 (s. Speicherausgabe im Tabellenformat)
Speicher löschen, SD-Card formatieren                   C04
Speicher und alle Messdaten löschen          f1         C04
N Kommentar zur Messung eingeben:            f-4        $xxxxxxxxxxxxxxxxx (64 Zeichen)
Gesamten Speicher ausgeben                              P04
Anfang und Ende der Speicherausgabe festlegen:
Anfangsdatum eingeben                        f3         dttmmjj
Anfangsdatum löschen                         f3         C13
Endedatum eingeben                           f4         dttmmjj
Endedatum löschen                            f4         C13
Ausschnitt Anfang bis Ende ausgeben          f3         P04




                                                                                                     505
V7-Funktionen und V7-Protokoll



Speicherbereich mit Nummernkennzeichnung selektiv ausgeben:
Nummer mit Buchstaben eingeben             f3       $A1-N02
Test ob Nummer im Speicher                          t4
►OK oder ERROR
Nummernliste ausgeben                        f1          P05
                                                         ►NUMMER:
                                                         110001
                                                         110002
                                                         A1-N02 ....
N Fileliste ausgeben                         f2          P05
                                                         ►FILELIST:
                                                         $000001
                                                         $000002 ...
N Konfiguration anwählen                                   $000001
Nach Aktivierung Speicher ausgeben                       P04
F ►SPEICHER:
    "ALMEMO";"K";"Hier kann ein Kommentar zur Messung stehen"
    "V7";"BEREICH:";"Ntc";"% rH"
    "710";"KOMMENTAR:";"Bezeichng";"Wasser"
    "SD3.11";"GW-MAX:";"123,4"
    "$000001";"GW-MIN:";;12,
    "DATUM";"ZEIT";"M0.1 °C";"M0.2 °C"
    "NUMMER:";"012345"                wenn programmiert
    12.03.06;12:00:00;12,;9,9
    12.03.06;12:01:30;12,5;10,7
N Speicherausgabe abbrechen      f1 X
Funktion                                      Befehl
Alle Speicherdaten ausgeben:            f4    P19
Speicherplatz intern (R=Ringspeicher)         ►SI:0512.4k R
Speicherplatz extern                            SE:256.00M
Speicher frei                                   SF:0324.5k
Verbleibende Speicherzeit: tttt.hh:mm           SZ:0001.18:20
Anfangsdatum der Speicherausgabe                D3:01.02.06
Endedatum der Speicherausgabe                   D4:02.02.06
Dateiname neue Datei                            DT:DATEINEU.001
Dateiname aktuelle Datei im Speicher            FI: ALMEMO.001
Kommentar der Messung (max. 64 Byte)            KO:A Kommentar A=Aktiv, -
                                              =inaktiv




8.3.4 Fühlerprogrammierung
Funktion                                   Befehl
D7 N Eingabekanal Exx anwählen             Exxx.x                      (x.x)
D7 N Bezugskanal1 b1 absolut            f1 Exxx.x
N Bezugskanal1 b1 relativ               f1 E-xxx.x
D7 N Bezugskanal2 b2 absolut            f2 Exxx.x
N Bezugskanal2 b2 relativ               f2 E-xxx.x
D7 Dimensionsänderung ´xyz´(≤ 6 Z.)     f1 $xyz CR
D7 Messkanalbezeichnung ´Name´(≤ 20 Z.) f2 $Name CR




506
                                                             V7-Funktionen und V7-Protokoll



8.3.4.1      Messbereiche geändert gegenüber V6
             (Formel Dr. Sonntag)
Mischung kap. mit LK            0..6500.0 g/kg      B43               H r
Taupunkt kap.                    -25..100.0 °C      B44               H td
Dampfdruck kap.                300..1100 mbar       B59               H e
Enthalpie kap. mit LK          0..6500.0 kJ/kg      B58               H h
Rel. Feuchte psychr. mit LK         0..100.0 %      B46               P Uw
Mischung psychr. mit LK         0..6500.0 g/kg      B47               P r
Taupunkt psychr. mit LK          -25..100.0 °C      B48               P td
Dampfdruck psychr. mit LK        0..1050 mbar       B49               P e
Enthalpie psychr. mit LK       0..6500.0 kJ/kg      B57               P h
Abs. Feuchte kap. u. psychr.    0..596.3 g/m33      B87               D dv
Rel. Feuchte aus t und td           0..100.0 %      B68               tdUw


8.3.4.2      Messwertskalierung u. -korrektur
 7
D ! Basiswert eingeben                            O(-)xxxxx.x     (gemäß Zahlen-
                                                  länge)
D7 Basiswert löschen                              C06
D7 ! Faktor eingeben                              Fx.xxxxx
D7 Faktor löschen                                 C07
D7 Exponent eingeben                              Vx
D7 Exponent löschen                               V0
D7 ! Nullpunktkorrektur eingeben               f1 O(-)xxxxx.x
D7 Nullpunktkorrektur löschen                  f1 C06
D7 ! Steigungskorrektur eingeben               f1 Fx.xxxxx
D7 Steigungskorrektur löschen                  f1 C07
D7 N Eingabe Zahlenlänge x Zeichen                Kx
D7 N Eingabe Bereichskomma                    f1 Kx


8.3.4.3      Grenzwerte
Funktion                                           Befehl
D7* ! Grenzwert Max. eingeben                       H(-)xxxxx.x
D7* Grenzwert Max. löschen                          C08
D7* Aktion Grenzwert Max. nur Alarm                 h0
D7* Aktion Messkanalabfrage Start                   h1
D7* Aktion Messkanalabfrage Stop                    h2
D7* Aktion Messkanalabfrage Manuell                 h3
D7* Aktion Timer nullsetzen                         h4
D7* Aktion Makro 5..9 aufrufen                      h5..h9
D7* Aktion Grenzwertrelais Port pp (aus)ein      f2 R(-)pp
D7* ! Grenzwert Min. eingeben                       L(-)xxxxx
D7* Grenzwert Min. löschen                          C09
D7* Aktion Grenzwert Min. nur Alarm                 l0
D7* Aktion Messkanalabfrage Start                   l1
D7* Aktion Messkanalabfrage Stop                    l2
D7* Aktion Messkanalabfrage Manuell                 l3
D7* Aktion Timer nullsetzen                         l4
D7* Aktion Makro 5..9 aufrufen                      l5..l9
D7* Aktion Grenzwertrelais Port pp (aus)ein      f3 R(-)pp




                                                                                       507
V7-Funktionen und V7-Protokoll



8.3.4.4        Sonderfunktionen
  7
D Fühlerverriegelung keine                    f1 k0
 Messbereich, Elementflags                    f1 k1
 Messbereich, Nullpunkt, Steigung             f1 k2
 Messbereich, Dimension                       f1 k3
 + Nullpunkt, Steigung                        f1 k4
 + Basis, Faktor, Exponent                    f1 k5
 + Analogausgang-Anfang-Ende                  f1 k6
 + Grenzwerte                                 f1 k7
D7 vollständig                                f1 kx (x>0)
Fühler endgültig verriegeln                   f8 kx
Endgültige Verriegelung aufheben             f-8 kx
D7* ! Analogausgang Anfang eingeben              a(-)xxxxx.x
Analogausgang Anfang löschen                     C16
D7* ! Analogausgang Ende eingeben                e(-)xxxxx.x
Analogausgang Ende eingeben (4-20mA)          f1 e(-)xxxxx.x
Analogausgang Ende löschen                       C17
Druckzyklusfaktor                                zxx
D7 Minimale Fühlerversorgungsspannung            uxxx
D7 Eingabe Sleepverzögerung xxx in s          f3 uxxx
D7 Eingabe min. Abfragezeit pro Fühler in s   f1 Txxxx.xxx (max. 2.7h)
D7 Eingabe gewünschte Abfragezeit pro F. in s f2 Txxxx.xxx (max. 2.7h)
Seriennummer vom Fühler ausgeben           f3 t0   ►jjmm1234
D7 Kalibrierzyklus Fühler (Mon.) eingeben  f9 zmm
D7 Nächstes Kalibrierdatum Fühler eingeben f9 dttmmjj

Funktion                                                    Befehl
N Multiplexer ändern                       B-A              f2     m1
                                           C-A              f2     m2
                                           D-A              f2     m3
 Differenz                                 C-B              f2     m4
                                           D-B              f2     m5
D7* Ausgabefunktion                        Messwert         f1     m0
                                           Differenz        f1     m1
                                           Maxwert          f1     m2
                                           Minwert          f1     m3
                                           Mittelwert       f1     m4
                                           Alarmwert        f1     m5
Elementflags rück-/setzen                  Messstrom 1/10   f2     k(-)1
Aktivierung Brückenschalter                Brücke           f2     k(-)3
DIGI nur zykl. Abfrage                     DIGI zyklisch    f2     k(-)4
Galv. Trennung ausschalten                 Iso off          f2     k(-)5
ohne Fühlerbrucherkennung                  Fühlerbruch      f2     k(-)7
Analogausgang 0/4-20mA                     4-20mA           f2     k(-)8
Alle Elementflags löschen                                   f2     k0
D7* N Zusatzflags rück-/setzen
Vergleichsstellenkomp. in der Ausgabe      1=VK             f2    K(-)1
Temp.kompensation in der Ausgabe           2=TK             f2    K(-)2
Luftdruckkompensation in der Ausgabe       3=LK             f2    K(-)3
Ext. Temp.kompensation übertragen          4=TKE            f2    K(-)4
Ext. Luftdruckkompensation übertragen      5=LKE            f2    K(-)5
Messbereich mit nichtnumerischen Daten     6=TXT            f2    K(-)6
Alle Zusatzflags löschen                                    f2    K0
Fühlerprogrammierung neu einlesen                                 t5




508
                                                                           V7-Funktionen und V7-Protokoll



8.3.4.5        Ausgabe der Fühlerprogrammierung
  7
D N V7 Messkanalprogrammierung                                      P15
►M;B;K;1K;H;L;O;1$;F;V;m;2$;1z;Q;2R;3R;1O;1F;1k;1m;2O;2F;a;e;1E;2E;2m;
 2k;h;l;z;u;2K;1T;3K;3u;2g
 M\0.1;B\-01$D °C;K\5;1K\1;H\123,4;L\12;1$\°C;m\2;2$\Temperatur;1z\10;
 Q\78;2R\20;1k\5;2F\32000;e\1000;1E\-0.1;2m\1;h\1;l\2;z\5;u\12;1T\.1;3K\2
 M\0.2....
D7 N Nur Eingabekanal                                P00
►M\0.1;B\-01$D °C;K\5;1K\1;H\123,4;L\12;1$\°C;m\2;2$\Temperatur;1z\10;
 Q\78;2R\20;1k\5;2F\32000;e\1000;1E\-0.1;2m\1;h\1;l\2;z\5;u\12;1T\.1;3K\2
N Fühlerprogrammierung                                         f4 P15
► ST;SENSOR;SERIENNR;KAL-DAT;ZY
     0;FHA6461;12345678;01.10.12;12;!                  (!=Kalibrierdatum überschritten)
     1;F....
D7 N Nur ein Fühler                                    Ex.0    f4 P00
► 0;FHA6461;12345678;01.10.12;12;-
D7 Gesamte Steckerprogrammierung neu einlesen                        t5


8.3.4.6        Direkter Zugriff auf die D7-Fühler, bzw. über V7-Gerät:
 7
D N Ausgabe Fühlerkonfiguration:                 P61
i00 _^10;!$FHAD46P
M00
i01 !$1.;_2;?a\T\---- |T,t °C |RH,Uw %H |DT,td °C |MH,r g/kg |AH,dv g/m3   |VP,e mbar |En,h kJ/kg
M01
i02 !$2.;_2;?b\T\---- |T,t °C |RH,Uw %H |DT,td °C |MH,r g/kg |AH,dv g/m3   |VP,e mbar |En,h kJ/kg
M02
i03 !$3.;_2;?c\T\---- |T,t °C |RH,Uw %H |DT,td °C |MH,r g/kg |AH,dv g/m3   |VP,e mbar |En,h kJ/kg
M03
i04 !$4.;_2;?d\T\---- |T,t °C |RH,Uw %H |DT,td °C |MH,r g/kg |AH,dv g/m3   |VP,e mbar |En,h kJ/kg
i06 !$Luftdruckkomp.:;_>17;?e\T\Manuell|Sensor
i07 _1;!$Wert:;_>17;?f\N\4.0|L300|H6500;_18;!$mb
i08 _1;!$Referenz *P:;_>17;?g\Y\0
i10 !$Zeitkonstante:;_>17;?h\N\4.2|L100|H9999;_18;!$s
D7 N Ausgabe der Fühlervariablen: P63
                                                 a\1;b\2;c\3;d\8;e\1;f\934;g\0;h\1
D7 N Eingabe Parameter der Variablen x:
Eingabe Zahlen a=12.3                  va\12.3 CR
Eingabe Text b=Text                    vb\Text CR
Eingabe Logisch c=1 (1, ja etc.)       vc\1 CR
Eingabe Softkeyzustände Taste 0 (F1)=1 vK0\1 CR

D7 N Mögliche D7- und D6-Bereichsnummern
mit Bereichskürzel, Dimension,
Kommentar, Komma und Bereichsgrenzen:    P64
B\-01$D t ;1$\°C;2$\T,t;1K\2;1H\200;1L\-100
B\-02$D Uw;1$\%H;2$\RH,Uw;1K\1;1H\100;1L\0
B\-03$D td;1$\°C;2$\DT,td;1K\1;1H\6500;1L\-100
B\-04$D r ;1$\gk;2$\MH,r g/kg;1K\1;1H\6500;1L\0
B\-05$D dv;1$\gm;2$\AH,dv g/m3;1K\1;1H\6500;1L\0
B\-06$D e ;1$\mb;2$\VP,e mbar;1K\1;1H\6500;1L\0
B\-07$D h ;1$\kJ;2$\En,h kJ/kg;1K\1;1H\6500;1L\0
B\-08$D p ;1$\mb;2$\AP,p mbar;1K\1;1H\6500;1L\300




                                                                                                     509
V7-Funktionen und V7-Protokoll



D7 N Bereiche aller Kanäle (gelöschte: B\-00):      P65
                                                    M\0.0;B\-01
                                                    M\0.1;B\-02
                                                    M\0.2;B\-03
                                                    M\0.3;B\-04
                                                    M\0.4;B\-00
                                                    M\0.5;B\-06
                                                    M\0.6;B\-08
                                                    M\0.7;B\14

D7 N Primärmesskanäle, Bereichsnummern           f1 P65
und Anzeige einer Mehrpunktlinearisierung           E\-00;B\-01;L\!
                                                    E\-01;B\-02
                                                    E\-02;B\-08;L\!

 D7 N Infoliste ausgeben       P60
 (nur Fühler direkt)           Info-Liste
                               B14               Batt
                               B71               Diff
                               B72               Max
                               B73               Min
                               B74               M(t)
                               B75               M(n)
                               B80               Alrm
                               B81               Mess
                               B83               n(t)
                               B85               Time

                               B-01              Dt
                               B-02              D Uw
                               B-03              D td
                               B-04              Dr
                               B-05              D dv
                               B-06              De
                               B-07              Dh
                               B-08              Dp

                               f1 b6             9600 bd
                               f1 b7             57600 bd
                               f1 b8             115200 bd
                               f1 b9             230400 bd
                               f1 b0             460800 bd
                               f1 b1             921600 bd




510
                                                           V7-Funktionen und V7-Protokoll




D7 N Allg. Parameter,         P69
                              Minimale Fuehlerspannung: 6.0 Volt
Primärkanäle, Eichwerte,      Refreshzeit             : 2.0 s
Zeitkonstante, Bereiche
                              Primaerkanal            : E-00
bzw. Kommentare               Bereich                 : T,t
(nur Fühler direkt)           Zeitkonstante           : 2.00 s
                              Eichfaktor              : 1,0000
                              Eichoffset              : +     0, Digit
                              Primaerkanal            : E-01
                              Bereich                 : RH,Uw
                              Zeitkonstante           : 2.00 s
                              Eichfaktor              : 1,0000
                              Eichoffset              : +     0, Digit
                              Primaerkanal            : E-02
                              Bereich                 : AP,p mbar
                              Zeitkonstante           : 0.00 s
                              Eichfaktor              : 1,0000
                              Eichoffset              : +     0, Digit
                              Primaerkanal            : E-03
                              Bereich                 : Tp,t
                              Zeitkonstante           : 0.00 s
                              Eichfaktor              : 1,0000
                              Eichoffset              : +     0, Digit
                              1. M00 :T,t
                              2. M01 :RH,Uw
                              3. M02 :DT,td
                              4. M03 :AP,p mbar...



8.3.5 Geräteprogrammierung
                                                          Befehl                  Ausdruck
D7 Gerät/Modul anwählen, Messwerte ausgeben                     Gxx               wenn zuvor Ab-
                                                                                  frage
Gerät/Modul anwählen, Messwerte ausgeben                        j                 ohne Abfrage
D7 Moduladresse eines Fühlers programmieren               f9    Gxx
D7 Softwarereset, EEPROM, RAM u. Ports                    f1    C19
D7 Neuinitialisierung Auslieferungszustand                f2    C19
D7 Gerätebezeichnung (max. 40 Zeichen) eingeben           f4    $Gerätebezeichnung CR
D7 Gerätebezeichnung ausgeben                             f1    t0
                                                                ►Gerätebezeichnung
D7 Gerätetyp und -version ausgeben                              t0
                                                                ►A8590-9 6.xx
Abfrage verfügbarer Funktionen:                                 t6
 Speicher,Stecker/MMC, Anfang-Ende, Ringspeicher,               ►S-ARLCK|7
 Sleep, CRC, KL | Version
Abfrage Fühlertyp, Kanalzahl, Linearisierung              f1    t7
 Fühler, Typ, Analog-/Digitalkanäle, Linearisierung             ►O;T\V6;A\3;L\!
                                                                  1;T\D7;D\5
D7 Seriennummer vom Gerät ausgeben                        f2    t0
                                                                ►Hjjmm1234
Nächstes Kalibrierdatum eingeben                          f8    dttmmjj
Hysterese zur Alarmverarbeitung eingeben                        Yxx
Sprache eingeben (D=0, E=1, F=2, X=3)                           kx
D7 Baudrate ändern (6=9.6, 7=57.6, 8=115.2kb)             f1    bx
D7 Fühlerversorgungsspannung einstellen                   f1    uxxx
Eingabe Sleepverzögerung xxx in s                         f2    uxxx
Betriebsparameter:                                                                KONFIG:
60Hz Brummunterdrückung                                   f6    k(-)1             F
Beim Start Max-, Min-, Mittelwerte löschen                f6    k(-)2             C
Ringspeicher                                              f6    k(-)3             R
Messwertabfrage übertasten erlauben                       f6    k(-)5             A
Signalgeber ausschalten                                   f6    k(-)6             S
Makros 5..9 eingeben (max. 30 Zeichen)                    f-5   $bx1|bx2 CR




                                                                                             511
V7-Funktionen und V7-Protokoll



                                                              Befehl                     Ausdruck
Makros 5..9 aufrufen                                          ...- m-5...-9
                                                              9
Alle Makros 5..9 ausgeben                                     f5   P19
                                                                   ►M5:bx1|bx2
                                                                     M6:bx...
V6-Peripherieport pp (A1=1p, A2=2p..) setzen                  ipp
Relais Port pp (aus-)einschalten                                    f1 R(-)pp
Relaisvariante x von Port pp setzen (- = invers)              ipp   f9 k(-)x
Triggerfunktion von Port p8 (Makro 5..9)                      ipp   f9 kx (k-5..k-9)
Analogtyp von pp wählen 1=10V, 2=20mA                         ipp   f9 Ax
Analogwertausgabe von pp programmieren                        ipp   f9 a(-)xxxxx
Bezugskanal von Port pp (Analogausgang)                       ipp   f9 Exxx.x
Watchdog ein-(aus-)schalten                                   i20   o(-)19



8.3.5.1        Ausgabe der Geräteparameter
  7
D V5-Ausgabe                                                 P19
F Adresse, Kanäle möglich, Aktiv V6, D7                      GERAET:    G00 M0020 A0008 D0005
Luftdruck siehe Kapitel 6.2.5                                LUFTDRUCK: +01013. mb
Vergleichsstellentemperatur                                  VK-TEMP:   +0023.5 °C
LoBat und Fühlerspannung                                     U-SENSOR: ! 12.5 V
Hysterese siehe Kapitel 6.2.6                                HYSTERESE: 10
Konfiguration siehe Kapitel 6.10.13, 6.10.7                  KONFIG:    FCRDAS-8 -L-- B01 ax.
Alarmzustand der Relais 0..3 siehe Kapitel 6.10.8            ALARM:     -1-3
Ausgangsmodul auf A1 siehe Kapitel 6.10.9                    A1:        DK0 U
Ausgangsmodul auf A2                                         A2:        AA


Ausgabe alle fixen Geräteparameter:                        f1 P19
Gerätebezeichnung:                                           ►GB:AMR ALMEMO 710
Version, Optionen:                                            VO.710 KL 7.16
Seriennummer:                                                 SN.H12345678
Baudrate:                                                     BR:57.6kbd
Gerät: Adresse, Messkanäle gesamt, Aktiv V6, Digital D7       GE.G00 M0100 A0008 D0005
Anlage: Einschübe(/=MF !=MU-alt .=MU-neu ;=KS ,=TH)
Hysterese:                                                     HY:10
Konfiguration: 60Hz,ClrMw,Ringsp,-,Ü-Abtasten,Signal aus       KF:FCR--S-- --------
Wandlungsrate: Ausgabe Cont, -, Speicher, V24                  WR:010C-SU
Nummer:                                                        NR:123456
Zyklus: Ausgabekanal,Sleep/Monitor/FailSafe                    Z1:00:10:00 St -/s/M/F
N Abfragezyklus:                                               Z3:00.250 s
Anfangszeit:                                                   U1:07:00:00
Anfangsdatum:                                                  D1:01.02.06
Endezeit:                                                      U2:17:00:00
Endedatum:                                                     D2:02.02.06
Messdauer:                                                     MD:00:10:00
Geräteverriegelung:                                            GV:M0F0
Nächste Kalibrierung: Datum, Alarm                             KG:01.10.06-/!
Sprache:                                                       SP:D
Display: Kontrast, Beleuchtungsstufe, -dauer                   DI:G3 100 2 1
Sleepverzögerung in s (Sleep-Delay z.B. 123 s)                 SD:123 s


Ausgabe aller Gerätevariablen:                             f2 P19
Temperatur zur Kompensation:                                 ►TK:+ 25.0°C
Luftdruck zur Kompensation:                                   LD:+01013.mb
VK-Temperatur:                                                CJ.+023.51 °C
Uhrzeit:                                                      UZ:12:34:00
Datum:                                                        DA:01.02.12




512
                                                        V7-Funktionen und V7-Protokoll



Drucktimer:                                             T1.00:01:23
Abfragetimer:                                           T2.00:00:00
Messzeit:                                               MZ.00:00:00.00
Timer3                                                  T3. 65000. s
Timer4                                                  T4. 6500.0 s
Akkuspannung:                                           UB.    3.9 V
Fühlerspannung-Soll:                                    US:   12.0 V
Fühlerspannung-Ist:                                     UF.! 12.5 V
Akku-Temperatur:                                        AT:+ 53.1 °C
Akku-Kapazität:                                         AK: 13.80 Ah
Rest-Kapazität:                                         RK:   5.78 Ah
Lademodus:                                              LM.-
Lade-Entladestrom:                                      LS.+ 3.20 A
Ladezeit:                                               LZ.0:10/0:10h



8.3.5.2      Ausgabe der Ausgangsmodule
Ausgabe der Ausgangsmodule                             f3 P19

Buchse DC: Netzadapter ALMEMO® Stecker                 ►DC.ZA1312NA8
Spannung 12V Strombelastbarkeit 1A                         12V 2.5A
Buchse P0: Option Relais intern                         P0.OA2490Rxx
Schließer 0.5A Variante 0 invers aktivOpen              00:NO0-0 1 O
Schließer 0.5A Variante 8 aktiv        Closed           01:NO0 8 1 C
Buchse A1: Datenkabel USB                               A1.ZA1919-DKU
RS232 Ausgabe Schnittstelle Baudrate 115.2kB               DK0 115.2kB
Buchse A2: Analog-Ausgangskabel                         A2.ZA1601-RK
N V5-Analogausgang 2V Messkanal M0.1                       RK;M;O.1;+O1.234 V
  V5-Analogausgang 2V Bezugskanal B1.0                     RK;B;1.O;+O1.234 V
  V5-Analogausgang 2V gesteuert COM                        RK;C;;+O1.234 V
  V5-Relaiskabel,-RTA      Relaiszustand                   EA2 0123
Buchse A3: Speicherkarte mit Micro-SD-Card              A3.ZA1904-SD
                                                           SM 256.00M
>Buchse A4: Relais-Trigger-Analog-Adapter V6            A4.ZA8006RTA3
Schließer 0.5A Variante 0 passiv       Open             40:NO0 0 0 O
Öffner    0.5A Variante 8 invers aktiv Open             41:NC0-8 1 O
Wechsler 0.5A Variante 2 aktiv         Closed           42:CO0 2 0 C
DA-Wandler       10V        Messkanal Mxx0.1            46:DA1;M;0.1;+08.234 V
DA-Wandler       10V        Bezugskan.        Bxx1.0    46:DA1;B;1.0;+08.234 V
DA-Wandler       20mA       gesteuert COM               47:DA2;C;;+12.345mA
Trigger   Taste Variante 0 Start-Stop                   48:TR1 0
>Buchse A5: Relais-Trigger-Kabel V6                     A5.ZA1006EKA
Schließer 0.5A Variante 2         aktiv Closed          50:NO0 2 1 C
Öffner    0.5A Variante 2 invers aktiv Open             51:NC0-2 1 O
Trigger   Optok. Variante 1            Manuell          58:TR1 1
Trigger   Optok. Variante-5            Makro5           59:TR2-5
>Bus B6..B9:                                            B6.ES8006RTA5
                                                        60:..69:
                                                        xx:Funktion programmierbar,
                                                        xx.Funktion fix oder Messwert




                                                                                        513
V7-Funktionen und V7-Protokoll



8.3.5.3      Speicherkonfiguration
Speicherkonfiguration                        f4 P19
Speicherplatz intern (R=Ringspeicher)        SI:8048.4k R
Speicherplatz extern                         SE:512.00M
Speicher frei                                SF:0324.5k
Verbleibende Speicherzeit: tttt.hh:mm        SZ:0001.18:20
Anfangszeit der Speicherausgabe              U3:07:00:00
Anfangsdatum der Speicherausgabe             D3:01.02.06
Endezeit der Speicherausgabe                 U4:17:00:00
Endedatum der Speicherausgabe                D4:02.02.06
Dateiname neue Datei                         DT:DATEINEU.001
Dateiname aktuelle Datei im Speicher         FI: ALMEMO.001
N Kommentar der Messung (max. 64 Byte)       KO:A Kommentar A=Aktiv, -=inaktiv



8.3.5.4      Ausgabe aller Makros
Ausgabe aller Makros                         f5 P19
                                                ►M5:P15|f1|s
                                                  M6:P04|C04
                                                  M7:Z000005
                                                  M8:Z000100
                                                  M9:


8.3.5.5      Menükonfiguration 710
Anwahl Usermenü Ux (1..7)                     f3      mx
Eingabe Kommentartext 1 (max. 21 Zeichen)     f5      $Kommentar1 CR
Eingabe Kommentartext 2 (max. 21 Zeichen)     f6      $Kommentar2 CR
Eingabe Menütitel von Ux (max. 16 Zeichen)    f7      $Menütitel Ux CR
Eingabe Anzahl der Seiten von Ux              f3      Sx
Anwahl der Seite x von Ux                     f3      Nx
Eingabe Menüformat 1=8Z, 2=6Z, 3=4Z           f3      Wx
Anwahl der Menüzeile xx                       f1      ixx
Anwahl des Menükanals x.x                     f3      Exxx.x oder Ex.x
Eingabe eines wählbaren Menükanals            f3      E-0.0
Wahl von Menüseite und Funktion                Feld links          Feld rechts
Messwert                                            f1 o01                f2 o01
Dämpfung                                            f1 o02                f2 o02
Kommentar                                           f1 o03                f2 o03
Maxwert                                             f1 o04                f2 o04
Minwert                                             f1 o05                f2 o05
Maxwert-Zeit-Datum                                  f1 o06                f2 o06
Minwert-Zeit-Datum                                  f1 o07                f2 o07
Mittelwert                                          f1 o08                f2 o08
Anzahl                                              f1 o09                f2 o09
Mittelmodus                                         f1 o10                f2 o10
Luftdruck in mb                                     f1 o11                f2 o11
Temperaturkompensation                              f1 o12                f2 o12
Sollwert                                            f1 o13                f2 o13
Wandlungsrate                                       f1 o14                f2 o14
Abfragezyklus                                       f1 o15                f2 o15
Ausgabezyklus Uhrzeit, Datum                        f1 o16                f2 o16
Zyklusfaktor                                        f1 o17                f2 o17
Effektiver Zyklus                                   f1 o18                f2 o18
Messzeit                                            f1 o19                f2 o19
Startzeit                                           f1 o20                f2 o20
Stopzeit                                            f1 o21                f2 o21




514
                                                       V7-Funktionen und V7-Protokoll



Wahl von Menüseite und Funktion                         Feld links    Feld rechts
Messdauer                                                    f1 o22          f2 o22
Verriegelung                                                 f1 o23          f2 o23
Bereich                                                      f1 o24          f2 o24
Grenzwert Max                                                f1 o25          f2 o25
Grenzwert Min                                                f1 o26          f2 o26
Aktion Max                                                   f1 o27          f2 o27
Aktion Min                                                   f1 o28          f2 o28
Basiswert                                                    f1 o29          f2 o29
Faktor                                                       f1 o30          f2 o30
Exponent                                                     f1 o31          f2 o31
Nullpunktkorrektur                                           f1 o32          f2 o32
Steigungkorrektur                                            f1 o33          f2 o33
Analoganfang                                                 f1 o34          f2 o34
Analogende                                                   f1 o35          f2 o35
Nummer                                                       f1 o36          f2 o36
Dateiname                                                    f1 o37          f2 o37
Speicher frei                                                f1 o38          f2 o38
Gerätebezeichnung                                            f1 o39          f2 o39
Querschnitt cm2                                              f1 o40          f2 o40
Kommentartext 1                                              f1 o41          f2 o41
Kommentartext 2                                              f1 o42          f2 o42

Ausgabe der Menükonfiguration Ux:                       f3 mx P20
V;Version; Menüzahl;
  Seitenzahl gesamt; Menütitellänge; Kommentarlänge     V;0;7;21;16;21
Menü Ux;Menütitel;Kommentar1;Kommentar2;Seitenzahl y    Ux:Menütitel;Text1;;Sy
 Seite 1; Format z                                      S1:Wz
  In Zeile 00: Ex.x Messwert, Ex.x Mittelwert           00:Ex.x;15;Ex.x;11
  In Zeile 01: Ex.x Maxwert, Ex.x Minwert               01:Ex.x;09;Ex.x;10
  In Zeile 02: Ex.x Maxzeit, Ex.x Minzeit               02:Ex.x;09;Ex.x;29
  In Zeile 03: Ex.x Bereich, Ex.x Kommentar             03:Ex.x;08;Ex.x;24
  In Zeile 04: ....                                     04:....
 Seite 2: Format z                                      S2:Wz
   In Zeile 00: E0.0 Grenzwert Max.                     00:E-00;25
   In Zeile 01: ....                                    01:....




                                                                                      515
516
9 Stichwortverzeichnis

 A                                                C
Abfragemodi                                464   Cosinuscharakteristik, Lichteintrittsfenster
                                                 Lichtsensoren                                  253
Abfragezyklus, V7 Geräte                   496
Absolutdruck                               190
Adresse eines Messgerätes                  433    D
                                                 Datenkabel                                     414
Alarmrelais                                472
                                                 Datenlogger                                      4
Alarmrelais von Grenzwerten, D7 Sensoren   501
                                                 Dehnungsmesssteifen                            213
ALMEMO® D7 Stecker                         354
                                                 Differenzdruck                                 190
ALMEMO® D6-Stecker                         354
                                                 Digitaleingangskabel                           402
ALMEMO® Standardstecker                    353
                                                 Dimension, D7 Sensoren                         499
AMiR 7838                                  63
                                                 Dimensionsänderung                             440
Analogausgang                              407
                                                 DMS                                            213
Analogausgang, Konfiguration               473
                                                 Drehzahl                                       239
Analogausgangsfunktionen                   471
                                                 Drehzahlgeber                                  239
Analogausgangskabel                        413
                                                 Druckmessstecker für barometr. Druck           148
Anfangszeit einer Messung                  454
                                                 Drucksensoren                                  189
Anzeige                                     3
                                                 Druckzyklus                                    451
Aufsatztrichter                            188
                                                 Durchfluss                                     225
Ausgabeprotokolle                          453
                                                 Durchflussmesser, Turbine                      225
Ausgangsmodule                             407
                                                 Durchflusssensor, magnetisch induktiv          226
Ausgangsmodule, Konfiguration              473
Ausgleichsleitungen                        38
                                                  E
                                                 EEPROM                                         353
 B                                               Eingangsmultiplexer                            469
Barometer                                  146
                                                 Eingangsmultiplexer, D7 Sensoren               501
BASISWERT                                  441
                                                 Einstabmesskette                               302
Baudrate                                   431
                                                 Elektrische Größen                             241
Baudrate ändern                            475
                                                 Elementflags                                   469
Befehlsübersicht V6-Protokoll              477
                                                 Emissionsgrad                                   50
Beleuchtungsstärke                         245
                                                 Endezeit einer Messung                         454
Bestrahlungsstärke                         245
                                                 Erdungskabel, Durchflusssensor FVA645GV        238
Bezugsmessstellen                          439
                                                 Ethernet Datenkabel                            417
Funk Modul                                 426
                                                 Fail-Save-Mode                                 465
Funk, Datenverbindung                      418
Bruchlast, eines Kraftsensors              213




                                                                                                517
 F                                               FIAD 43                                     56
FAKTOR                                    441    Filter für Feuchtesensoren                  77
Farbtemperatur                            251    FKA 022, Druckkraftsensor                   218
Farbtemperatur, Messköpfe                 300    FKA 0251, Zug- und Druckkraft-Sensor        218
FD 8214, Einbau-Druckaufnehmer            198    FKA 613, Druckkraftsensor                   218
FD 8612 DPS                               207    FLA 603 LDM2, Leuchtdichte-Messkopf         296
FD 8612 DPS/APS, Differenzdruckaufnehmer 207     FLA 603 LSM4, Lichtstrom-Messkopf           297
FD9912xxx, Staurohre                      174    FLA 613 UVAK, Lichtsensor, UVA              271
FDA 602 D, Messmodul für Differenzdruck   204    FLA 613 VLK, Lichtsensor, V-Lambda          260
FDA 602 LxAK, Druckaufnehmer                     FLA 623 GS, Lichtsensor, Globalstrahlung    284
Temperaturmessung Kältemittel             201
                                                 FLA 623 IR, Lichtsensor, Infrarot           288
FDA 602 SxK, Druckmessstecker
für Differenzdruck                        211    FLA 623 PS, Lichtsensor, Quantumstrahlung   290

FDA 602-TM2, Tensiometer                  129    FLA 623 UVA, Lichtsensor, UVA               266

FDA 612 SR, Druckmessstecker                     FLA 623 UVB, Lichtsensor, UVB               276
für Differenzdruck                        211    FLA 623 UVC, Lichtsensor, UVC               281
FDA602Dxx                                 205    FLA 623 VL, Lichtsensor, V-Lambda           255
FDA602Lx, Einbau-Drucksensor              193    FLA 628 S, Globalstrahlungspyranometer      157
FDAD 12-SA, für barometrischen Druck      147    FLA 633 GS, Lichtsensor, Globalstrahlung    286
FDAD 33/35M, Einbau-Präzisionssensor             FLA 633 UVA, Lichtsensor, UVA               268
für Druck                                 195
                                                 FLA 633 UVB, Lichtsensor, UVB               278
FEA 604-4N, Zangenstromwandler            244
                                                 FLA 633 VLM, Lichtsensor, V-Lambda          258
FEA 604-9, Zangenstromwandler             242
                                                 FLAD 03-VL1, digitaler Messkopf,
FEA 604-MN, Zangenstromwandler            243    V-Lambda                                    253
Feuchtfühler eines Psychrometers           94    FLAD 23 CCT, Sensor für Farbtemperatur
FH0D 46-C                                  80    und Beleuchtungsstärke                      300

FHA 636 MFS1, Holzfeuchtefühler           123    Flowmeter                                   227

FHA 636-MF, Leitwertfühler für Holzfeuchte 121   Flügelräder                                 178

FHA 646-DTC1                              103    FMD 760, meteorologischer Messwertgeber     135

FHA 646-R                                  91    FNAD 46                                     95

FHA 696-GF1, Materialfeuchtefühler               FPA 836-3                                   101
für Granulate                             115    FQA 0xx Wärmeflussplatten                   71
FHA 696-MF, Materialfeuchtefühler         110    FQAD xx digitale Wärmeflussplatten          73
FHA 696-MFS1,                                    Frequenzsignale, Adapterkabel               399
Materialfeuchtefühler für Holz            114
                                                 FUA 9192, Drehzahlgeber                     239
FHA 936-WD, Wasserdetektorsonde           125
                                                 Fühlerbrucherkennung                        469
FHAD 36-x                                  86
                                                 Fühlerprogrammierung                        437
FHAD 46-C                                  80
                                                 Fühlerstromversorgung                       356
FHAD 46-C4AG, meteorologischer Fühler     160
                                                 Fühlerverriegelung                          443
FHAD 46-C7                                 84
                                                 Funktionskanäle                             439
FIA 844                                    52
                                                 Funktionskürzel                             440



518
FV A645 GVx, Wirbel-Durchflussmesser       236   Geräteprogrammierung                    514
FVA 614, Windrichtungsgeber                154   Gleichtaktdruck                         175
FVA 615 2, Windgeschwindigkeitsgeber       150   gleitende Mittelwertbildung             458
FVA 915 VTH 25M,                                 Globalstrahlung                         158
Durchflussmesser, Turbine                  232
                                                 Globalstrahlung                         249
FVA 915 VTHM,
Durchflussmesser, Turbine                  227   Globalstrahlung, Messköpfe              284

FVA915VMZx,                                      Globalstrahlungspyranometer             157
Durchflusssensor, magnetisch induktiv      234   GPRS                                    421
FVAD 05-TOKx,                                    Grafikdisplay                             4
omnidirektionales Thermoanemometer         168
                                                 Grenzlast, eines Kraftsensors           213
FVAD15-Hxxx, Flügelradanemometer           178
                                                 Grenzwertaktionen                       454
FVAD35THx, Thermoanemometer                165
                                                 Grenzwerte                              441
FWA xxx T, Wegaufnehmer                    221
FWA xxx TR, Wegtaster                      223
FY 9600-O3                                 350
                                                  H
                                                 Halbkontinuierliche Messtellenabfrage   449
FY A600-CO2                                341
                                                 Hall-Sensor, Durchflussmesser           225
FY96PHEE, pH-Elektrode                     310
                                                 Handpsychrometer                         95
FY96PHEK, pH-Elektrode                     307
                                                 Himmelsstrahlung                        158
FY96PHEN, pH-Elektrode                     309
                                                 Hochspannungs-Messmodul,
FY96PHER, pH-Elektrode                     308   galvanisch getrennt                     389
FY96RXEK, Redox-Einstabmesskette           312   Hysterese                               435
FYA 600-A, Gassonden                       353
FYA 600-CO, Kohlenmonoxid-Sonde            346    I
FYA 600-CO2, Kohlendioxidsonde             341   I²C Schnittstelle                       353
FYA 600-O2, Sauerstoffsonde                347   Impulsmessung                           457
FYA 600-O3, Ozon-Messumformer              350   Inconel-Rohr                             39
FYA 640-O2, Sauerstoffkonzentration              Infrarot-Fühler                          50
in wässrigen Lösungen                      330
                                                 Infrarotstrahlung, Messköpfe            288
FYA641LFP1 / LFL1, Leitfähigkeitssonde     317
                                                 IR Strahlung                            250
FYA641LFP2 / LFL2, Leitfähigkeitssonde     319
FYA641LFP3, Leitfähigkeitssonde            321
FYAD 00-CO2, Kohlendioxidsonde             338
                                                  K
                                                 Kältemittel                             201
                                                 Kapazitive Feuchtefühler                 76
 G                                               Karmanschen Wirbelstraße                226
Gase, Messung der Konzentration            335
                                                 Kohlendioxid                            335
Gaskonzentration, elektrochemische Messung 343
                                                 Kohlendioxid-Gassensormodul             341
Gaskonzentration, Messung durch Infrarot   337
                                                 Kohlenmonoxid                           335
Gebrauchslast, eines Kraftsensors          213
                                                 Kommaverschiebung                       442
Gerätekonfiguration                        434
                                                 Kontinuierliche Messtellenabfrage       449
Geräteprogrammierung                       433
                                                 Korrekturwerte                          441


                                                                                         519
Kraftsensorabgleich                    216    Messwertspeicher                        462
Kraftsensoren                          213    Messwertspeicherausgaben                508
                                              Miniatur-Multisensormodul               80

 L                                            Minimalzeit, V7 Geräte                  496
LC-Display Anzeige                       3    MINWERT                                 447
Leitfähigkeit                          315    Mischungsverhältnis                     75
Leitfähigkeit, Messung                 315    Mittelungsmodus                         440
Leitfähigkeits-Elektroden              301    Mittelungszeit, D7 Sensoren             504
Leuchtdichte                           245    Mittelwertbildung                       458
Leuchtdichte-Messkopf                  296    Mittelwertmodus                         458
Lichtstrom                             245    Mobilfunkmodem                          421
Lichtstrom, Messköpfe                  297    Monitor-Mode                            465
Lichtwellenleiter                      425    MT 8716-DTC1                            103
Linearisierung                         444    Multiplexer                             469
Linearspeicher                         476
Luftdruckkompensation               434,457    N
Luftdrucksensoren                      146    Nennlast, eines Kraftsensors            213
Luftfeuchte                            135    Netzfrequenzstörunterdrückung           475
Luftfeuchtigkeit                        75    Netzwerk-Interfacekabel                 424
Luftströmungsfühler                    163    Niederschlag                            135
Lufttemperatur                         135    Ntc-Fühler                              366
                                              NTC-Perle in Steckern, Thermoelemente   358

 M                                            NTC-Widerstandsfühler                   45
Makros                                 455    NULLPUNKT                               441
Mantelfühler                            39    Nullpunktabgleich                       442
Materialfeuchte                        107    Nummerierung von Messungen              461
Materialfeuchtefühler, kapazitiv       109
Materialfeuchtefühler,
mit dem Leitwertprinzip arbeitend      120
                                               O
                                              Optische Sonden                         157
Maximalzeit, V7 Geräte                 498
                                              optische Strahlung                      245
MAXWERT                                447
                                              Ozon                                    335
mechanische Größen                     189
Mehrfachstecker                        406
Mehrpunktkalibration                   444
                                               P
                                              pH-Elektroden                           301
Messbereich                            437
                                              pH-Elektroden, Justierung               305
Messbereiche, V7 Sensoren              499
                                              pH-Messketten                           302
Messeingänge                             3
                                              pH-Wert                                 301
Messfleck eines Infrarotsensors         50
                                              pH-Wert Messung                         302
Messgeräte                               3
                                              Photometrie                             246
Messwertdämpfung                       458


520
Psychrometer                             94    Schubstange, Wegtaster                        223
Psychrometer FNAD 46-3, stationär        98    SD-Card                                       462
Psychrometer, stationär                  101   Sensormenü                                     19
PT100-Widerstandsfühler                  42    Sensormodul FY A600-CO2                       341
                                               Signalgeber abschalten                        476

 Q                                             Skalierung                                 442,471
Quantumstrahlung                         250   Sleepmodus                                    464
Quantumstrahlung, Messköpfe              290   Sleepverlängerung, D7 Sensoren                499
                                               Sleepverzögerung                              464
                                                                     ®
 R                                             Software ALMEMO -Control                      431
Radiometrie                              246   Sondermessbereiche                            444
Radiometrische Messköpfe                 302   Sonnenstrahlung                               157
Redox - Potential, Messung               311   Spannungsteiler in Standardsteckern           355
Redox-Elektroden                         301   Speicher                                        4
Referenzmessgeräte                       44    Speicher, V7 Geräte                           501
Reflex-Klebestreifen, Drehzahlgeber      241   Speicherausgabe                               465
Reflexions-Lichttaster                   239   Speicherauslesen                              431
Regenintensität                          137   Speichermedien                                462
Regenmenge                               137   Speicherstecker                               462
Relais                                   407   Speicherung                                   450
Relais-Trigger-Analog-Adapter            410   Spitzenwerte                                  447
Relais, Konfiguration                    473   Starten einer Messung                         453
Relaiskabel                              408   Staudruck                                     172
Relativdruck                             190   Staudruckmessmodule                           172
relative Feuchte                         75    Staurohr                                      172
Ringspeicher                             476   Stecker für Temperatursensoren                358
RS232-Datenkabel                         415   Stecker für Gleichspannung                    370
RS232-Datenkabel mit Lichtwellenleiter   416   Stecker für Gleichstrom                       378
                                               Stecker für Messbrücken                       386
 S                                             Stecker für Ntc-Temperaturfühler              366
Sauerstoff                               335   Stecker für Potentiometergeber                384
Sauerstoff-Messzelle                     347   Stecker für Temperatur-Widerstandsfühler      362
Sauerstoff, gelöst in Wasser             301   Stecker für Widerstand                        383
Sauerstoffmessung in Wässern             329   Stecker, für Thermoelemente                   358
Scanzeit, V7 Geräte                      498   STEIGUNG                                      441
Schalenkreuzanemometer                   150   Steigungsabgleich                             442
Schnittstelle                            431   Sternpyranometer                              157
Schnittstellen                            5    Steuerung                                     407
Schnittstellenadapterkabel               403   Stoppen einer Messung                         453



                                                                                            521
Strahlungsintensität                 157   UVC Strahlung                         250
Strömungsgeschwindigkeit             226   UVC-Strahlung, Messköpfe              281
Strömungssensoren                    163
Stromversorgung                       5     V
Stromwandler                         241   V-Lambda Strahlung                    250
                                           V-Lambdastrahlung, Messköpfe          252

 T                                         V7-Messsystem                         495
Taupunktsensoren                     103   V7-Protokoll                          495
Taupunkttemperatur                   75    V7-Protokoll, Befehlsübersicht        506
Taupunkttransmitter                  103   Vergleichsstelle                      36
Temperaturkompensation               435   Vergleichsstelle                      355
Tensiometer                          127   Vergleichsstellenfühler in Steckern
                                           für Thermoelemente                    360
Terminal                             431
                                           Vergleichsstellentemperatur           457
Terminal-Mitschnitt                  432
                                           Vernetzung von Messgeräten            423
Thermoanemometer                     165
                                           Verriegelungsmodus                    444
Thermodrähte                         40
                                           Volumenstrom                          226
Thermoelemente                       36
                                           Volumenstrommessung                   188
Thermoelemente, Stecker              358
                                           Volumenstrommessung                   460
Thermoelementfühler                  39
Thermomaterial in Standardsteckern   355
Trigger                              407    W
                                           Wandlungsrate                         451
Trigger, Konfiguration               473
                                           Wärmedurchgangskoeffizient            65
Triggerung, extern                   455
                                           Wärmedurchgangswiderstandes           65
Trockenfühler eines Psychrometers    94
                                           Wärmeflussplatten                     65
                                           Wechselspannung, Adapterkabel         376
 U                                         Wechselstrom                          241
U-Wert-Bestimmung                    69
                                           Wegaufnehmer                          220
Überabtastung der Messdatenausgabe   476
                                           Wegtaster                             220
Überdruck                            190
                                           Wet-Bulb-Globe-Temperatur-Messung     49
Überlastbarkeit                      175
                                           Wetterstation                         134
Überschreitung eines Grenzwert       455
                                           WIN-Control                           452
Uhrzeit und Datum                    435
                                           Windfahne                             154
Ulbrichtscher Kugel                  248
                                           Windgeschwindigkeit                   137
USB-Datenkabel                       415
                                           Windgeschwindigkeitsgeber             150
UV-Index                             249
                                           Windrichtung                          137
UVA-Strahlung                        249
                                           Windrichtungsgeber                    154
UVA-Strahlung, Messköpfe             265
                                           WLAN-Modul                            420
UVB-Strahlung                        249
UVB-Strahlung, Messköpfe             276



522
 Z
Zangenstromwandler        241
Zugstange, Wegaufnehmer   221
Zweistabmesskette         302
Zyklus                    451




                                523
Ahlborn Mess- und Regelungstechnik GmbH • Eichenfeldstraße 1 • 83607 Holzkirchen • Germany
Tel.: +49 8024 3007-0 • Fax: +49 80243007-10 • E-Mail: amr@ahlborn.com • Internet: www.ahlborn.com
