www.ahlborn.com

ALMEMO ® Manual

for all ALMEMO ® measur ing inst r ument s and
sensor s
● Sensor programming
● Operating instructions for sensors
● Metrological basics

Edition 1/2020

Imprint
ALMEMO® Manual
For all ALMEMO® measuring instruments and sensors
Publisher
AHLBORN Mess- und Regelungstechnik GmbH
Eichenfeldstraße 1
83607 Holzkirchen / Germany
Tel.: (+49) 08024 - 30070
Fax.: (+49) 08024 - 300710
E-mail: amr@ahlborn.com
Responsible for the content
Dr. Birgit Seitz
Dipl. Ing. (FH) Christian Schmidt
Design and typesetting
Michael Trommer
Dr. Birgit Seitz
Hans Puchtinger
Print
Zschiesche GmbH
Wilkau-Haßlau / Germany
2020
Copyright
AHLBORN Mess- und Regelungstechnik GmbH
Eichenfeldstraße 1
83607 Holzkirchen / Germany
All rights reserved, including the right to reprint extracts.

Table of contents

Table of contents
1

Introduction to ALMEMO® technology

1

2

ALMEMO® Measuring instruments

3

3

ALMEMO® sensors

13

3.1

Different types of ALMEMO® sensors

13

3.1.1

ALMEMO standard sensors

13

3.1.2

Digital ALMEMO® D6 sensors

13

3.1.3

Digital ALMEMO D7 sensors

18

3.1.3.1

Operation as sensor on ALMEMO® V7 devices

18

3.1.3.2

Configuration on PC via USB adapter cable

19

3.1.4

Sensor overview

21

3.2

Temperature sensors

35

3.2.1

Thermocouples

36

3.2.1.1

Thermocouple sensors FTA xxx

39

3.2.2

Pt100 resistance sensors

42

3.2.2.1

Pt100 resistance sensors FPA xxx

42

3.2.3

NTC resistance sensors

45

3.2.3.1

NTC resistance sensors FNA xxx

46

3.2.4

Wet bulb globe temperature measurement

49

3.2.5

ALMEMO® infrared sensor

50

3.2.5.1

Compact infrared sensor FIA 844

52

3.2.5.2

Digital infrared sensor FIAD 43

56

3.2.5.3

Infrared measuring head AMiR 7838

63

3.3

Heat flow boards for building physics

65

3.3.1

ALMEMO Heat flow boards

68

3.3.1.1

ALMEMO® Heat flow board FQA 0xx

71

3.3.1.2

Digital heat flow board ALMEMO D6, type FQAD xx

72

3.4

Humidity sensors

75

3.4.1

Capacitive humidity sensors

76

3.4.1.1

FHAD 46-C4xAx, -C2, -C0

79

3.4.1.2

FHAD 46-C7

83

3.4.1.3

Humidity- /temperature sensor FHAD 36-x

85

3.4.1.4

Analog capacitive humidity sensor FHA 646-R

90

®

®

®

®

III

Table of contents

3.4.1.5

Analog capacitive humidity sensors FHA 646-Ex, FHA 646-AG, FHA 646-1/-6

91

3.4.2

Psychrometer

93

3.4.2.1

Portable psychrometer FNAD 46

94

3.4.2.2

Stationary psychrometer FNAD 46-3

97

3.4.2.3

Stationary psychrometer FPA 836-3

100

3.4.3

Dew point sensors

102

3.4.3.1

Dew point sensor FHA 646-DTC1 and dew point transmitter MT 8716-DTC1

102

3.5

Material moisture

107

3.5.1

Capacitive moisture sensor

109

3.5.1.1

Moisture sensor FHA 696-MF

110

3.5.1.2

Moisture sensor for wood FHA 696-MFS1

114

3.5.1.3

Moisture sensor FHA 696-GF1 for determination of water content of granules

115

3.5.2

Moisture sensor, operating on the conductance principle

120

3.5.2.1

Conductivity sensor for wood moisture FHA 636-MF

121

3.5.2.2

Wood moisture sensor for long term measurement FHA 636-MFS1

123

3.5.2.3

Water detector sensor FHA 936-WD

125

3.5.3

Soil moisture tensiometer

127

3.5.3.1

Tensiometer FDA 602-TM2

129

3.6

Meteorological sensors

133

3.6.1

Mobile weather stations

134

3.6.1.1

Meteorological sensor FMD 760 / FMD 770

135

3.6.2

Atmospheric pressure sensors

146

3.6.2.1

Digital sensor FDAD 12-SA for atmospheric pressure

147

3.6.2.2

Measuring connector for atmospheric pressure FDA 612-SA

148

3.6.3

Wind speed sensors

149

3.6.3.1

Wind speed sensor FVA 615 2

149

3.6.4

Wind direction sensors

152

3.6.4.1

Wind direction sensor FVA 614

152

3.6.5

Optical sensors

155

3.6.5.1

Global radiation pyranometer FLA 628 S

155

3.6.6

Combined meteorological sensors

158

3.6.6.1

Digital sensor for humidity, temperature, atmospheric pressure FHAD 46-C4AG
in weather protection housing

158

3.7

Airflow sensors

163

3.7.1

Thermoanemometer

165

3.7.1.1

Thermoanemometer FVAD35THx

165

IV

Table of contents

3.7.1.2

Omnidirectional thermoanemometer FVAD 05-TOKx

168

3.7.2

Differential pressure measuring modules and pitot tubes

171

3.7.2.1

ALMEMO® Differential pressure measuring connector FDA602-SxK,
Pitot tubes FD9912xxx

173

3.7.3

Vane anemometers

177

3.7.3.1

Digital vane anemometer FVAD15-Hxxx

177

3.7.4

Flow rate measurement

187

3.8

Sensors for measuring mechanical quantities

189

3.8.1

Pressure sensors

189

3.8.1.1

Pressure sensor for fixed installation FDA602Lx

193

3.8.1.2

High precision pressure sensor for fixed installation FDAD 33/35M

195

3.8.1.3

Pressure sensor for fixed installation FD 8214

198

3.8.1.4

Pressure sensor for temperature measurement with refrigerant,
absolute pressure FDA 602 LxAK

201

3.8.1.5

ALMEMO® module for differential pressure measurement FDA 602 D

204

3.8.1.6

Differential pressure sensor for wall mounting FD 8612 DPS / APS

207

3.8.1.7

ALMEMO® pressure measuring connector for differential pressure FDA 612 SR,
FDA 602 SxK

211

3.8.2

Force sensors

213

3.8.2.1

Pressure force sensors FKA 022, FKA 613

217

3.8.2.2

Tension and compression force sensors FKA 0251, FKA 0252, FKA 0255

218

3.8.3

Displacement and position sensors

220

3.8.3.1

Displacement sensor FWA xxx T

221

3.8.3.2

Position sensor FWA xxx TR

222

3.8.4

Sensors for measuring flow

224

3.8.4.1

Axial-turbine flow sensor FVA 915 VTHM

226

3.8.4.2

Axial-turbine flow sensor FVA 915 VTH 25M

230

3.8.4.3

Magnetic inductive flow sensor FVA915VMZx

232

3.8.4.4

Vertox flow sensor FV A645 GVx

234

3.8.5

Sensor for measuring speed

237

3.8.5.1

Speed sensor FUA 9192

237

3.9

Electrical quantities

241

3.9.1

Clamp current transformer

241

3.9.1.1

Clamp current transformer for alternating current Chauvin Arnoux Type Mini 09

242

3.9.1.2

Clamp current transformer for alternating current Chauvin Arnoux Type MN 88

243

3.9.1.3

Clamp current transformer for alternating current Chauvin Arnoux Type Y4N

244

V

Table of contents

3.10

Sensors for measuring optical quantities

245

3.10.1

Measuring heads for V-Lambda radiation

252

3.10.1.1 Digital measuring head for illuminance (V-Lambda) FLAD 03-VL1

253

3.10.1.2 Illuminance measuring head FLA 623 VL

255

3.10.1.3 Illuminance measuring head FLA 633 VLM

258

3.10.1.4 Omnidirectional illuminance measuring head FLA 613 VLK

260

3.10.1.5 Illuminance measuring head FLA 603 VLx according to DIN class B

262

3.10.2

Measuring heads for UVA radiation

265

3.10.2.1 Illuminance measuring head FLA 623 UVA

266

3.10.2.2 Illuminance measuring head FLA 633 UVA

268

3.10.2.3 Omnidirectional UVA measuring head FLA 613 UVAK

270

3.10.2.4 UVA irradiance measuring head FLA 603 UV12/14

272

3.10.2.5 UVA irradiance measuring head FLA 603 UV 22/ 24

273

3.10.3

Measuring heads for UVB radiation

275

3.10.3.1 UVB Irradiance measuring head FLA 623 UVB

275

3.10.3.2 UVB measuring head FLA 633 UVB

277

3.10.4

280

Measuring heads for UVC radiation

3.10.4.1 Irradiance measuring head FLA 623 UVC

280

3.10.5

282

Measuring heads for global radiation

3.10.5.1 Irradiance measuring head FLA 623 GS

282

3.10.5.2 Irradiance measuring head FLA 633 GS

284

3.10.6

Measuring heads for infrared radiation

286

3.10.6.1 Irradiance measuring head FLA 623 IR

286

3.10.7

Measuring heads for quantum radiation

288

3.10.7.1 Quantum radiation measuring head FLA 623 PS

288

3.10.7.2 Photosynthesis measuring head FLA 603 PS4/ PS4WG/ PS5/ PS5WG

290

3.10.8

293

Measuring heads for luminance

3.10.8.1 Luminance measuring head FLA 603 LDM2 according DIN class B

293

3.10.9

294

Measuring heads for luminous flux

3.10.9.1 Luminous flux measuring head FLA 603 LSM4 according DIN class B

294

3.10.10

296

Measuring heads for color temperature

3.10.10.1 Measuring head for color temperature and illuminance FLAD 23 CCT

296

3.10.11

298

Radiometric measuring heads

3.10.11.1 Radiometric measuring head FLA 603 RW4 for measuring the irradiance

298

3.11

Water analysis - pH, redox, conductivity, oxygen

301

3.11.1

Measuring the pH value

302

3.11.1.1

FY96PHEK

307

VI

Table of contents

3.11.1.2

FY96PHER

308

3.11.1.3

FY96PHEN

309

3.11.1.4

FY96PHEE

310

3.11.2

Measurement of the redox potential

311

3.11.2.1

Redox combination electrode Type FY96RXEK

312

3.11.3

Conductivity

314

3.11.3.1

Conductivity probe Type FYA641LFP1 / LFL1

316

3.11.3.2

Conductivity probe Type FYA641LFP2 / LFL2

318

3.11.3.3

Conductivity probe Type FYA641LFP3

320

3.11.3.4

D7-Conductivity probe FYD 741-LF

323

3.11.4

Dissolved oxygen concentration in water

327

3.11.4.1

Probe for oxygen concentration in aqueous solutions FYA 640-O2

329

3.12

Sensors for measuring the concentration of gases

335

3.12.1

Measuring the gas concentration with infrared

337

3.12.1.1 Digital carbon dioxide probe FYAD 00-CO2

337

3.12.1.2 Carbon dioxide probe FYA 600-CO2

340

3.12.2

342

Electrochemical measurement of the gas concentration

3.12.2.1 Carbon monoxide probe FYA 600-CO

344

3.12.2.2 Oxygen probe FYA 600-O2

345

3.12.2.3 Ozone transmitter FYA 600-O3

348

3.12.2.4 Gas probes for different gases FYA 600-A

351

4

Connection of foreign sensors and electrical signals to
the ALMEMO® system

353

4.1

Connectors for connection of temperature sensors

358

4.1.1

Connection of thermocouples

358

4.1.1.1

Analog standard connector ZA9000FS for thermocouples Type U, L, S, R, B, A

358

4.1.1.2

Analog standard connectors ZA9020FS / ZA9021FSx for thermocouples Type K, N, J, T

359

4.1.1.3

Analog standard connector ZA9400-FSx with built-in reference junction sensor
for all thermocouples

360

4.1.1.4

D7 connector ZTD700FS for various thermocouples

360

4.1.2

Connection of resistance sensors for temperature measurement

362

4.1.2.1

Analog standard connector ZA9030-FSx for Pt100 and Pt1000 sensors

363

4.1.2.2

D7 connector ZPD70xFS for Pt100 sensors

363

4.1.2.3

D7 connector ZPD710-FS for Pt1000 sensors

364

4.1.2.4

Analog standard connectors ZA9030-FSx for Ni100 and Ni1000 sensors

365

4.1.3

Connection of NTC and PTC sensors for temperature measurement

366

VII

Table of contents

4.1.3.1

Analog standard connector ZA9040FS for NTC sensors

366

4.1.3.2

D6 connectors ZAD040FS for NTC sensors

367

4.2

Connectors for voltage measurements

370

4.2.1

DC voltage

370

4.2.1.1

Voltage measurements with sensors that do not have to be supplied from the device

370

4.2.1.2

Connector for DC voltage with sensor supply from the device

371

4.2.1.3

Connectors for DC voltage with voltage converters for specific supplies

374

4.2.1.4

ALMEMO® Adapter cable ZA 9000-AK

376

4.2.2

AC Voltage

376

4.2.2.1

ALMEMO® Adapter cable ZA9603-AKx for AC voltage

376

4.3

Connectors for current measurements

378

4.3.1

DC current

378

4.3.1.1

Current measurements for sensors that do not have to be supplied from the device

378

4.3.1.2

Connectors for DC current with supply directly from the device

379

4.3.1.3

Connectors for DC current with voltage converters for specific supplies

381

4.4

Connectors for measuring resistances and measuring bridges

383

4.4.1

Connectors for resistance

383

4.4.1.1

Connectors ZA9003xxx for resistance

383

4.4.2

Connectors for potentiometer sensors

384

4.4.2.1

Analog standard connector ZA9025FS3 for potentiometers

384

4.4.2.2

D7 connector ZWD700FS for potentiometers

385

4.4.3

Connectors for measuring bridges

386

4.4.3.1

Analog standard connectors ZA9105FSx for measuring bridges

386

4.4.3.2

D7 connector ZKD700-FS for measuring bridges

387

4.5

Galvanically isolated high-voltage measuring modules for AC and DC signals
and thermocouples

389

4.5.1

Fast ALMEMO DC measuring module

389

4.5.1.1

Measuring module ZA 9900-AB for DC voltage

391

4.5.1.2

Measuring module ZA 9901-AB for DC current

392

4.5.2

ALMEMO AC measuring modules for AC voltage and AC current

393

4.5.2.1

Measuring module ZA 9903-AB for AC voltage

394

4.5.2.2

Measuring module ZA 9904-AB for AC current

396

4.5.3

Measuring module for thermocouples

397

4.5.3.1

Measuring modules ZAD 950 AB for thermocouples, galvanically isolated up to 1000V

398

VIII

®

®

Table of contents

4.6

Frequency / pulses / speed

399

4.6.1

ALMEMO adapter cable ZA9909-AKxU for frequency and pulse signals

399

4.6.1.1

Adapter cable ZA9909-AK1U for frequency measurement

400

4.6.1.2

Adapter cable ZA9909-AK2U for pulse measurement

400

4.6.1.3

Adapter cable ZA9909-AK4U for speed measurement

401

4.7

Various connectors and connection cables

402

4.7.1

Digital input cable

402

4.7.1.1

ALMEMO adapter cable ZA9000ES2 for digital input signals

402

4.7.1.2

ALMEMO® adapter cable ZA9000EK2 for digital input signals

4.7.2

Connectors or cables for adapting special sensors to the ALMEMO system

403

4.7.2.1

Interface adapter cable ZAD 919-AKxx for foreign devices

403

4.7.2.2

D7 pH and redox connector ZYD7 x0-AKx

404

4.7.3

Multiway connector

406

4.7.3.1

ALMEMO® 10-way MU connector ZA 5690 MU

406

5

ALMEMO® Output modules

407

5.1

Accessories for control and signal transmission

407

5.1.1

Trigger and relay cables

408

5.1.1.1

ALMEMO® Trigger cable ZA 1006 ET and ZA 1006 EK2

408

5.1.1.2

ALMEMO Trigger/Relay cables ZA 1006 EKG/ETG

409

5.1.1.3

ALMEMO® Relay cable ZA 1006 GK

409

5.1.2

Relay-trigger-analog adapters

410

5.1.2.1

ALMEMO Trigger output interface ZA 8006 RTA3

411

5.1.2.2

ALMEMO® Trigger output interface ES 5690 RTA5

412

5.1.3

Analog output cable

412

5.1.3.1

Analog output cable ZA 1601-RK

412

5.2

Communication with measuring devices and sensors

414

5.2.1

Data cables

414

5.2.1.1

USB data cable ZA 1919 DKU

415

5.2.1.2

RS232 data cable ZA 1909 DK5

415

5.2.1.3

RS232 data cable with fiber optics ZA 1909 DKL

416

5.2.1.4

Ethernet data cable ZA 1945-DK

417

5.2.2

Wireless data connections

418

5.2.2.1

Wireless PC connections with radio

418

5.2.2.2

Wireless PC connection with WLAN module ZA 1719-WL

420

5.2.2.3

Mobile communications modem ZA 1709 GPRS

421

®

®

402
®

®

®

IX

Table of contents

5.3

Networking of measuring instruments with each other

423

5.3.1

Wired networking of measuring devices

423

5.3.1.1

ALMEMO® network interface cable ZA 1999 NK5

424

5.3.1.2

Network cable with fiber optic cable

425

5.3.2

Wireless networking of measuring instruments with each other
or sensors with measuring instruments

426

5.3.2.1

Wireless device connection with radio module ZA 1719-BNV

426

5.3.2.2

Wireless sensor connection with radio measuring instrument MA 2790-BTFV

427

6

Operation via serial interface

431

6.1

Operation via ALMEMO® Control software

431

6.1.1

Configuration of the interface

431

6.1.2

Programming and memory readout via menus

431

6.1.3

Operation via terminal

431

6.1.4

Read file into spreadsheet

432

6.2

Device programming

433

6.2.1

Selection of a measuring device

433

6.2.2

Output of programming

433

6.2.3

Individual print head / device designation

433

6.2.4

Output of the device configuration

434

6.2.5

Air pressure and temperature compensation

434

6.2.6

Hysteresis

435

6.2.7

Time and date

435

6.3

Sensor programming

437

6.3.1

Select input channel

437

6.3.2

Output programming

437

6.3.3

Measuring range selection

437

6.3.4

Function channels

439

6.3.5

Dimension change

440

6.3.6

Measuring point designation

440

6.3.7

Averaging mode

440

6.3.8

Enter programming values

441

6.3.9

Limit values

441

6.3.10

Correction values

441

6.3.11

Reference value, scaling, decimal point setting

442

6.3.12

Sensor locking

443

6.3.13

Special measuring ranges, linearization, multi-point calibration

444

X

Table of contents

6.4

Acquiring measured values

447

6.4.1

Selection of a measuring point

447

6.4.2

Measured values

447

6.4.3

Peak values

447

6.4.4

Output measured value list

448

6.5

Measuring point query and measured value output

449

6.5.1

Measured value output/storage

449

6.5.1.1

One-time output / storage of all measuring points

449

6.5.1.2

Cyclic output / storage of all measuring points

450

6.5.1.3

Continuous measured value output / storage

450

6.5.2

Print cycle

451

6.5.3

Measurement cycle

451

6.5.4

Conversion rate

451

6.5.5

Setting the output form

452

6.6

Starting and stopping the measurement

453

6.6.1

Via interface, output protocols

453

6.6.2

Start-end time, measuring duration

454

6.6.3

Limit value actions

454

6.6.4

External triggering

455

6.6.5

Macros

455

6.7

Measurement functions for measuring point queries

457

6.7.1

Pulse measurement, summation

457

6.7.2

Air pressure compensation

457

6.7.3

Reference junction temperature measurement with external sensor

457

6.7.4

Averaging

458

6.7.5

Volume flow measurement

460

6.8

Numbering of measurements

461

6.9

Measured value memory

462

6.9.1

Data storage in external storage media

462

6.9.2

Measurement data acquisition

463

6.9.2.1

Query modes

464

6.9.3

Measured data output

465

6.9.3.1

Memory output to the serial interface

465

6.9.3.2

Selective memory output

466

XI

Table of contents

6.9.4

Reading out ext. memory cards with USB reader

467

6.10

Special functions

468

6.10.1

Output of the extended sensor programming

468

6.10.2

Change input multiplexer

469

6.10.3

Element flags

469

6.10.4

Change output function

470

6.10.5

Minimum sensor supply voltage

471

6.10.6

Print cycle factor

471

6.10.7

Analog output functions

471

6.10.8

Assignment of the alarm relays to limit values

472

6.10.9

Configuration of the output modules

473

6.10.10

Control of output relays

474

6.10.11

Output of the device version

474

6.10.12

Change baud rate

475

6.10.13

Device configuration

475

6.10.13.1 Operating parameters

475

7

Command overview V6 protocol

477

7.1

Measured value processing

477

7.2

Measuring point queries, measurement data recording and output

479

7.2.1

Process control

479

7.2.2

One-time manual measuring point query and output

480

7.2.3

Start cyclic measuring point query and output

480

7.3

Measured value memory outputs

482

7.4

Sensor programming

484

7.4.1

Measuring ranges

484

7.4.2

Measured value scaling and correction

486

7.4.3

Limit values

486

7.4.4

Special functions

487

7.5

Device programming

489

7.5.1

Output of device parameters

489

7.5.2

Program simulator

491

7.5.3

Menu configuration

492

XII

Table of contents

8

V7 functions and V7 protocol

495

8.1

ALMEMO® V7 measuring system

495

8.2

Improvements and changes of the V7 system

496

8.2.1

Channel number and numbering of the sensors

496

8.2.2

Measurement speed

496

8.2.3

Range of measured values

497

8.2.4

Measuring ranges

498

8.2.5

Dimension and designation

8.2.6

Configuration of ALMEMO D7 sensors

498

8.2.7

Sleep extension

498

8.2.8

Setpoints

498

8.2.9

Alarm relays of limit values

499

8.2.10

Change input multiplexer

499

8.2.11

Entering calibration values

499

8.2.12

Memory

499

8.2.13

Query of the sensor programming

499

8.2.14

Query of the device programming

500

8.2.15

Measuring channel query

501

8.2.16

Measured value list

501

8.2.17

Averaging time

501

8.2.18

Compatibility

502

8.2.19

Extension cable

502

8.2.20

Protocol changes

502

8.3

Command overview V7 protocol

503

8.3.1

Measured value processing

503

8.3.2

Measurement channel queries, measurement data acquisition and output

503

8.3.2.1

Process control

503

8.3.2.2

One-time manual measuring channel query and output

504

8.3.2.3

Start cyclic measuring channel query and output

505

8.3.2.4

Output running measured values

505

8.3.3

Measured value memory outputs

505

8.3.4

Sensor programming

506

8.3.4.1

Measuring ranges changed compared to V6 (Dr. Sonntag formula)

507

8.3.4.2

Measured value scaling and correction

507

8.3.4.3

Limit values

507

8.3.4.4

Special functions

508

8.3.4.5

Output of the sensor programming

509

498
®

XIII

Table of contents

8.3.4.6

Direct access to the D7 sensors, resp. via V7 device

509

8.3.5

Device programming

511

8.3.5.1

Output of the device parameters

512

8.3.5.2

Output of the output modules

513

8.3.5.3

Memory configuration

514

8.3.5.4

Output of all macros

514

8.3.5.5

Menu configuration 710

514

9

Keyword index

517

XIV

Introduction to ALMEMO® technology

1 Introduction to ALMEMO® technology
The ALMEMO® System consists of an ALMEMO® measuring device and intelligent ALMEMO® connectors for
the corresponding sensors. A wide variety of versions are available, from 1-channel transmitters to measurement
data acquisition systems with more than 1000 measuring points. Most of the ALMEMO® measuring instruments
differ only in their design (hand-held device, desktop device, 19" system, panel-mounted device, transmitter...), in
the number of measuring inputs, in the display, output and operating elements, as well as in the power supply. The
intelligent ALMEMO® connector allows the devices to be completely programmed, except for the time sequence
control, when standard sensors and interface cables are connected. They have a uniform functional scope with
configurable options. All parameters are accessible via the interface and can be changed at will, as the data carriers
in the connectors can be overwritten again and again. All units have the same measuring input circuit. More than
60 standard measuring ranges are available for cross-sector applications. Averaging of measured values can be
performed in three different ways. Averaging can be done via several manual measurement point queries, via all
measured values within a cycle or via all measured values from the beginning to the end of a measurement. If limit
values are to be monitored, this can be done by programming max/min values into the ALMEMO® connector.
The devices are equipped with a high-resolution AD converter, digital linearization and digital calibration. An
optimal reference junction compensation is guaranteed by precision thermistors in the socket spring. Measuring
inputs, power supply and interfaces are galvanically isolated from each other. The internal memory of ALMEMO®
data loggers is externally expandable and can be configured as linear or ring buffer. The memory can be read out
selectively by time and number. The switching of the measuring points is done galvanically isolated with
absolutely wear-free solid state relays.
Measuring and output cycles can be selected independently. There is also an output or storage of measured and
average values, as well as minimum and maximum values available. The start and end of a measurement point
enquiry can be controlled variably (via keyboard or interface, via time and date, by limit values or external signal).
All measuring devices can be addressed via the interface and are therefore networkable. Up to 100 devices can be
networked via cable or wirelessly.

Maximum individuality
ALMEMO® devices can be used in completely different applications. The measuring instruments automatically
recognize the characteristics of the connected sensor. Certain functions are only activated with the corresponding
connector, interface cable or module. When humidity sensors are plugged in, e.g. dew point, mixing ratio, vapor
pressure and enthalpy are calculated automatically. With attached psychrometers, dynamic pressure probes and
probes for dissolved oxygen, the current air pressure can be entered or automatically compensated by pressure
sensors. When measuring dynamic pressure, pH, humidity, dissolved oxygen and conductivity, the influence of
temperature can be compensated. For flow probes, the cross-section can be entered for volume flow measurements.
For special sensors there are connectors with integrated adaptation electronics.

Only one measuring device for all sensors
The intelligent ALMEMO® input connector makes every measuring arrangement an extremely flexible measuring
system. Instead of using the pre-assembled ALMEMO® sensors, it is also possible to use your own, already
existing transducers. For this purpose, pre-programmed ALMEMO® connectors with the necessary sensor
parameters and the appropriate measuring range are available. The connectors have six screw terminals and can
be easily connected. It is possible to assign a designation to each measuring point on all devices and plugs. This
individual sensor designation makes the measurement setup clear and prevents mix-ups. In addition, sensor signal
and dimension can be scaled and the measured value can be corrected in zero and slope. Some measuring
instruments with ALMEMO® connectors offer the possibility to store multi-point calibrations in the connector or
to program own linearizations with up to 30 points in the connector (simple interpolation point input with setpoint

1

Introduction to ALMEMO® technology

and actual value table via ALMEMO® Control software, any special measuring ranges programmed in the
connector). Calibration dates can be managed in the connector and displayed with an automatic message. The
possibility of correcting sensor errors in the connector turns simple sensors into precise measurement sensors.
Their function and accuracy is increased by ALMEMO® measurement technology. Standard signals can be
displayed in their original size. For multiple sensors, e.g. temperature and humidity, only one connector is required.
Programming is easily done via the device keypad, via terminal or software and can be protected by a staggered
locking system. All settings and programming can be carried out using the Windows configuration software
ALMEMO® Control included in the scope of delivery.

ALMEMO® digital technology
Via digital ALMEMO® D6 and D7 connectors, numerous analog sensors and measured variables can be digitized.
Thus, the ALMEMO® System is open for any extensions of measurement parameters, measurement functions and
applications. New measuring ranges and linearizations are stored in the digital ALMEMO® D6 or D7 connector
independently of the ALMEMO® measuring device. The overall accuracy of the digitized ALMEMO® sensor
remains independent of the device and connected extension cables. The complete measuring chain, consisting of
the sensor and the connected ALMEMO® D6 or D7 connector (with its own AD-converter), is calibrated (DAkkS
/ factory) and can be replaced or exchanged at will. Pluggable, digital extension cables offer a high transmission
security.
Important! ALMEMO® D7 connectors can only be connected to the current ALMEMO® instruments of version
V7 (e.g. ALMEMO® 500, ALMEMO® 710, ALMEMO® 809, ALMEMO® 202/204, ALMEMO® 470).
Digital ALMEMO® D7 connectors enable high measuring speeds and high precision. They can be used for a wide
variety of measuring tasks. Dynamic processes are measured by the ALMEMO® D7 connector with a fast
conversion rate (range: fast measurement). If high resolutions and stable values are required, e.g. for precision
transducers, the ALMEMO® D7 connector works with a reduced conversion rate (range: high resolution). The
digital ALMEMO® D7 connector has its own built-in AD-converter. The measuring rate is solely determined by
the AD-converter. On the ALMEMO® V7 measuring device all D7 connectors work in parallel with their own
measuring rate. Thus high measuring speeds are achieved.

Open to every periphery
Sensors with analog or digital output signals can be connected to the inputs of ALMEMO® measuring instruments
via various connectors or cables.
Depending on the requirements, various adapters can be plugged into the outputs of the measuring instruments,
e.g: analog outputs, various interfaces (USB, RS232, RS485, WLAN, fiber optic, Ethernet, radio), alarm
transmitters or trigger inputs. For remote enquiries, the data can also be transmitted via Internet or mobile radio
modem.
Suitable output formats are available for spreadsheets. Various software packages are available for the graphical
display and evaluation of the measured data.

2

ALMEMO® Measuring instruments

2 ALMEMO® Measuring instruments

Measuring principle
As already described in chapter 1, the ALMEMO® System consists of an ALMEMO® measuring device and
intelligent ALMEMO® connectors for the corresponding sensors. The ALMEMO® devices automatically adapt the
characteristic data of the connected sensor stored in the sensor plug and are completely programmed, except for
the time sequence control.

Properties of the measuring instruments
Equipment
Measurement inputs
While smaller ALMEMO® measuring instruments are equipped with one, two or four measuring inputs, the large
data acquisition systems offer 190 measuring inputs or more. The measurement inputs on the measuring devices
are specially designed for ALMEMO® connectors.

Fig. 2.1 Measuring inputs on ALMEMO® 500

Plug-in cards for miniature thermal plugs and for 10-way plugs are also available for the data acquisition systems.
Display
Some portable measuring devices are equipped with a simple LC display.

Fig. 2.2 Simple LC display

More comfort is offered by measuring instruments with a graphic display, which has great advantages in terms of
clarity and programming options.

3

ALMEMO® Measuring instruments

Fig. 2.3 Graphic display

The data logger ALMEMO® 710 has a touch display that shows the settings of the device and connectors as well
as measured values in table or diagram form.

Fig. 2.4 Screen ALMEMO® 710

The data acquisition system ALMEMO® 500 uses a tablet with app for instrument operation and display. The app
is available for Android, Windows and Apple IOS.

Fig. 2.5 Tablet with app for ALMEMO® 500

Data logger function
Most ALMEMO® measuring instruments have a data logger function, i.e. they can automatically write data into a
memory.
While most measuring instruments are equipped with internal memory, there are also measuring instruments whose
data logger function is activated when an external memory is plugged in. To use them as data loggers, they must
be operated with the ZA1904SD memory plug.
Memory
The memory of the simpler devices can hold up to 100,000 measured values in an internal flash memory. In
contrast, the ALMEMO® 500 data acquisition system is equipped with an internal, SD-based memory that can
hold up to approx. 600 million measured values.

4

ALMEMO® Measuring instruments

Interfaces
ALMEMO® socket A1
Digital interface:

Baud rates: up to 921 kBaud, data 8-bit serial, 1 start bit, 1 stop bit, no parity
ALMEMO® Data connection via USB, RS232, Ethernet, wireless with radio,
WLAN, mobile radio, cloud
See chapter Network technology

Analog output:

ALMEMO® Analog cable and analog interface, see chapter Output modules

ALMEMO® socket A2
Networking:

ALMEMO® Network cable or wireless with radio
See chapter Network technology

Data storage:

ALMEMO® Memory connector with memory card
See chapter General accessories

Analog output:

ALMEMO® Analog cable and analog interface, see chapter Output modules

Trigger input:

ALMEMO® Trigger cable and trigger interface, see chapter Output modules

Relay output:

ALMEMO® Relay cable and relay interface, see chapter Output modules

Power supply
The power supply of the devices can be done on the one hand by carefully selected power units, on the other hand
most of the devices can be supplied by batteries or rechargeable batteries which can be charged in the devices. The
MA500 data acquisition system can be equipped with rechargeable battery inserts (charge quantity up to approx.
14 Ah).

5

ALMEMO® Measuring instruments

Versions

6

ALMEMO® Measuring instruments

ALMEMO® measuring instruments are available as portable devices, desktop devices and built-in devices:
Type

Example

Portable device

Desktop device

Built-in device

Possible measuring ranges of ALMEMO® 2450, 2490, 2470 and all other ALMEMO® devices
Sensors

Temperature
Thermocouple sensors:
NiCr-Ni Type K (NiCr)
NiCroSil-NiSil Type N (NiSi)
Fe-CuNi Type L/J (FeCo/IrCo)
Cu-CuNi Type U/T (CuCo/CoCo)
PtRh10-Pt Type S (Pt10)
PtRh13-Pt Type R (Pt13)
PtRh30-PtRh6 Type B (EL18)
AuFe-Cr (AuFe)
Resistance temperature
sensors:
Pt100/1000 (P104, P204)
Ni100/1000 (N104)
NTC Type N (NTC)
Heat flow
Heat flow

Item number

2450

2490

2470

All
other
devices

FTA xxx

x
x
x
x
x

x
x
x
x
x
x
x
x

x
x
x
x
x
x
x
x

x
x
x
x
x
x
x
x

Range
Range
x

x
x
x

x
x
x

x
x
x

x

x

x

x

Range
Range
Range
FPA xxx
FNA xxx
FQA xxx, FQADxx

7

ALMEMO® Measuring instruments

Sensors
Rel. humidity
Capacitive with NTC
Digital humidity-/temperature
sensor
Digital humidity-/temperature
sensor
Psychrometric with NTC
Psychrometric with Pt100
(2 connectors)
Digital psychrometer
Dew point
Digital dew point sensor
Condensation detector
Material moisture
Water detector probe
Material moisture sensor
Wood moisture sensor
Moisture sensor for granules
Soil moisture, tensiometer
Airflow
Vane anemometer for air
Differential pressure for pitot
tube measurement
Thermoanemometer
Thermoelectric flow sensor

Item number

2450

2490

2470

All
other
devices

FHA 646 xxx

x

x

x

x

FHAD 46x

x

x

x

x

FHAD 36 Rx
FNA 846

x

x

x

x
x

FPA 8363
FNAD 46, FNAD 463

Range

Function

Function

x

x

x

x
x

FHA 646 DTC1
FHA 9461

x
x

x
x

x
x

x
x

FHA 936 WD
FHA 696 MF
FHA 636 MFx,
FHA 696 MFS1
FHA 696 GF1
FDA 602 TM

x

x

Function

x
x

x
x

x
x
x

x
x
x

x
x
x

x
x
x

x*

x*

x **

x

FVAD 15 Sxxx,
FVAD 15 MA1
FDA 602 S1K,
FDA 602 S6K
FVAD 35 THxx
FVA 605 TAxx

Range

Function

Function

Function

Range

x*
x **
x*
x*
x **
x*
x*
x **
* No average value channel for flow measurement possible (no start of a continuous or cyclic measurement)
** Damping for 1 measuring channel possible

x
x
x

Pressure
Pressure transducer for liquids
and gas
Temperature compensated
pressure transducer
Differential transmitter
Digital pressure transducer
Pressure transducer for wall
mounting
Atmospheric pressure
Digital atmospheric pressure
Pressure measuring connector
for differential pressure

FDA 602 Lxx

x

x

x

x

FD 8214
FDA 602 D
FDAD 33, FDAD 35M
FD 8612 DPS / APS /
DPT
FDA 612 SA
FDAD 12 SA
FDA6 12 SR,
FDA 602 SxK

x
x
x

x
x
x

x
x
x

x
x
x

x

Range
x

x
x
x

x
x
x

x
x
x

Range

x

x

x

Force
Tension and pressure force

FKA xxx

x*

x*

x*

x

Speed sensor
Speed sensor

FUA 9192

x

x

x

x

* Only temporary zero setting possible (no end value adjustment)

8

ALMEMO® Measuring instruments

Sensors

Item number

2450

2490

2470

Displacement
Displacement transducer,

All
other
devices

FWA xxx T

x*

x*

x*

x

Displacement transducer,

FWA xxx TR

x*

x*

x*

x

Flow rate
Axial or turbine flowmeter for
liquids
Flow sensor with temperature

FVA 915 VTHxxx
FVA 645 GVx

x
x

X
x

x
x

x
x

FEA 6042, FEA 604
MN,
FEA 6044 N

x

x

x

x

x

x

x

x

x

x

x

x

Function
x
x

x
x
x

x
x
x

Function
x
x
x

x
x
x
x*
x
x
x

x
x
x
x
x
x
x

potentiometric

spring loaded
* Only temporary zero setting possible (no end value adjustment)

Electrical variables
Clamp current transformer for
alternating current
ALMEMO® Meas. module
DC voltage, direct current
AC voltage, AC current
Meteorology
Meteo-multi sensor (2 connect.)
Wind speed sensor
Wind direction sensor
Precipitation sensor
Rain detector
Radiation measuring sensor
Star pyranometer

ZA 9900 ABx,
ZA 9901 ABx
ZA 9903 ABx,
ZA 9904 ABx
FMA 510, FMA 510H
FVA 615-2
FVA 614
FRA 916, FRA 916 H
FRA 616 D
FLA 613 x
FLA 628 S

Function

* For ALMEMO® 2470-2: Missing functions

Room climate
Globe thermometer

FPA 805 GTS

Range

x

x

x

FLA 603 x
FLA 613 x
FLA 623 x
FLAD 23 CCTx

x
x
x
x

x
x
x
x

x
x
x
x

x
x
x
x

Water analysis
pH combination electrode
Redox combination electrode
Conductivity probe
Oxygen sensor

FY 96 PH x
FY 96 RXEK
FYA 641 LF xxx
FYA 640 O2

Adjustment
Adjustment
Range
Adjustment

x
x
x
x

x
x
x
x

x
x
x
x

Gas concentration in air
Portable digital carbon dioxide
sensor
Carbon dioxide probe
Carbon monoxide probe
Oxygen probe

FYAD 00 CO2
FYA 600 CO2
FYA 600 CO
FYA 600 O2

x

x
x
x
x

x
x
x
x

x
x
x
x

Optical radiation
Radiation sensor
Radiation sensor
Radiation sensor
Digital colour temperature
sensor

Range
x

Adjustment

9

ALMEMO® Measuring instruments

Sensors

Item number

2450

2490

2470

Ozone transmitter
Gas probes
Infrared temp. measurement
ALMEMO® infrared measuring
head
Infrared measuring head
Infrared handheld device
Digital infrared temp. sensor

FYA 600 O3
FYA 600 Ax

x
x

x
x

x
x

FIA 844
MR 7838, MR 7842
MR 781420 SB
FIAD 43

x
x
x
x*

x
x
x
x*

x
x
x
x*

All
other
devices
x
x

x
x
x
x

* Emissivity not changeable

Restrictions in functionality:
- Range:

Missing or limited measuring range → Measured value cannot be displayed

- Function:

Missing function to display sensor-specific measurement data (e.g.: average value/cycle) or to carry
out necessary programming

- Adjustment: No measured value adjustment of the sensor possible (pressure, force, displacement, O2, pH,
conductivity)

Programming
The programming of ALMEMO® measuring instruments is described in detail in chapter 6.2 of this manual.
All measuring ranges supported by ALMEMO® devices are listed in chapter 7.4.1

Technical Data
Inputs:
Channel switching
between the input sockets
for analog sensors

4-pole with Photo-MOS relays:
Electrical isolation: max. 50 V
(Measuring module with higher electrical isolation see chapter 4)
Offset voltage: < 5 µV
Reference junction compensation: Active in the range from –30 to +100°C , accuracy: ±0.2 K ±0.01 K/°C
Nominal temperature:
22°C ±2 K
Sensor power supply:
6 V to 12 V, depending on power supply
Self calibration:
Automatic zero point correction, measuring current calibration
Control functions:
Automatic sensor and sensor break recognition

10

2.5 to
10 M/s

2.5 M/s

100 ppm/K

0.1% ± 4
Dig.

-4 to +5 V

-0.26 to
2.6V

2450, 2420

C
2490

B

2.5 to 10M/s

50 ppm/K

Pt100/1000:
0.3 mA

0.03% ± 4
Dig.

-2 to +5 V

-2 to +5V

100 pA,
ex 1 V: 10 nA

*Measuring rate 400 Measurements/s (Option SA0000Q4)
*Measuring rate 500 Measurements/s (Option SA0000Q5)

Measuring rates in
Measurements/s

100 ppm/K

Pt100:
1 mA
Pt1000:
0.1 mA

Measuring current

TC

0.05%
± 4 Dig.

System accuracy

-4 to +4 V

Input range

±5 V

< 50 nA

Input current

Max. Overload

Devices
older than
V6 series

ALMEMO®
Device series

Precision class

Basic
meas. devices

Precision classes of the ALMEMO® devices

2.5 to 10M/s

30 ppm/K

Pt100:
1 mA,
Pt1000:
0.1 mA

0.03% ± 3
Dig.

-2 to +5 V

-1.9 to +2.9 V

100 pA

2470, 2790,
2590A

A

Professional
meas. devices

30 ppm/K

Pt100:
1 mA,
Pt1000: 0.1 mA

0.02% ± 2 Dig.

±12 V

-1.9 to +2.9V

100 pA

500, 710, 809,
2690A, 2890, 5690,
8590, 8690

Option 400 M/s*

Option 500 M/s*

2.5 to 100 M/s

Pt100:
1 mA,
Pt1000:
0.1 mA

±12 V

2.6 V:
-3 to +3 V
otherwise:
-2.3 to +1.3 V

500 pA,
2 V: 500 nA

4390

AA

2.5 to
1000 M/s

Pt100:
ca. 1 mA,
Pt1000:
ca. 0.1 mA

±2.8 V

-1.9 to +2.6V

100 pA

D7 Connector

Precision measuring devices

500 pA

1030/1036,
8036

1.25 M/s

2 ppm/K

Pt100: ca. 1 mA

0.010 K ± 1 Dig.

±3.3 V

-2 to +1.7 V

10 ppm/K

0.1 K ±
1 Dig.

500 pA

1020

A+

Reference measuring devices

ALMEMO® Measuring instruments

11

ALMEMO® Measuring instruments

Condition for high conversion rate
In addition to the standard conversion rates, the conversion rate can be set to 400 or 500 measurements/sec. This
allows a selected measuring channel to be stored with a measuring rate of 400 or 500 measurements/sec. This is
only possible with NTC sensors and sensors with voltage or current measuring range. It is not possible to change
channels during the measurement.
Resolution, accuracy and sensitivity to mains hum or electromagnetic interference are comparable to a
measurement at the conversion rate of 50 measurements/sec when using these options. Care must be taken to
ensure an interference-free environment and short sensor cables!
Data output is only possible on a micro SD card: accessory ZA1904SD, memory plug with micro SD. The data
are stored in table format (separated by semicolons) with a time stamp with a resolution of 0.001 seconds. The
WinControl software can process this format from version 6.1.1.6.

Use
Preparation
The electronics contained in the plugs can be destroyed by voltage spikes that can occur when the plugs are plugged
into a switched-on device. Therefore, ALMEMO® connectors should always be connected with the measuring
instrument switched off.

Protection of the measuring instruments
The working and storage temperatures specified in the data sheets of the measuring instruments must be observed,
which also contain information on the range of humidity in which the measuring instruments can be operated.
Special care must be taken to ensure that no moisture condenses on the boards of the measuring instruments in the
event of a sudden drop in temperature.

Maintenance
To maintain the reliability and measuring accuracy of the instruments, it is recommended to have them serviced at
regular intervals.

12

ALMEMO® sensors

3 ALMEMO® sensors
With the help of approx. 65 measuring ranges, a large number of transducers can be directly connected to the
ALMEMO® measuring instruments and the exact measured values can be read off immediately without having
to make any adjustments to the instrument. All sensors with ALMEMO® connector are generally programmed
with measuring range, dimension and the possibly required scaling in an EEPROM. The corresponding
measuring channels are automatically activated and set accordingly by the sensor. A mechanical coding ensures
that sensors and output modules can only be plugged into the correct sockets in the correct position. The handling
of the sensors and the connection of own sensors is described in detail in the following chapters.

3.1

Different types of ALMEMO® sensors

3.1.1

ALMEMO® standard sensors

With analogue sensors, the electrical signal is recorded and evaluated in the device according to the measuring
range. There are also digital sensors, mostly for digital signals with the measuring range 'DIGI'. They contain
their own microcontroller in the connector, which processes the measured values and transmits them digitally to
the measuring device via the I2C bus.
All ALMEMO® sensors are adjustable, i.e. correction values of the sensor can be permanently stored in the
connection plug (see chapter 6.3.10). If they have an enlarged EEPROM in the connector (E4), multi-point
corrections are also possible (see chapter 6.3.13). With DAkkS (Ilac) or factory calibrations, the deviations can
be immediately stored as correction values in the connector.

3.1.2

Digital ALMEMO® D6 sensors

The digital ALMEMO® D6 sensors are characterized by highest accuracy and flexibility. The digitalization of
the measuring signal is done in the connector of the D6 sensors, which has several advantages (see chapter 4,
'Basics'). In addition to the I2C interface of the standard sensors they are equipped with a second serial interface
(UART). Thus, they can be used for measurements on ALMEMO® devices (V5 and higher, update if necessary),
while programming is carried out via the UART interface on V7 devices or on the PC directly via a special cable.
In this way, new functions and areas that are not supported by the ALMEMO® devices themselves can be
configured and used with the ALMEMO® Control software via a menu stored in the sensor. As before, various
functions for adjustment, correction and multi-point adjustment are available for the measured values. As a new
function an internal measured value damping can be programmed for each D6 sensor (see below).
Operation as sensor at any ALMEMO® measuring instrument
The ALMEMO® D6 sensor supplies digital measured values of 1 to 4 measuring channels over the measuring
range 'DIGI' to the ALMEMO® device, where they are processed as usual. Hidden channels (marked with ~) can
be activated via the ALMEMO® device, just as any other channel can be switched off or deactivated and also
reactivated. Certain function channels can also be programmed and used. The sensor is supplied by the measuring
instrument.

13

ALMEMO® sensors

Without extension

With extension

The universal extension cables ZA9090-VKCxx are used to extend the probes on the device. The measured values
and connector programming are transmitted serially and interference-free via RS485 drivers (maximum 100m).
For operation in sleep mode, a sleep extension must be programmed for some probes.
Atmospheric pressure measurement and compensation
Some measured variables, which are marked 'CP' in the measuring range list (see chapter 7.4.1), depend on the
atmospheric pressure, i.e. without its consideration, considerable measuring errors may occur. For this reason,
these D6 sensors are equipped with an atmospheric pressure sensor in the ALMEMO® connector as standard or
as an option, which automatically always serves for atmospheric pressure compensation (CP), even when the
channel is deactivated. However, this sensor-internal atmospheric pressure compensation cannot be displayed in
the device with the abbreviation CP as usual. The measured value of atmospheric pressure is also programmed
as a climate variable by default.
Measured value correction
For the primary measuring channels, adjustment values or a multi-point adjustment can be stored in the D6 sensor.
If correction values (zero point, slope, base, factor) have been programmed in the ALMEMO® connector, they
are processed normally by the ALMEMO® device.
Operation on PC via serial interface
Operating a D6 sensor via the serial interface is used to configure the sensor (see below). Depending on the
operating mode - on the ALMEMO® measuring instrument or directly on the PC via serial interface (USB, RS422)
- different configurations can be carried out:

14

ALMEMO® sensors

Functional comparison

Operating mode
On ALMEMO® device

Direct on PC, via USB coupling adapter
ZA1919AKUV, see below

Deactivate measuring channel

Yes*

Yes

Activate
measuring
channel
(without changing range)

Yes*

Yes

Change D6 measuring range

No

Yes

Change or use V6 functional
channels

Yes*

No

Define atmospheric pressure as
reference for ALMEMO® devices

Yes*

Yes

Program atmospheric pressure to a
fixed value

No

Yes

Programming damping

No

Yes (see below)

Correction value, zero point,
slope, base, factor programming

Yes*

Yes*

Multipoint adjustment

Yes**

No

* See operating instructions of device or ALMEMO® manual
** Only with ALMEMO® devices including option KL

Connection to the PC via USB coupling adapter cable
The ALMEMO® D6 sensor can be connected directly to the PC with the USB coupling adapter cable ZA1919AKUV. A microcontroller in the adapter cable automatically sets the necessary power supply as well as the baud
rate and device address of the sensor (see below, Interface).

Configuration on PC
Via the additional serial interface, the D6 sensors offer the possibility to configure new measuring ranges and
sensor-specific functions with the PC using the ALMEMO® Control software (from v. 5.14.0.330) and then to
operate the D6 sensor on any ALMEMO® measuring instrument.
The individual 'Sensor menu' can be found in the measuring point list under 'Edit'. Primarily the 4 measuring
points with the special D6 measuring ranges of the D6 sensor can be programmed here. The measuring ranges
appear on the interface with new meaningful abbreviations, while only the 'DIGI' range can be used via the
measuring instruments. In addition to the range, a 2-digit dimension and a comment are automatically
programmed and then the channel is locked with 5.
Functional channels* are either parameters of the ALMEMO® device or they are calculated by the device. In
most cases they cannot be provided by the sensor. Therefore they cannot be programmed from the PC and cannot
be used. If they have been programmed from the instrument, the range but no measured value appears on the
interface and the message ´!unusable´ appears as comment.

15

ALMEMO® sensors

Primary channels do not necessarily have to be activated if they are not to be corrected by the device. To delete
ranges from the list, select ´- - - -´.
In addition, other parameters (such as atmospheric pressure compensation or temperature compensation) can be
set depending on the sensor type.
Atmospheric pressure compensation
For sensors with integrated atmospheric pressure sensor, the compensation is set to 'Sensor' as standard, i.e. the
current measured value is displayed in the sensor menu under 'Value'. However, if a certain value (sea level,
weather report, channel) is to be used, this value can be programmed in the menu item 'Value'. In order to use the
measured value of the atmospheric pressure for compensation of other sensors on the ALMEMO® device, simply
click on the item 'Reference'. This will program the abbreviation '*P' into the commentary of the measuring
channel 'D AP', so that the measured value is also permanently available in the ALMEMO® device for
atmospheric pressure compensation (see chapter 6.2.5).
Averaging time (damping)
All measured values of the primary channels are continuously queried internally at the individual refresh rate. If
these values are too unstable due to the measurement conditions, an averaging time can be entered automatically
for both primary channels in the menu. This dampens the measured values by means of a sliding averaging.
Interfaces
USB coupling adapter cable ZA1919-AKUV is always operated with 115.2 kBd on the PC side. The sensors
themselves also work with 115.2 kBd as standard. The following table shows the supported commands for
configuration and polling of the sensors during operation on the PC.
Interface commands
Supported standard commands see chapter 7, Identification: D6
New commands of D6 modules:
Outputs:
Commands
Infolist: Range, baud rate
P60
Configuration menu
P61
Internal: Adjustment, averaging time, range P69
Inputs:
Query of programming:
P15
New initialisation:
f1 C19
Fixed programming of atmospheric pressure: gxxxxx
Switch back to built-in sensor:
g00000
To activate the serial interface, addressing with the command Gxx or G-00 is required in any case.
The CRC mode is supported.

16

ALMEMO® sensors

Adapted sensors to D6 connectors
ALMEMO®-D6 Atmospheric pressure sensor with temperature compensation
ALMEMO®-D6 Temperature/humidity sensor, pluggable sensor element
ALMEMO®-D6 Temperature/humidity sensor, pressure tight to 16 bar
ALMEMO®-D6 Temperature/humidity sensor with atmosph. pressure compensation
ALMEMO®-D6 NTC psychrometer with atmospheric pressure compensation
ALMEMO®-D6 Infrared temperature sensor
ALMEMO®-D6 NTC temperature sensor
ALMEMO®-D6 Thermoanemometer 2 m/s with atmospheric pressure compensation
ALMEMO®-D6 Omnidirectional thermoanemometer
ALMEMO®-D6 Vane anemometer
ALMEMO®-D6 Vane anemometer
ALMEMO®-D6 Heat flow board with temperature compensation
ALMEMO®-D6 CO2 sensor with atmospheric pressure compensation
ALMEMO®-D6 Precision pressure sensor
ALMEMO®-D6 Colour temperature sensor
ALMEMO®-D6 V-lambda radiation sensor

Accessories:

Intelligent ALMEMO® extension cable for sensors (xx = length in m)
USB adapter cable with coupling 6..12V, 200mA, baud rate 115.2kBd

FDAD12-SA
FHAD46-C
FHAD46-C7
FHAD36-R
FNAD46
FIAD43
ZAD040-FS/FS2
FVAD35
FVAD05-TOK
FVAD15
FVAD15-H
FQADxx
FYAD00-CO2
FDAD33/35
FLAD23-CCT
FLAD03-VL1
ZA9090-VKCxx
ZA1919-AKUV

17

ALMEMO® sensors

3.1.3

Digital ALMEMO® D7 sensors

The new digital ALMEMO® D7 sensors offer significant advantages due to additional measured variables, higher
speed, extended measuring range and a higher number of channels per sensor. At the same time, efficient
measurement of fast and slow sensors with any range of measured values is possible. New measuring functions
and ranges that are not supported by the ALMEMO® devices themselves can be configured and used via a menu,
stored in the sensor. This makes the new ALMEMO® D7 system flexible and future-proof. Communication from
sensor to measuring device is generally done via a serial interface. Thus, the D7 sensors can only be plugged into
new ALMEMO® V7 devices. For up to 4 primary channels a floating averaging can be configured internally.

3.1.3.1

Operation as sensor on ALMEMO® V7 devices

ALMEMO® D7 sensors deliver their final digital measured values of 1 to 10 measuring channels to the
ALMEMO® V7 device via the serial interface almost simultaneously. The measured values are only stored or
output there. Function channels can only be programmed and used by the device. If a measuring channel should
not be displayed, the measuring range can be switched off or deactivated and also reactivated as usual via the
ALMEMO® device. The sensor is powered by the measuring device.
Without extension

With extension

The ZAD700-VKxx extension cables are used to extend the probes on the device. The measured values and the
connector programming are transmitted serially via RS422 drivers without interference. A small ZAD700-GT
adapter cable is also available for electrical isolation.
Measured value correction
For the primary measuring channels, adjustment values or a multi-point adjustment can be stored in the D7 sensor
(ex works or via V7 measuring instrument with option KL). Correction values (zero point, slope, base, factor)
are already processed in the sensor.
Sensor menu
In order to maintain the future viability of the new ALMEMO® V7 measuring system for many years without
changing the measuring device, an individual sensor menu is stored in each D7 sensor, which can be downloaded
via the serial interface. Thus it is possible to configure measuring ranges, averaging time for measurement
damping or other specific sensor functions. A new ALMEMO® V7 measuring instrument or a PC can be used as
an operating device.

18

ALMEMO® sensors

3.1.3.2

Configuration on PC via USB adapter cable

The ALMEMO® D7 sensor is directly connected to the PC using the USB coupling adapter cable ZA1919-AKUV
with a baud rate of 115.2 kBd. A microcontroller in the adapter cable automatically sets the necessary power
supply as well as the baud rate and device address of the sensor.
The ALMEMO® Control (from v. 5.14.0.330) is used to operate the sensor menu with a PC. In the measurement
loop list under 'Edit' you will find the 'Sensor menu'. Primarily up to 10 measuring points with the specific D7
measuring ranges of the D7 sensor and other settings can be programmed here. The measuring ranges appear on
the interface with new meaningful abbreviations. In addition to the range, a dimension of up to 6 digits and a
comment are automatically programmed and then the channel is locked with 5.
To delete ranges from the list, select '- - - -'.
Function channels are either parameters of the device or are calculated by the device. Therefore they can only
be programmed and used by the device. The following function channels are available:
Batt, Meas, Alrm, Diff, Max, Min, M(t), n(t), M(n), Flow, Time
They cannot be used when connected directly to the PC. The commentary then contains the note '!unusable'.

Depending on the sensor type, further parameters such as setpoint adjustment, atmospheric pressure or
temperature compensation can be set.

Atmospheric pressure compensation
For sensors with integrated atmospheric pressure sensor, the compensation is set to 'Sensor' as standard, i.e. the
current measured value is displayed in the sensor menu under 'Value'. However, if a certain value (sea level,
weather report, channel) is to be used, this value can be programmed in the menu item 'Value'. In order to use the
measured value of the atmospheric pressure for compensation of other sensors on the ALMEMO® device, simply
click on the item 'Reference'. This will program the abbreviation '*P' into the commentary of the measuring
channel 'D AP', so that the measured value is also permanently available in the ALMEMO® device for
atmospheric pressure compensation (see chapter 6.2.5).
Averaging time (damping)
All measured values of the primary channels are continuously queried internally at the individual refresh rate. If
these values are too unstable due to the measurement conditions, an averaging time can be entered automatically
for both primary channels in the menu. This dampens the measured values by means of a sliding averaging.

19

ALMEMO® sensors

D7 connector and sensors adapted to D7 connectors
ALMEMO®-D7 Measuring plug ±64 mV, ±250 mV, ±2 V, ±20 V, ±60 V, 20 mA
ALMEMO®-D7 Pt100 connector
ALMEMO®-D7 Potentiometer connector
ALMEMO®-D7 Bridge connector
ALMEMO®-D7 Traction and force sensor
ALMEMO®-D7 Precision pressure sensor
ALMEMO®-D7 Pressure sensor
ALMEMO®-D7 Conductivity sensor
ALMEMO®-D7 Multifunctional meteo sensor
ALMEMO®-D7 GPS sensor
ALMEMO®-D7 Thermocouple connector
ALMEMO®-D7 Pt1000 connector
ALMEMO®-D7 PH- and Redox connector

Accessories:

Intelligent ALMEMO® extension cable for sensors (xx = length in m)
USB adapter cable with coupling 6..12V, 200mA, baud rate 115.2kBd

20

ZED700/1/2-FS(2)
ZPD70x-FS
ZWD700-FS
ZKD700-FS
FK0xx + ZKD712-FS
FD8214xx + ZDD714-AK
FD0602Lxx + ZDD702-AKL
FYD741-LF
FMD760/770
FGD701
ZTD700-FS
ZPD710-FS
ZYD7x0-AK
ZA9090-VKCxx
ZA1919-AKUV

Sensor
name

3.1.4 Sensor overview (Table from page 21 to page 34)

NtcY

0..50°C:± 0.05K;
else:±0.1K

DNt3
KTY

DIGI
± 0.1 K

DNtc

DP14

DIGI

Ntc3

Ntc

Ntc

N104

N104

P204

P104

P314

DPO
3

D7
P304

DPO
4

P214

P204

P104

D7

X6

Con.
type

ALMEMO® sensors

21

Sensor name

Con.
type

22
Wr26

AuFe

T B2

EL18

T R2

Pt13

T S2

Pt10

CoCo

CuCo

IrCo

FeCo

T N2

NiSi

DIGI

NiC2

NiCr

ALMEMO® sensors

Sensor
name

Con.
type

D to
D ta

DIGI
DIGI

D2.6

D260

D 26

D 55

mV 2

mV 2

Volt

mV 2

mV 1

D U202

D U203

D U204

D U643

D U254

D U23

D U24

D U25

Dt

DIGI

mV

Dq

DIGI

mV 2

ALMEMO® sensors

23

Sensor
name

24
Module
Module
Module
Module

ZA9900AB2
ZA9900AB3
ZA9900AB4
ZA9900AB5

Con.
type

DIGI

DIGI

DIGI

DIGI

D2.6

D260

D 26

D 55

D260

D2.6

D260

D 26

D 55

D U24

DMS2

DMS2

DMS1

D
U612

D
U602

D
U603

ALMEMO® sensors

Sensor
name

DIGI
DIGI

Module
Module

25

DIGI

DIGI

DIGI

Volt

Volt

mV 2

DIGI

Module

%

mA

%

mA

%

DIGI

Shunt

ZA9601FS2

mA

Module

Shunt

ZA9601FS1

Con.
type

D
I202

D
I203

D
I204

ALMEMO® sensors

26
g m3

D7

D dv

Hr
D dv

H td
H AH

D
U24

H DT

% rH

Ntc

DIGI

Inp

PULS

Freq

Freq

Ohm4

± 0.2 % of meas. val. ±
0.02KW

110 kOhm

Ohm

Ohm

DIGI

DIGI

DIGI

DIGI

Ohm1

Con.
type

50 Ohm *

Sensor
name

ALMEMO® sensors

Sensor
name

DIGI
DIGI
DIGI
DIGI
DIGI

%H
°C
mb
gk
gm
mb

Dt

DIGI

°C

De
Dh

DIGI
DIGI

D dv

Dr

Dp

D td

D Uw

tdUw

%H

Ph

P En

Pr

Pe

P AH

gk

P td

P VP

P DT

°C

mb

P rH

%H

D dv

P HT

g m3

Ntc

°C

H rH

Ntc

HcrH

P Uw

Hh

H En
Ntc

He

H VP

°C

Con.
type

ALMEMO® sensors

27

Sensor
name

28
De
Dh

DIGI
DIGI
DIGI
DIGI
DIGI
DIGI

°C
mb
gk
gm
mb

DIGI

D2.6

DIGI

mb

P%

DIGI

g m3

D2.6

DIGI

gk

D2.6

DIGI

°C

H%

Dh

DIGI

mb

B%

De

DIGI

%H

D dv

Dr

D td

Dp

D Uw

D tw

DIGI

°C

Dt

DIGI

°C

D dv

Dr

Dp

D td

D Uw

DIGI

%H

Dt

DIGI

°C

Con.
type

ALMEMO® sensors

Thermoanemometer

Flow, see chapter 3.7

Sensor name

D f1
D f2
Drpm

DIGI
DIGI
DIGI

DIGI
DIGI
DIGI
DIGI
DIGI
DIGI
DIGI
DIGI

m/s
m/s
mb
m/s
m/s
mbar
V

Dp

Dv

Dv

Dt

D f0

DIGI

Freq

D420

DIGI

DIGI

DIGI

DIGI

DIGI

DIGI

DIGI

DIGI

DIGI

°C

Con.
type

ALMEMO® sensors

29

30
D2.6

L89O

D2.6

L84O

D2.6

L920

D vavg

D Dtxt
D GR

Radiation, only at FMD770

D Hi

DH

D Ri

DR

Dp

D Uw

D tmax

D tavg

D tmin

Dt

D vmax

Wind direction code

averaged

averaged

D vmin

D Dmax

Divider

D Davg

ZA9602SSS

Wind direction max

m/s

Wind direction averaged

+20.00

D Dmin

0.50...

Con.
type

Wind direction min

Sensor
name

ALMEMO® sensors

Device option
R2*
"
"
"
"
"
"
"
On request
"
"
"
"

Dew pressure

Dew pressure

Dew press.

Boiling press.

Dew pressure

Boiling press.

Dew pressure

Dew pressure

Dew pressure

Dew pressure

Dew pressure

Dew pressure

Dew pressure

Sensor name

Con.
type

± 0.1 K

± 0.1 K

± 0.1 K

± 0.1 K

± 0.1 K

R6OO

R29O

R717

R5O7

R417

R41O

'4O7

R4O7

'4O4

R4O4

R134

R 23

R 22

D2.6

D2.6

DIGI

Dp

ALMEMO® sensors

31

32

pH/Redox sensors:

Sensors for water analysis, see chapter 3.11

Sensor
name

Con.
type

DMin
DAvg

DIGI
DIGI

kEv0
kEv2

DIGI
DIGI

Ntc

DCCT

D°

D
vkmh

D
HGeo

D
BG_G

D
LG_G

D U25

D U24

D U25

DIGI

D26O

D26O

Freq

DMax

DIGI

D U24

Dp

DIGI

ALMEMO® sensors

Conductivity sensors

Sensor
name

mb

Con.
type

S(P)

S(t)

S(n)

M(n)

M(t)

Min

Max

Diff

DIGI

DIGI

CO2

mV 2

O2-C

O2-S

Ntc

D2.6

D2.6

Dp

DCO2

DLF3

DLF2

DLF1

Dt

LF

ALMEMO® sensors

33

34
mb

Con.
type

TC = With temperature compensation, AC = With air pressure compensation, Mbx = Reference channels
Probes type D6 can only be configured with V7 devices or with USB cable ZA1919-AKUV, display with range DIGI
Sensors type D7 can only be used with V7 devices or with USB cable ZA1919-AKUV
Probes type X6° can only be used with reference encoders 1030-2, 1036-2 or 8036, type X6+ only with reference encoder 1020-2
* Range available depending on type and version of the device, some data may differ (see device manual)

�
M

Sensor name

AP

Time

Time

Flow

n(t)

CJ

Meas

Batt

WBGT

q/dt

Alrm

ALMEMO® sensors

Thermocouples

3.2 Temperature sensors
Selection
The type of temperature sensor depends on the measuring task.
Basically, thermocouples, resistance sensors (Pt100 and NTC)
and radiation thermometers (infrared sensors) are available.
Base of the selection:
1.

Thermocouple sensors measure quite fast and offer a wide
measuring range.

2.

Pt100 sensors are more slow but offer a high accuracy.

3.

NTC sensors measure fast and very accurate, but the
measuring range is limited.

4.

Infrared sensors do not touch the measuring object, have very
small time constants, but the measurement depends on the
emissivity.

5.

The larger the measuring range, the more universal the
application possibilities.

Fig. 3.2.1
Measuring range of various temperature sensors

Selection criteria:
Selection of temperature sensors suitable for the measuring task according to the following criteria:
•

Measuring range

•

Accuracy

•

Response time

•

Durability

•

Type

Type versions:
•

Surface sensors for good heat conductors

•

Surface sensor for poor heat conductors

•

Immersion sensor for liquids

•

Immersion sensors for air and gases

•

Piercing probe

•

High temperature sensor

•

Infrared sensor for non-contact measurements

•

Sword probes for paper, cardboard, tobacco, textiles

35

Thermocouples

3.2.1

Thermocouples

Measuring principal
Fig. 3.2.2
Thermocouple with
compensation cable and
reference junction

Thermocouples consist of two spot-welded wires of different metals and metal alloys. During temperature
measurement, the so-called thermoelectric effect is used at the contact surface. It causes a relatively small
thermoelectric voltage, which depends on the temperature difference between the measuring point and the
reference junction.

Basics
Reference junction
With thermocouples, the absolute temperature can only be determined if the terminal temperature is kept at a
known temperature (e.g. with ice water or thermostat) or the reference junction temperature is measured
continuously.
In ALMEMO® devices, a miniature NTC temperature sensor is located in the ALMEMO® socket in the contact
in order to measure the temperature of the transition point from thermocouple to copper as accurately as possible.
Since every temperature difference between the transition point and the temperature sensor is noticeable as a
measuring error, ALMEMO® connectors with pins made of thermo-material are available for thermocouples of
types K, N, J and T, so that the transition point is actually in the immediate vicinity of the NTC temperature
sensor (ZA 902x-FSx).

Fig. 3.2.3
ALMEMO® connector ZA 902x-FSx for
thermocouples with pins made of thermo-material

The characteristic curves of the thermocouples are not linear. For this reason, the temperature of the reference
junction must not be added to the measuring temperature to calculate the absolute temperature. The voltage which
must correspond to the respective reference junction temperature must be added to the measuring voltage.

36

Thermocouples

Examples for thermocouples type K (NiCr-Ni):
Voltage

Temperature

Measuring value

24.902 mV

→

600.0°C

Reference junction temperature

1.000 mV

←

25.0°C

Corrected measuring value

25.902 mV

→

623.5°C

not 625°C!

The calculations are performed in the ALMEMO® measuring device. When measuring with an external reference
junction (see chapter 6.7.3) it is very helpful for the user to understand the relationships.

Selection, product overview
There are a number of thermocouples that differ in temperature range, sensitivity and above all in compatibility
with the measured medium.
Basic values of the thermoelectric voltages according to IEC 584-1:1995 (ITS90)
Temperature
[°C]

-270
-200
-100
0
100
200
300
400
500
600
700
800
900
1000
1100
1200
1300
1400
1500
1600
1700
1800

NiCr-Ni

NiCroSilNiSil

Fe-CuNi

Cu-CuNi

PtRh10-Pt

PtRh30PtRh6

Type K

Type N

Type J

Type T

Type S

Type B

U [mV]

U [mV]

U [mV]

U [mV]

U [mV]

U [mV]

-5.891
-3.554
0
+4.096
+8.138
+12.209
+16.397
+20.644
+24.905
+29.129
+33.275
+37.326
+41.276
+45.119
+48.838
+52.410

-4.345
-3.990
-2.407
0
+2.774
+5.913
+9.341
+12.974
+16.748
+20.613
+24.527
+28.455
+32.371
+36.256
+40.087
+43.846
+47.513

-7.890
-4.633
0
+5.269
+10.779
+16.327
+21.848
+27.393
+33.102
+39.132
+45.494
+51.877
+57.953
+63.792
+69.553

-6.258
-5.603
-3.379
0
+4.279
+9.288
+14.862
+20.872

0
+0.646
+1.441
+2.323
+3.259
+4.233
+5.239
+6.275
+7.345
+8.449
+9.587
+10.757
+11.951
+13.159
+14.373
+15.582
+16.777
+17.947

0
+0.033
+0.178
+0.431
+0.787
+1.242
+1.792
+2.431
+3.154
+3.957
+4.834
+5.780
+6.786
+7.848
+8.956
+10.099
+11.263
+12.433
+13.591

37

Thermocouples

Features of the individual thermocouples
Type K, NiCr-Ni
Thermocouples type K can be used in a wide temperature range (-270°C to +1372°C). They are recommended
for use in clean, oxidizing (air) and neutral atmosphere (inert gases).
In the temperature range between 250°C and 600°C, type K thermocouples are not suitable for accurate
measurements at faster temperature changes due to a rearrangement effect in the crystal structure.
Most frequently used thermocouple.
Type N, NiCrSi-NiSi
Thermocouples type N are best suited for applications in clean, oxidizing (air) or neutral atmosphere (inert gases)
in the temperature range of approx. 300°C to 1260°C. They offer high thermal stability in air above 1000°C and
a higher resistance to oxidation than type E, J, K or T thermocouples.
Compared to the alloyed similar type K thermocouples, they have a better thermoelectric stability over the whole
temperature range and are better suited for use under changing temperatures.
This type of thermocouple is often used in low-temperature applications, although it should be noted that the
good thermal conductivity of both legs favours measuring errors.
Type J, Fe-CuNi
Besides type K one of the most frequently used thermocouples. The use of the thermocouple should be limited
to temperatures between 0 and 750°C. Above 750°C the oxidation rate of both thermocouple legs increases on
the one hand, on the other hand at the Curie temperature of iron (768°C) there is a change in the magnetic state
and at about 910°C there is a change in the crystal structure, both of which can lead to considerable irreversible
changes in the characteristic curve. In a humid environment the iron leg can become rusty and brittle.
Type T, Cu-CuNi
Thermocouples type T are recommended for applications in the temperature range from -200°C to +370°C in
vacuum or oxidizing, reducing or inert atmosphere (inert gases). Above 370°C the positive branch of the
thermocouple wires type T oxidizes very fast. Even in a hydrogen atmosphere it is not recommended to use above
approx. 370°C because the positive branch of the thermocouple becomes brittle. The positive leg of the
thermocouple has a high thermal conductivity.
Type S, PtRh10-Pt
Type S thermocouples can be used from -50°C to about +1300°C in continuous operation. Their characteristic
curve has good reproducibility, stability and resistance. Their stability is highest in a clean oxidizing atmosphere
(air). For a short time they can also be used in inert gas atmospheres or in vacuum. Use in reducing atmospheres
is not recommended.
Type B, PtRh30-PtRh6
Thermocouple for high temperatures. It can be exposed to temperatures up to 1700°C for several hundred hours.
It is most resistant to clean, oxidizing atmosphere (air), but can also be used in inert gas atmospheres or in
vacuum.
Compensation leads
For the extension of thermocouples, often cheaper and easier to handle compensating cables are used, but their
thermoelectric voltage may differ from that of the thermocouple. In order to keep the measuring errors within
narrow limits, care should be taken to ensure that the contact points to the thermocouple and to the measuring
instrument have the same temperature, if possible.
Even greater errors occur if the type of compensating cable does not match the thermocouple or if the
compensating cable is incorrectly polarized. This must be avoided at all costs.

38

Thermocouples

Fields of application
Due to their low mass, thermocouple sensors have a high display speed. Therefore they are particularly suitable
for control measurements in production, test field and laboratory. Jacketed thermocouples with diameters below
0.5 mm are very advantageous, as they are internally insulated and thus do not form an electrical connection to
the measured object. They are bendable and can even be soldered in.

3.2.1.1

Thermocouple sensors FTA xxx

Sensor characteristics
Features
For the sensor connection cables, thermoelectric cable (stranded wire, thermoelectric cable class 2) is used for
many sensor types (instead of the usual compensating cable). The transition point from the measuring element
(sensor tip) to the connecting cable (in the cable transition sleeve or in the handle) thus does not cause a
temperature error in a wide temperature range up to 200°C; the usual measuring errors (due to temperature
differences at the transition point) are avoided when using a compensating cable (no thermoelectric cable).
For a few sensor types and for extension cables, compensating cable is used as before. The compensating cables
usually correspond to class 2 according to DIN 43722. For type K the application temperature range of the
compensating cable is 0 to 150°C.

Types
Jacketed thermocouples
Since the thermocouples, as described above, corrode easily under certain conditions, they are often used in an
Inconel tube as jacketed thermocouples. Inconel is a corrosion-resistant nickel alloy, which is also suitable for
use in extreme environments and at high temperatures.
Jacketed thermocouples are available in various lengths and diameters. There are several thermocouple types
available, for example NiCr-Ni, type K, with operating temperatures from -40 to +900°C or NiCrSi-NiSi, type
N, with operating temperatures from -200 to +1150°C.
Inconel tubes can be bent. The cable transition sleeve is made of brass (hexagon, L = 65 mm, corner dimension
= 9.1 mm, operating temperature -40 to +160°C).
Fig. 3.2.4
Jacketed thermocouple sensor

Standard cable: 1.5m FEP/silicone thermoelectric cable (stranded wire, operating temperature -50 to +200°C, no
temperature influence at the transition from measuring element to cable.
Sensors for surface and immersion measurements
These probes have a handle and have different tips that make the probes suitable for surface or immersion
measurements.

39

Thermocouples

Examples:
Fig. 3.2.5 FTA 1231-LxxxxH for immersion
measurement in plastic or pasty media

Fig. 3.2.6 FTA 122-LxxxxH for surface and
immersion measurement

Thermo wire
Types:
Type

Isolation

Operating
temperature

Wire diameter

External diameter

T 190-0

Glass silk

-25 to +400°C

0.5 mm

ca. 1.3 x 2.1 mm

T 190-1

Glass silk

-25 to +400°C

0.2 mm

ca. 0.6 x 1.0 mm

T 190-2

PVC

-10 to +105°C

0.5 mm

ca. 2.2 x 3.4 mm

T 190-3

Silicone

-45 to +200°C

0.5 mm

ca. 4 mm

T 190-7

Ceramic fibre

-40 to +1200°C

0.8 mm

ca. 3 x 4 mm

T 190-10

FEP

-200 to +205°C

0.5 mm

ca. 1.5 x 2.5 mm

T 190-11

FEP

-200 to +205°C

0.2 mm

ca. 1.3 x 2.0 mm

Thermo wires can be connected to ALMEMO® devices via ALMEMO® connectors (ZA 9020-FS, ZA 9021-FSx,
ZA 9000-FSx, ZA 5690-MU) or via miniature flat connectors (ZK 9029-FS, type K).
Measurements with bare, non-insulated thermowire sensors are only recommended in air or in/on electrically
insulating materials (e.g. plastics). For measurements on electrically conductive materials with (high) electrical
potential, insulated jacketed thermocouple probes should preferably be used. Alternatively, thermocouple wire
sensors can be connected electrically isolated via the ZAD 950-ABx measuring module (available for types K, J
and T) (see section 4.5.3).

Technical data
The basic values of the thermoelectric voltages and the permissible tolerances of thermocouples are defined in
DIN/IEC 584.
Three accuracy classes are defined for thermocouples according to DIN/IEC 584-2. Ahlborn offers thermocouple
sensors in two of these accuracy classes.

40

Thermocouples

The following limits apply for type K:
Area of validity

Limit deviation (the larger value applies in each case)

Class 1:

-40 to 1000°C

±1.5 K or ±0.004 • | t | K

Class 2:

-40 to 1200°C

±2.5 K or ±0.0075 • | t | K

The Tmax values given in the technical data refer to the sensor tip. The sensor handles and cables are generally
resistant up to 80°C, for higher ambient temperatures heat-resistant cables are also available.
Probes age depending on the operating conditions. As a result, their accuracy may vary over time from the
accuracy class in which they were delivered. The temperature limits specified for the accuracy classes are not
necessarily the recommended limits of the application temperature (in the voltage series, the thermoelectric
voltages are given for considerably wider temperature ranges.) Outside these temperature limits, however, no
limit deviations are defined.

Use
Increase of measuring accuracy
The immersion depth of the thermocouple sensors should be selected sufficiently large. If the sensor is not
immersed deep enough, the non-immersed part of the sensor sheath influences the temperature measured at the
tip by thermal conduction.
The minimum immersion depth can be determined by immersing the sensor as deeply as possible, then slowly
pulling it out and observing when the displayed measured value changes. Shortly before this happens, the sensor
has the minimum immersion depth.
The immersion depth depends not only on the sensor, but also on the surrounding medium and especially on the
circulation/movement of the medium.
The length of the jacketed thermocouples should be at least 10 cm, better 25 cm, otherwise the temperature of
the cable transition sleeve will influence the measuring result.

Sensor protection
Thermocouple sensors must not be subjected to sudden temperature changes, neither positive nor negative. If,
for example, the temperature in an oven is to be measured, the sensor should be heated up together with the oven
and also cooled down again. Sudden changes in temperature can significantly reduce the accuracy of the sensor
due to changes in the material of the sensor element.
Excessive mechanical loads should also be avoided with thermocouples, because structural changes can affect
the characteristic curve. The radius of curvature of Inconel tubes must not be too small (at least 10 times the
diameter).

41

Pt100 resistance sensors

3.2.2

Pt100 resistance sensors

Measuring principal
When measuring temperature with Pt100 sensors, their resistance increase is utilized with increasing temperature.
The measuring resistor is supplied with a constant current and the voltage drop across the resistor is measured as
a function of temperature. Due to the small change in resistance (0.3-0.4 Ω/°C), the 4-wire circuit should always
be used to exclude the influence of the lead wires.

Basics
Wire measuring resistors
The Pt100 resistor consists of a platinum wire, which is melted in many turns into a glass rod or embedded in a
ceramic mass. Wound sensors are preferably used for higher temperatures.
Coated measuring resistors
Here, the platinum is applied to a carrier material in a meandering pattern using thin-film technology and then
coated to protect it from chemical influences. Thin-film sensors are preferred nowadays because of their rational
manufacturing process.

3.2.2.1

Pt100 resistance sensors FPA xxx

Sensor characteristics
Features
Analog connectors
As standard, the Pt100 sensors are equipped with a plug (ZA 9030-FS1, see chapter 4.1.2.1), which processes the
signal analogously.
Following measuring ranges are possible:
Range -200 to +850°C Resolution 0.1 K
Range -200 to +400°C Resolution 0.01 K
Range -8 to +65°C
Resolution 0.001 K
Digital connector
Pt100 sensors can also be equipped with digitally operating D7 connectors (ZPD700FSx, see section 4.1.2.3).
Range

-200 to +850°C Resolution 0.01 K

This digital ALMEMO® D7 measuring connector works with its own built-in 24-bit AD-converter. The
linearization of the Pt100 characteristic is calculated without errors according to DIN IEC 751 (no approximation
method). Since the overall accuracy of the sensor with a D7 connector does not depend on an evaluation device,
the sensor can also be calibrated and even multi-point adjusted on its own. For sensor identification, a comment
of up to 20 digits can be programmed in the ALMEMO® D7 measuring connector.

42

Pt100 resistance sensors

Types
Jacketed resistance sensor
Operating temperatures of standard Pt100 jacketed resistance sensors range are from -40 to +500°C.
They are surrounded by a stainless steel tube and have a cable transition sleeve (see chapter 3.2.1.1). The stainless
steel tubes can be bent with a radius of up to 10 x Ø. Pt100 jacketed sensors should not be bent for the first 30
mm from the tip.
Jacketed sensors are available in various lengths and diameters. In some types, the sensor tip and sheathed cable
have different diameters (sensor tip reinforced). These types are therefore not suitable for mounting with
compression fittings.
Standard cable: 1.5m FEP/silicone-insulated cable, operating temperature -50 to +200°C.
Sensors for surface and immersion measurement
With handle and various tips that make the probes suitable for surface or immersion measurements (see examples
in section 3.2.1.1)
Cable sensors
Rigid protection tube made of stainless steel, available in different lengths and diameters. There is no cable
transition sleeve. The cable diameter is always smaller or equal to the protection tube diameter.
Cable probes are also available for use in autoclaves, sterilizers and other superheated steam applications, in
vacuum applications and freeze drying systems (FPA 30K20-L0020), as well as for temperature measurement in
climatic and heating chambers at high humidity (FPA 40ST0050S01K-L0xxx).

Programming
Analog connectors
Pt100 sensors FPAxxx are supplied with the connector ZA 9030-FS1 with the measuring range Pt100-1
(resolution 0.1 K) as standard. The range Pt100-2 (resolution 0.01 K) can be programmed alternatively on the 1st
or additionally on the 2nd channel.
On V6 instruments (2690-8A and larger) the measuring range Pt100-3 (resolution 0.001K) can be programmed
with these plugs.
Type

Command

Acronym

Measuring range

Resolution

Pt100-1

B01

P104

-200 to +850°C

0.1 K

Pt100-2

B03

P204

-200 to +400°C

0.01 K

Pt100-3

B00

P304

0 to +65°C

0.001 K

Digital connectors
Connector/designation

Command

Acronym

Measuring
rate

Measuring range

Resolution

ZPD700-FS 4-leads Pt100

B-01

DPO4

10 M/s

-200 to +850°C

0.01 K

ZPD703-FS 3-leads Pt100

B-01

DPO3

10 M/s

-200 to +850°C

0.01 K

43

Pt100 resistance sensors

Technical data
Pt100 sensors are used as standard with class B measuring resistors according to DIN/IEC 751 (class A or 1/5
DIN class B at extra charge). The Tmax values given in the technical data refer to the sensor tip. The sensor handles
and cables are resistant up to 80°C, for higher ambient temperatures heat-resistant cables are also available.
Accuracy classes of Pt100 sensors
Class

Area of validity

Limit deviation

Wire measuring resistor

Coated measuring
resistor

B

-196 to +600°C

-50 to +500°C

± (0.3 + 0.005 |t|) K

A

-100 to +450°C

-30 to +300°C

± (0.15 + 0.002 |t|) K

DIN Class B

DIN Class A

1/5 DIN Class B*

At 0°C

±0.3 K

±0.15 K

±0.06 K

At 100°C

±0.8 K

±0.35 K

±0.16 K

At 200°C

±1.3 K

±0.55 K

±0.26 K

At 300°C

±1.8 K

±0.75 K

Examples for Pt100 limit deviations
Temperature

Limit deviation

±0.36 K
* Validity range probe-specific

Indication of accuracy for digital Pt100 connectors ZPD700-FS and ZPD703-FS
When using digital D7 connectors, not the system accuracy of the encoder but that of the connector is added to
the limit deviation given above:
System accuracy:

± 0.07 K ± 2 digit

Temperature drift:

Max. 30 ppm/K

Nominal temperature:

22°C ± 2 K

Reference measuring instruments
Reference measuring instruments with a resolution of 0.001K are available for use in calibration laboratories and
quality control. They can only be used together with special wire-wound Pt100 sensors of class 1/10 B (DIN EN
60751), whose accuracy has been further improved by a multi-point adjustment (SP10302D).

Use
Increase of measuring accuracy
The immersion depth of the Pt100 sensors should be selected sufficiently large. If the sensor is not immersed
deep enough, the non-immersed part of the sensor casing influences the temperature, measured at the tip by heat
conduction.
The minimum immersion depth can be determined by immersing the sensor as deeply as possible, then slowly
pulling it out and observing when the displayed measured value changes. Shortly before this happens, the sensor
has the minimum immersion depth.

44

NTC resistance sensors

The immersion depth depends not only on the sensor, but also on the surrounding medium and especially on the
circulation/movement of the medium.
The length of the jacketed sensor should be at least 10 cm, better 25 cm, otherwise the temperature of the cable
transition sleeve has too great an influence on the measurement result.

Sensor protection
Pt100 jacketed sensors with a diameter of 1 mm at the tip must not be exposed to vibrations. They must be
handled with extreme care, otherwise the sensor element in the tip of the probe will break.
Jacketed sensors with a diameter of 2 mm are still very sensitive in this respect. Probes with a larger diameter are
somewhat more robust.
Pt100 temperature sensors must also not be subjected to sudden temperature changes, neither positive nor
negative. If, for example, the temperature is to be measured in an oven, the sensor should be heated up together
with the oven and also cooled down again. Sudden changes in temperature can significantly reduce the accuracy
of the sensor due to changes in the material of the sensor element.

3.2.3

NTC resistance sensors

Measuring principal
NTC sensors (thermistors) have a much higher resistance than Pt100 sensors and a negative temperature
coefficient, i.e. the resistance decreases with increasing temperature.
Temperature

Pt100 (ITS90)

Temperature

NTC (N)

°C

R [Ω]

°C

R [Ω]

-200

18.52

-50

670100

-150

40.00

-40

336500

-100

60.26

-30

177000

-50

80.31

-20

97080

0

100.00

-10

55330

50

119.40

0

32650

100

138.51

10

19900

150

157.33

20

12490

200

175.86

25

10000

250

194.10

30

8057

300

212.05

40

5327

350

229.72

50

3603

400

247.09

60

2488

450

264.18

70

1752

45

NTC resistance sensors

Temperature

Pt100 (ITS90)

Temperature

NTC (N)

°C

R [Ω]

°C

R [Ω]

500

280.98

80

1255

550

297.49

90

915.3

600

313.71

100

678.3

650

329.64

110

510.3

700

345.28

120

389.3

750

360.64

130

300.93

800

375.70

140

235.27

850

390.48

150

185.97

Notes on measurement
For temperature measurements with NTC sensors, extensions cause additional deviations depending on the
measured temperature and the cable length:
Temperature
NTC sensor
°C

Resistance
NTC sensor
Ohm

Error
at 5 m
°C

Error
at 10 m
°C

Error
at 50 m
°C

Error
at 100 m
°C

-20

97 080

0

0

0

0

0

32 650

0

0

0.01

0.02

25

10 000

0

0.01

0.03

0.06

50

3 603

0.01

0.02

0.09

0.18

70

1 752

0.02

0.04

0.21

0.42

100

678.3

0.06

0.13

0.65

1.3

The specified values are typical deviations for cables with a wire cross-section of 0.14 mm². For a cable length
of 100 m this corresponds to a typical loop resistance of approx. 25 Ohm (= 2 cores).

3.2.3.1

NTC resistance sensor FNA xxx

Sensor characteristics
Features
Analog connectors
The NTC sensors are equipped as standard with an analogue connector (ZA9040FS, see section 4.1.3.1):
Measuring range -50 to +125°C, resolution 0.01 K

46

NTC resistance sensors

Digital connector
NTC sensors can also be equipped with a digital D6 connector (ZAD040FS, see chapter 4.1.3.2):
Measuring range -50 to +125°C, resolution 0.01 K
Measuring range -20 to +65°C, resolution 0.001 K
This digital ALMEMO® D6 measuring connector works with its own built-in 24-bit AD-converter. The
linearization of the NTC characteristic is calculated without errors using ‚Steinhart Hart‘ coefficients (no
approximation method).
The high precision of a temperature sensor with digital connector is independent of the processing of the signal
in the ALMEMO® device and subsequent extension cables.

Types
Jacketed sensors
Operating temperatures of jacketed, standard NTC resistance sensors are from 0 to typical +70°C.
They are surrounded by a stainless steel tube and have a cable transition sleeve (see chapter 3.2.1.1). The stainless
steel tubes can be bent with a radius of up to 10 x Ø. Jacketed NTC sensors should not be bent for the first 30
mm from the tip.
Jacketed sensors are available in various lengths and diameters. In some types, the sensor tip and sheathed cable
have different diameters (sensor tip reinforced). These types are therefore not suitable for mounting with
compression fittings.
Standard cable: 1.5m cable PVC/PVC insulated, operating temperature -20 to +105°C.
Sensors for surface and immersion measurements
With handle and various tips that make the probes suitable for surface or immersion measurements (see examples
in section 3.2.1.1.)

Programming
Analog connectors
NTC sensors FN Axxx are supplied with the connector ZA 9040-FSx with the measuring range NTC type N
(resolution 0.01 K) as standard.
Type

Command

Acronym

Measuring range

Resolution

NTC Typ N

B09

Ntc

-50 to +125°C

0.01 K

Digital connector
Measuring ranges on delivery
Type

Command

Acronym

Exp

Measuring range

Resolution

Ntc, t

B-01

DIGI

-2

-50 to +125°C

0.01 K

Configuration via sensor menu
It is possible to connect two NTC probes via this connector (second probe terminal Ntc2-Gnd). Only for the
probe connected to terminal Ntc-Gnd, the Ntc3 range can be programmed with a resolution of 0.001 K.

47

NTC resistance sensors

Configurable measuring ranges
Type

Connection

Command

Acronym

Exp

Measuring range

Resolution

Ntc, t

Clamp Ntc-Gnd

B-01

DIGI

-2

-50 to +125°C

0.01 K

Ntc2, t

Clamp Ntc2-Gnd

B-02

DIGI

-2

-50 to +125°C

0.01 K

Ntc3, t

Clamp Ntc-Gnd

B-03

DIGI

-3

-20 to +65°C

0.001 K

Technical data
The accuracy specifications for the standardised NTC sensors are based on information provided by suppliers.
The sensor element is installed in a sensor and equipped with a connecting cable and ALMEMO® connector.
Processing, transition and clamping points and the connecting cable have an influence on the accuracy of the
temperature sensor.
The Tmax values given in the technical data refer to the sensor tip. The sensor handles and cables are resistant up
to 80°C, for higher ambient temperatures heat-resistant cables are also available.
Accuracy specifications for NTC sensor elements
Type

Range of validity

Limit deviation

NTC element

–20 to < 0 °C

±0.4 K

(10 K at 25 °C)

0 to 70 °C

±0.2 K

> 70 to 125 °C

±0.6 K

Accuracy data for the digital NTC connector ZAD040FS
When using digital D6 plugs, the system accuracy of the encoder is added to the limit deviation specified above,
not the system accuracy of the encoder, but that of the plug.
Measuring range

Type

System accuracy

-50.00 to +125.00 °C

Ntc/Ntc2 (see above)

±0.05 K at -50 to +100 °C

-20.000 to +65.000 °C

Nt3

±0.02 K at -20 to +65 °C

Temperature drift: 40 ppm/K
Nominal temperature: 23 °C ± 2 K

Use
Increase of measuring accuracy
The same instructions apply as for the Pt100 sensors (see chapter 3.2.2.1.)

Sensor protection
NTC temperature sensors are much less sensitive to vibrations than Pt100 sensors.

48

Wet bulb globe temperature measurement

3.2.4

Wet bulb globe temperature measurement

The wet bulb globe temperature (WBGT) is the decisive parameter for evaluating the work load at hot workplaces
and the associated operating and cooling times. Temperature, radiation, relative humidity and air velocity are
determined by measuring the drying temperature TT, the natural humid temperature HTN of a psychrometer and
the radiation temperature GT of a globe thermometer and summarized as WBGT.
To measure TT and HTN, a psychrometer with a motor that can be switched off (FNA 846-WB) must be
connected to socket M0, which is programmed with the measuring ranges Ntc and P HT. To maintain the natural
humid temperature HTN, the plexiglass cover of the psychrometer must be removed during measurement and
the fan motor must be switched off with the slide switch.
A globe thermometer (Pt100) (FPA 805-GTS) with measuring ranges P204 and WBGT is required at socket M1.
To calculate the wet bulb globe temperature (WBGT) there is the function channel WBGT, which displays the
wet bulb globe temperature when the correct probes are connected.
Arrangement and programming of the WBGT sensors:
Sensor

Socket/Channel

Range

Dimension

Explanation

Psychrometer

M0, channel 0

Ntc

TT

Dry temperature in air (°C)

M0, channel 1

P HT

HTN

Natural humid temperature in air

M1, channel 0

P204

GT

Globe temperature (°C)

M1, channel 1

WBGT

WBGT

0.1 TT + 0.7 HT + 0.2 GT

Pt100 globe
thermometer

To obtain current values, a continuous or cyclical measuring point query must be running.

49

ALMEMO® infrared sensor

3.2.5

ALMEMO® infrared sensor

Basics
In order to achieve satisfactory results with infrared measurement technology, it is important to observe the basic
relationships and influences of emissivity, ambient radiation and radiation path (measuring field).
Temperature radiation
Every body emits electromagnetic radiation above absolute zero. According to Planck's radiation laws, there is a
fixed relationship between the emitted radiation and the temperature of a body.
Total radiation: S = σ • T4 (Law of Stefan-Boltzmann)

(1)

However, this law only applies to so-called "black emitters", which emit all their radiation. Real bodies are "grey
emitters" that emit only a part of the radiation. The ratio of the individual radiation SO of any temperature radiator
to the radiation of a black radiator SS is called emissivity:
Emissivity:

ε = S O / SS

(2)

The emissivity plays an important role in non-contact temperature measurement. Since infrared measuring
instruments are calibrated on "black emitters", it is necessary to take into account the emissivity of the surface to
be measured when measuring. The radiation thermometer measures a radiation SM, which is composed of the
intrinsic radiation of the target SO and the radiation SU reflected from the environment. This applies to objects
with zero transmission (not transparent). The object radiation SO has the emissivity ε, the ambient radiation SU
the reflectance ρ:
Measuring radiation:

SM = ε • SO + ρ • SU

(3)

With the relation ε + ρ = 1 (Transmission = 0) the object radiation can finally be determined to:
Object radiation: SO = 1/ε • (SM - SU ) + SU
In particular:

(4)

SO ≈ 1/ε • SM

(Object temperature much higher than environment)

SO ≈ SU

(Object temperature same as environment)

The influence of ambient radiation can be neglected for objects whose temperature is far above the ambient
temperature.
Sensors
As transducers there are photoelectric radiation receivers with high sensitivity and particularly short response
time, as well as thermal detectors with slightly higher inertia.
Radiation paths and measuring spot
In order to obtain correct measured values, not only the emissivity but also the radiation path of the sensor must
be taken into account. Depending on the optics, a certain measuring spot diameter results depending on the
distance. This relationship is shown in the measuring field diagram. The measuring spot diameter must always
be smaller than the measured object or the measuring point of interest.
Table of emissivity
The following table is intended as a guide for estimating the emissivity of various materials.
Please note that the emissivity can vary greatly, especially for metals, depending on surface condition, oxidation,
rust or the presence of dirt, water or oil.

50

ALMEMO® infrared sensor

Material

ε

Material

ε

Material

ε

Bare
aluminium
Oxidized
aluminium
Alu.-oxidized
Asbestos
Asphalt
Basalt

0.1

Spring steel

0.87

Monel oxidized

0.4

0.2 - 0.4

Plaster

0.8 - 0.9

Nickel not
oxidized

0.15

0.42 - 0.26
0.96
0.95
0.7

0.85 - 0.95
0.95
0.7 - 0.8
0.2

Nickel oxidized
Paper
Render
Mercury

0.2 - 0.5
0.95
0.91
0.1 - 0.12

Concrete
Lead oxidized

0.95
0.2 - 0.6

0.6 - 0.95
0.45

Soot
Sand

1
0.9

Bitumen
Bread
Roofing felt

1
0.88
0.94

Glass
Rubber
Graphite
Cast iron not
oxidized
Cast iron oxidized
Cast iron
overtwisted
Skin
Hardboard
Radiator

0.99
0.95
0.8

0.75
0.9
0.75

Iron not
oxidized
Iron oxidized
Iron rusted
Stainless steel
Ice
Enamel
Colour matt
Colour shining
Aluminium
colour

0.1 - 0.2

Wood

0.9 - 0.95

Fire clay
Snow
Sheet steel with
rolling skin
Bare sheet steel

0.5 - 0.9
0.5 - 0.7
0.1 - 0.8
0.98
0.9
0.95
0.9
0.52

Limestone
Ceramic
Carbon
Copper oxidized
Plastic
Leather
Marbel
Brass oxidized

0.95
0.95
0.8 - 0.9
0.4 - 0.9
0.9
0.94
0.93
0.5

Blank steel swivel
Textile
Clay
Water
Cement
Rough bricks
Glazed bricks
Zinc oxidized

0.3
0.95
0.95
0.93
0.9
0.93
0.75
0.1

0.65

Spectral dependence of emissivity
The infrared measurement is mainly limited to the wave ranges between approx. 0.5 and 20 µm. Also in this
range the emissivity is partly strongly dependent on the wavelength. Therefore, in certain cases, appropriate filters
are necessary.

Selection, product overview
Three different infrared sensor versions are available for connection to ALMEMO® measuring instruments:
Compact infrared sensor FIA 844:
Analogue sensor, temperature range -20 to +500 °C, fixed emissivity 0.95 for matt, black surfaces, optical
resolution 13:1 or 9:1.
Digital infrared sensor FIAD 43-32:
Digital ALMEMO® D6 probe, miniature measuring head, temperature range -40 to +600 °C, emissivity
programmable, optical resolution 10:1 or sharp point optics with spot diameter 1 mm.

51

ALMEMO® infrared sensor

AMiR 7838 infrared sensor head:
Industrial version with current output 4 to 20 mA, available with ALMEMO® connection cable, different spectral
ranges/versions for temperatures from -18 to +2000 °C, emissivity adjustable, different optical resolutions or
sharp point optics.

Fields of application
Infrared sensors detect the heat radiation of objects without contact and display the temperature in °C. This
measuring method also allows the surface temperature to be recorded at measuring points that would not be
possible with conventional contact sensors. Surfaces of materials with low heat conduction and surfaces of bodies
with low heat capacity can be measured without influencing the measurement object and with high response
speed. Measurement on moving, inaccessible or live parts is also possible.
Infrared sensors are suitable for non-contact temperature measurement on surfaces in numerous industrial
applications. Typical applications are: Measurements on paper or textile webs, in painting lines, coatings, drying
processes. Special applications arise in the field of electrics/electronics, e.g. in the search for hot spots on circuit
boards, contacts. Surface comparison measurements using a contact temperature sensor allow the emissivity to
be determined.

Application notes
With polished or shiny metals, as well as with transparent targets, the emissivity is too low for a meaningful
measurement. A blackened measuring point has an emissivity of 0.9 to 1.0 and is therefore easily measurable.
We recommend to treat the measuring point with matt black lacquer or similar or to use emissivity stickers.
Emissivity paint up to 200°C, article number ZX 1070-EL2
Emissivity paint up to 450°C, article number ZX 1070-EL4
Emissivity sticker up to 300°C, article number ZR 7000-EK

3.2.5.1

Compact infrared sensor FIA 844

Sensor characteristics
Features

Fig. 3.2.7
Infrared sensor FIA 844
with ALMEMO® connector

The electronics are integrated in the measuring head. The LED on the back of the measuring head signals the
respective operating status of the instrument.
The infrared sensor operates with the fixed set emissivity 0.95.
The following accessories are available: mounting bracket and air blow attachment.
The measuring head has a permanently connected cable with mounted ALMEMO® connector. Two different
cable lengths can be supplied: length 1 m or length 3 m. For greater distances between the measuring head and
the ALMEMO® measuring device, pluggable ALMEMO® extension cables can be used: Series ZA 9060-VKx up
to 4 m, Series ZA 9090-VKCx up to 100 m.

52

ALMEMO® infrared sensor

Programming
The ALMEMO® connector is delivered fully programmed: Range D2.6, scaled for the measuring range of the
sensor, sensor supply via the ALMEMO® connector.

Technical data
Temperature range
Spectral sensitivity
Optical resolution (90% energy)
Accuracy
Reproducability
Nominal conditions
Temperature resolution
Response time
Emissivity factor
Voltage supply
Protection class
Ambient temperature
Storage temperature
Relative humidity
Housing
Dimensions:
Connection cable:
Weight:

-20 to +500 °C
8 to 14 µm
13:1 (11.5 mm at 150 mm distance), far field 9:1
±1.5% of meas. value or ±2 K, the higher value is valid
±3.5 K for meas. values < 0 °C
±0.5% of meas. value or ±1 K, the higher value is valid
23 °C ±5 K, degree of emissivity 0.95
0.1 K
150 ms (95%)
0.95 fixed
Via ALMEMO® connector (12 V DC)
IP65
-10 to +70 °C
-20 to +85 °C
10 to 95% non condensing
Stainless steel
Length 94 mm, thread M18x1
Fixed, 1 m or 3 m, -30 to +105 °C
incl. programmed ALMEMO® connector
About 160 g (1 m cable)

Dimensions

Use
Preparation
Distance and size of measuring spot
The measuring field diagram indicates the diameter of the measuring field that is detected by the infrared sensor
for measurement. The diameter is dependent on the distance between the measuring head and the surface of the
target.

53

ALMEMO® infrared sensor

Fig. 3.2.8
Infrared sensor FIA 844
diagram of meas. field

The desired spot size on the target determines the maximum distance between the measuring head and the surface.
The measuring spot size is shown in the measuring field diagram as a function of the distance. To avoid faulty
measurements, the measurement object must fill the entire field of view of the sensor optics.
Ambient temperature
The measuring head must be operated within the ambient temperature range specified in the technical data.
The installation location of the sensor head is selected so that the ambient temperature of the sensor head is
constant (stationary) during the measurement. A fluctuating ambient temperature must be avoided at all costs.
Fluctuations would directly affect the display of the measured surface temperature.
Mounting
The measuring head is mounted via its thread. A rigid or adjustable mounting bracket is available as an accessory.

Fig. 3.2.9 Rigid mounting angle

Adjustable mounting angle

Mount the measuring head as perpendicular as possible to the surface of the object! In general, the mounting
angle should not exceed 30° to keep the proportion of radiation reflected from the surface low. Reflections from
surrounding temperature sources should also be minimized by shielding the object.
Air purity
To avoid incorrect measurements and damage to the lens, it should always be protected from dust, smoke, haze
and other contaminants. In environments with dust or high humidity, an air blowing attachment (accessory) is
recommended.

54

ALMEMO® infrared sensor

Air blow attachment
The air blow attachment is designed to keep dust, moisture, airborne particles and steam away from the lense. It
can be mounted in front of or behind the mounting bracket. It has a quick connector for connecting the purge air.
It is recommended to use a 4 mm plastic hose to connect the purge air to the connector. The air flows through the
connector into the air blowing attachment and out of the opening at the front. The air pressure should be between
0.6 and 1 bar. Oil-free, technically clean air must be used.

Fig. 3.2.10 Air blow attachment

Measuring
The infrared sensor operates with a fixed emissivity of 0.95. This means that only targets with a matt black surface
can be measured with sufficient accuracy. If the surface is shiny/mirrored, emissivity varnish or emissivity
stickers can be used.
The measuring head is completely mounted with the required accessories, fixed at a fixed distance from the target
and aligned with the surface of the target.
The ALMEMO® plug of the infrared sensor is plugged into the measuring input of an ALMEMO® measuring
device, the measuring device is switched on and the measured value is read and processed further.
LED display showing the status of the measuring head
The measuring head status is indicated by different flashing modes of the LED on the back of the measuring
head:
Status

LED

Normal
Out of measuring range
Unstable
Alarm / malfunction

The unstable status is typically caused by the warm-up phase or by thermal shock events.

55

ALMEMO® infrared sensor

Maintenance
Cleaning of measuring window
Always ensure that the measuring window is clean. Foreign bodies impair the measuring accuracy. The
measurement window must be cleaned with care. The following procedure is recommended:
1. Blow away loose particles with clean air.
2. Remove remaining particles very carefully with a microfiber cloth (for optical devices).
3. Remove heavier contaminants with a clean, soft cloth moistened with distilled water. In any case avoid
scratches on the lense surface!
If silicones, which are contained in hand creams, for example, get onto the optics, carefully clean the surface with
hexane. Then let the measurement window air-dry.
To remove fingerprints or grease, spirit or technical alcohol or Kodak lense cleaner can be used:
Apply one of the above mentioned products to the optics. Gently wipe with a soft clean cloth until colours are
visible on the surface. Then air-dry the surface. Do not rub the surface dry - it could be scratched!
Do not use ammonia or ammonia-containing cleaners for cleaning. This could lead to permanent
damage to the surface!

3.2.5.2

Digital infrared sensor FIAD 43

Sensor characteristics
Features
Fig. 3.2.11
Digital infrared sensor FIAD 43
with ALMEMO® connector

The ALMEMO® D6 sensor FIAD 43 is a digital sensor. The complete electronics is integrated in the sensor head.
All sensor data and adjustment values are stored in the measuring head. The emissivity of the measured object
(material-dependent) is adjustable. The measured value is transmitted digitally to the ALMEMO® connector.
Thus, the measured value is, among other things, independent of bending or movement of the sensor cable.
The following options are available (only ex works): air cooling housing, air blow attachment and deflecting
mirror.
The following accessories are available: mounting bracket, sharp-point attachment lense and protective window.
The measuring head has a permanently connected cable with mounted digital ALMEMO® D6 connector. Two
different cable lengths can be supplied: length 1 m or length 3 m. For greater distances between the measuring
head and ALMEMO® measuring device, pluggable ALMEMO® extension cables can be used: Series ZA 9060VKx up to 4 m, series ZA 9090-VKCx up to 100 m.

56

ALMEMO® infrared sensor

Programming
The ALMEMO® connector is delivered fully programmed. The sensor is supplied via the ALMEMO® connector.
Measuring range on delivery
Designation

Command

Range

Exp

Measuring range

Dim

Resolution

Object temperature to

B-01

DIGI

-1

-40 to +600

°C

0.1 °C

Configurable measuring ranges
The measuring ranges are configured in the sensor menu of an ALMEMO® V7 measuring instrument or directly
on the PC (via the connecting cable ZA 1919-DKUV) in the ALMEMO® Control software. On the 2nd channel,
the ambient temperature of the sensor can be activated or a 2nd temperature channel can be used to additionally
display the measured values in another dimension, for example.
Designation

Command

Range

Exp

Measuring range

Dim

Resolution

1. * Object temperature to

B-01

DIGI

-1

-40 to +600

°C

0.1 °C

2. ~ Ambient temperature ta
B-02
DIGI
*Delivery status
~
Range can also be activated via ALMEMO® devices.

-1

-10 to +120

°C

0.1 °C

Configuration on PC with help of the software ALMEMO® Control, via sensor menu

Fig. 3.2.12 Configuration on PC with help of the software ALMEMO® Control, via sensor menu

Emissivity
The emissivity of the measured object (material-dependent) can be set in the sensor menu (see figure 3.2.13).
If the sensor is operated on an ALMEMO® V6 device, the emissivity can also be set in the normal V6 sensor
programming. If the infrared sensor is connected, the parameter 'Slope correction' is replaced by the parameter
'Emission', so that the emissivity can be programmed here.
When delivered from the factory, the emissivity factor is set to 0.95, i.e. for matt, black surfaces.

57

ALMEMO® infrared sensor

Transmittance of the sharp-point attachment lense or protective window
When using the sharp-point attachment lense or a protective window, it is necessary to consider the transmittance
of the sharp-point attachment lense or protective window. This setting is only possible in the sensor menu (see
figure 3.2.13).
When delivered from the factory, the transmittance is set to 1.00, i.e. for operation without attachment lense or
protective window.

Technical data
Temperature measuring range
Spectral sensitivity
Optical resolution (90% energy)
Accuracy
Reproducibility
Nominal conditions
Temperature coefficient
Temperature resolution
Response time
Emissivity factor
Degree of transmissions of the
sharp-point attachment lense or
protection window
Protection class
Ambient temperature
Storage temperature
Relative humidity
Housing
Dimensions
Weight
Connection cable
ALMEMO® D6 connector

58

-40 to +600 °C
8 to 14 µm
10:1 with sharp-point attachment lense: 1 mm at distance of 10
mm, programming of degree of transmission to 0.75 (see above,
‚Programming‘)
±1 % of meas. value or ±1 K, the higher value is valid, ±2 K for
meas. vales < 20 °C
±0.5 % of meas. value or ±0.5 K, the higher value is valid
23 °C ± 5 K, emissivity factor 1
±0.05 K/K or ±0.05%/K of meas. value, the higher value is valid
0.1 K
130 ms (90%)
0.95 (programmed ex works), in the range of 0.1 to 1.0 at actual
ALMEMO® devices V6 programming via the device (just partly
via interface).
1.0 (programmed ex works), in the range of 0.01 to 1.0 direct
programming on PC with USB-adapter cable ZA1919AKUV
IP65 (NEMA 4)
-10 to +120 °C, with air cooling housing: -10 to +200 °C
-20 to +120 °C
10 to 95% non-condensing
Stainless steel
Measuring head: L 28 x Ø 14 mm, thread M12 x 1
Measuring head: 50 g with 1 m cable
Fixed, PUR, length see above at ‚Features‘, with ALMEMO® D6
connector
Refreshment time: 0.25 sec. for all channels
Voltage supply: 6 to 13 V DC
Power consumption: 4 mA

ALMEMO® infrared sensor

Dimensions

Fig. 3.2.13
Digital infrared sensor FIAD 43
dimensions

Use
Preparation
Distance and size of measuring spot
The measuring field diagram indicates the diameter of the measuring field that is detected by the infrared sensor
for measurement. The diameter is dependent on the distance between the measuring head and the surface of the
target.

Fig. 3.2.14
Measuring field diagram

The desired spot size on the target determines the maximum distance between the measuring head and the surface.
The measuring spot size is shown in the measuring field diagram as a function of the distance. To avoid faulty
measurements, the measurement object must fill the entire field of view of the sensor optics.
Sharp-point attachment lense
The sharp-point attachment lense is used to achieve a very small measuring spot of up to 1 mm.

Fig. 3.2.15
Measuring field diagram with sharp point
attachement lense

59

ALMEMO® infrared sensor

Important: When using the sharp-point attachment lense, the transmission factor of the sharp-point attachment
lense must be set in the ALMEMO® D6 sensor menu, see above under 'Programming'.
Ambient temperature
The measuring head must be operated within the ambient temperature range specified in the technical data.
Air-cooling housing (option, only possible when mounted ex works)
The measuring head can be operated at an ambient temperature of up to 200°C when using air cooling. The air
cooling system consists of a T-adapter including 0.8 m (alternatively 2.8 m) air hose, insulation and air blow
attachment.

Fig. 3.2.16 Air cooling with T-adapter, air hose, insulation and air blow attachment

Fig. 3.2.17 Max. ambient temperature depending on
air flow rate and hose length. Note: "Hose length" is
the length of the hose section exposed to the higher
ambient temperature.

The installation location of the measuring head is selected so that the ambient temperature of the measuring head
is constant (stationary) during the measurement. A fluctuating ambient temperature must be avoided at all costs.
Fluctuations would directly affect the display of the measured surface temperature.
Mounting
The measuring head is mounted via its thread. A rigid or adjustable mounting bracket is available as an accessory.

Fig. 3.2.18 Rigid and adjustable mounting bracket

Mount the measuring head as perpendicular as possible to the surface of the object! In general, the mounting
angle should not exceed 30° to keep the proportion of radiation reflected from the surface low. Reflections from
surrounding temperature sources should also be minimized by shielding the object.

60

ALMEMO® infrared sensor

Air purity
To avoid incorrect measurements and damage to the lense, it should always be protected from dust, smoke, haze
and other contaminants. In environments with dust or high humidity, an air blow attachment (optional) is
recommended.
Air blow attachment (option, mounted ex works)
The air blowing attachment is designed to keep dust, moisture, airborne particles and steam away from the lense.
Fig. 3.2.19 Air blow attachment

The air blow attachment has a screw-in connector for connecting the purge air. It
is recommended to use a plastic hose with an inner diameter of 3 mm and an
outer diameter of 5 mm. The air flows through the connector into the air blow attachment and out of the opening
at the front. The air pressure must not exceed 5 bar. Oil-free, technically clean air must be used.
Deflecting mirror with integrated air blow attachment (option, mounted ex works).
Fig. 3.2.20 Deflecting mirros with integrated air blow attachment

For special installation situations, a 90° deflecting mirror can be used (ambient
temperature max. 180°C). The length of the infrared beam within the deflecting
mirror is 18 mm. This must be taken into account when calculating the measurement spot size.
Sharp-point attachment lense
The sharp-point attachment lense has an outer diameter of 17 mm. The lense can be screwed directly onto the
measuring head. During operation, the measuring head and the auxiliary lense must have the same temperature.

Fig. 3.2.21 Measuring head with mounted sharp point attachment lense

Technical data
Material of holder
Material of window
Degree of transmission
Maximum ambient temperature

Stainless steel
Silicon (non-transparent, domed)
0.75 ± 0.05
+180 °C

Important: When using the sharp-point attachment lense, the transmission factor of the sharp-point attachment
lense must be set in the ALMEMO® D6 sensor menu, see above under 'Programming'.
Protection window
Protective windows are used to protect the optics of the measuring head from external dirt influences. The
protective window has an outer diameter of 17 mm. It can be screwed directly onto the measuring head. During
operation, the measuring head and attachment lense must have the same temperature.

Fig. 3.2.22 Protection window

61

ALMEMO® infrared sensor

Technical data
Material of holder
Material of window
Degree of transmission
Maximum ambient temperature

Stainless steel
Zinc sulphide (non-transparent, flat)
0.75 ± 0.05
+180 °C

Important: When using the protection window, the transmission factor of the protection window must be set in
the ALMEMO® D6 sensor menu, see above under 'Programming'.

Measuring
The measuring head is completely mounted with the required accessories, mounted stationary at a fixed distance
to the measuring object and aligned to the surface of the measuring object.
The probe is configured ready with the emissivity of the target and, if a sharp-point attachment lense or protective
window is used, with the corresponding transmittance.
The ALMEMO® plug of the infrared sensor is plugged into the measuring input of an ALMEMO® measuring
device, the measuring device is switched on and the measured value is read and further processed.

Maintenance
Cleaning of protective window
The measurement window must be cleaned with care. The following procedure is recommended:
1. Blow away loose particles with clean air.
2. Remove remaining particles very carefully with a microfiber cloth (for optical devices).
3. Remove more severe contamination with a clean, soft cloth moistened with distilled water. In any case avoid
scratches on the lense surface!
If silicones, which are contained in hand creams, for example, get onto the optics, carefully clean the surface with
hexane. Then let the measurement window air-dry.
To remove fingerprints or grease, spirit or technical alcohol or Kodak lense cleaner can be used. After one of
these agents has been applied to the optics, wipe gently with a soft clean cloth until colours are visible on the
surface. Then let the surface air-dry. Do not rub the surface dry - it could be scratched!
Do not use ammonia or ammonia-containing cleaners for cleaning. This could lead to permanent
damage to the surface!

62

ALMEMO® infrared sensor

3.2.5.3

Infrared measuring head AMiR 7838

Sensor characteristics
Features

Fig. 3.2.23 Infrared measuring head AMiR 7838

The infrared measuring head AMiR 7838 is an
independent device in industrial design with 2-wire
current output 4 to 20 mA. A complete operating manual is included in the delivery.
In the following, the operation of the measuring head on an ALMEMO® universal measuring instrument is
described in addition to this operating manual.
The infrared measuring head AMiR 7838 with current output 4 to 20 mA (2-wire circuit) can be supplied with an
ALMEMO® connecting cable ZA 7838-AK (accessory).
The cable is firmly clamped in the measuring head. The ALMEMO® connector supplies 12 V DC for the
measuring head and measures the signal current via the shunt (2 Ohm) built into the ALMEMO® connector.

Programming
Range D2.6, scaled for the measuring range of the sensor, sensor supply via the ALMEMO® connector.
Scaling in ALMEMO® connector
The scaling of the current signal is programmed according to the temperature measuring range of the infrared
measuring head in the ALMEMO® connector: Range % (4-20 mA, multiplexer C-), scaled ex works for the
measuring range of the measuring head (can be changed by the user). After plugging in, the ALMEMO®
measuring device immediately displays the measured value in °C.
Emissivity
The emissivity of the measuring object (material-dependent) is set at the measuring head: With the standard
model via 2 rotary switches under the cover cap on the back, with the programmable Smart model via the
software. See operating instructions of the measuring head. When delivered ex works, the emissivity is set to
0.95, i.e. for matt black surfaces.
Transmission factor of the protective window
When using a protective window, it is necessary to consider the transmittance of the protective window. This
setting is made on the measuring head (see operating manual of the measuring head). When delivered ex works,
the transmission factor 1.00 is taken into account, i.e. for operation without protective window.

Technical data
The infrared measuring head AMiR 7838 is supplied in different versions with different spectral ranges for
temperatures from -18 to +2000 °C and with different optical resolutions or sharp point optics (see operating
manual of the measuring head).

63

ALMEMO® infrared sensor

Use
Mounting
The installation of the measuring head and accessories is described in the operating manual of the measuring
head.

Measuring
The measuring head is completely mounted with the required accessories, mounted at a fixed distance to the
measuring object and aligned to the surface of the measuring object.
The emissivity of the measurement object is set on the measuring head and the transmittance of the protective
window is taken into account when using a protective window.
The ALMEMO® plug of the ALMEMO® connecting cable is plugged into the measuring input of an ALMEMO®
measuring device, the measuring device is switched on, and the measured value is read and further processed.

Maintenance
Maintenance of the measuring head is described in the operating manual of the measuring head.

64

Heat flow boards

3.3 Heat flow boards for building physics
Basics
The heat transfer of a component is characterised by complex relationships and depends, among other things, on
the thermal conductivity of the materials used, their layer thicknesses, the geometry of the component (flat wall,
cylindrically curved pipe wall, etc.) and the transition conditions at the component surfaces.
Heat transfer coefficient (U):
The heat transfer coefficient (U) [U-value, formerly k-value] describes the amount of heat through a single- or
multi-layer material layer, which flows through an area of 1 m² in one second, if the air temperatures on both
sides differ by 1 K.
In contrast to the heat transmission coefficient (Λ), the U-value takes into account the transition coefficients (αi;
αa), i.e. the intensities of heat transfer at the internal and external surfaces.
The heat transfer coefficient (U) is the reciprocal value of the heat transfer resistance (RK), which is made up of
the sum of the heat transmission resistances (R) of the individual successive layers of the building component
and the heat transition resistances (Ri; Ra) to the surrounding layers (air etc.) on the two surfaces:
U=

U
Rk
Ri
Ra
R
αi
αa
Λ

1
1
1
=
=
Rk (Ri + R + Ra ) � 1 + 1 + 1 �
αi Λ αa
= Heat transfer coefficient in [W/m2K]
= Total heat transfer resistance in [m2K/W]
= Heat transition resistance on the inside of the component in [m2K/W]
= Heat transition resistance on the outside of the component in [m2K/W]
= Heat transmission resistance in [m2K/W] (of the individual layers)
= Heat transition coefficient inside in [W/m2K]
= Heat transition coefficient outside in [W/m2K]
= Heat transmission coefficient [W/m2K]

Heat transfer resistance

=

Heat transmission resistance of the
individual layers + heat transition
resistance

Rk = R + Ri + Ra

Heat transmission resistance

=

1 / Heat transmission coefficient

R=1/Λ

Heat transition resistance

=

1 / Heat transition coefficient

Ri = 1 / αi , Ra = 1 / αa

Heat transfer resistance

=

1 / Heat transfer coefficient

Rk = 1 / U

Heat flux density (q)
In a state of equilibrium, a heat flow with density q flows through an external component, on one side of which
internal air with temperature (TLi ) and on the other side of which external air with temperature (TLa) is adjacent.
The heat flow density is calculated according to the following formula:
𝑞𝑞 = 𝑈𝑈(𝑇𝑇𝐿𝐿𝐿𝐿 − 𝑇𝑇𝐿𝐿𝐿𝐿 )

U
q
TLi , TLa

= Heat transfer coefficient in [W/m2K]
= Heat flux density in [W/m2]
= Air temperature inside, air temperature outside in [°C]

65

Heat flow boards

Measuring principal
Determination of heat coefficients
The measuring principle for the quantitative detection of heat transfer losses on partition walls, such as house
walls, heating systems, etc., is based on the so-called auxiliary wall method, in which a measuring sensor (heat
flow plate) is inserted directly into the heat transfer. Based on the known thermal properties of the sensor and the
thermoelectrically measured temperature difference, the density (q) of the heat flow loss is determined.
If the surface temperatures and the air temperatures in the transition area of a component are additionally
measured on both sides, all relevant heat coefficients can be calculated.
Wall with attached heat flow plate (auxiliary wall):
TLi
TLa
TWi
TWa
q
R
Ri
Ra
αi
αa
λ
s
R´
q´
λ´
αi´
s´

= Air temperature inside in [°C]
= Air temperature outside in [°C]
= Wall surface temperature inside in [°C]
= Wall surface temperatures outside in [°C]
= Heat flux density in [W/m2]
= Heat transmission resistance of the wall layers
in [m2K/W]
= Heat transition resistance on the inside in [m2K/W]
= Heat transition resistance on the outside in [m2K/W]
= Heat transfer coefficient inside in [W/m2K]
= Heat transfer coefficient outside in [W/m2K]
= Thermal conductivity of the wall layers in [W/m K]
= Thickness of the wall layers in [m]
= Heat transmission resistance of the heat flow board
in [m2K/W]
= Heat flux density of the heat flow board in [W/m2]
= Thermal conductivity of the heat flow board in [W/m K]
= Heat transition coefficient of the heat flow board inside
in [W/m2K]
= Thickness of the heat flow board in [m]

Fig. 3.3.1 Wall with attached heat flow plate

Practically, the application of the formulas encounters difficulties, as they are only valid in a state of equilibrium
(i.e. temperature conditions that are constant over time, the wall emits just as much heat as it absorbs, the heat
storage capacity of the wall does not matter).
Furthermore the temperatures must be defined exactly.
Therefore the calculation is based on the cyclical acquisition of the average temperature values and the average
values of the heat flow density.
If the measuring time is long enough, the influence of the heat capacity of the component on the calculation, e.g.
the U-value, becomes negligible and the average value reaches the actual U-value, e.g. of the wall.
Depending on the location of the temperature sensors, the quotient q/(T1-T0) corresponds to the heat transfer
coefficient (αi; αa), the heat transmission coefficient (Λ) or the heat transfer coefficient (U) or their reciprocal
values (see table above in 'Basics'):
Heat transition coefficient 𝛼𝛼𝑖𝑖 = �

Heat flux density q
�
(Wall temperature inside 𝑇𝑇𝑊𝑊𝑊𝑊 − Air temperature inside 𝑇𝑇𝐿𝐿𝐿𝐿 )

Heat transition coefficient 𝛼𝛼𝑎𝑎 = �

Heat flux density q
�
(Wall temperature inside 𝑇𝑇𝑊𝑊𝑊𝑊 − Air temperature outside 𝑇𝑇𝐿𝐿𝐿𝐿 )

Heat transmission coefficient 𝛬𝛬 = �

66

Heat flux density q
�
(Wall temperature inside 𝑇𝑇𝑊𝑊𝑊𝑊 − Wall temperature outside 𝑇𝑇𝑊𝑊𝑊𝑊 )

Heat flow boards

Experimental U-value:
Heat transfer coefficient 𝑈𝑈 = �
Example 1:

Heat flux density q
�
(Air temperature inside 𝑇𝑇𝐿𝐿𝐿𝐿 − Air temperature outside 𝑇𝑇𝐿𝐿𝐿𝐿 )

It is possible to determine the heat transmission resistance (R), which is decisive for the thermal insulation
properties of a wall, from measurements of the internal and external surface temperatures and the heat flow
density (q):
𝑞𝑞 =
Example 2:

1
(𝑇𝑇 − 𝑇𝑇𝑊𝑊𝑊𝑊 )
𝑅𝑅 𝑊𝑊𝑊𝑊

If the U value is known or measured, the heat transmission resistance (R) can be calculated from the U value:
1 1
1
𝑅𝑅 = − −
𝑈𝑈 𝛼𝛼𝑖𝑖 𝛼𝛼𝑎𝑎
In this case the heat transition coefficient (αi; αa) must be known, or the values from DIN are used:
αi = 7.69 [W/m2K]; αa = 25 [W/m2K]

Standardization
The calculation of the heat transfer coefficient is defined internationally in the ISO 6946 standard.
There is no standardized measurement specification for determining the U-value. The practical measurement is
based on the calculation formulas of DIN 4108, thermal insulation in building construction. The measuring
principle described above is therefore based on DIN 4108, but not according to DIN 4108.

67

Heat flow boards

3.3.1 ALMEMO® Heat flow boards
Measuring principle
Heat flow boards are sensitive sensors that enable precise measurement of heat flow densities (q) [energy per
time and area].
If the heat flow board is placed on the measuring point to be tested, it represents a thermal resistance in the way
of the heat flow. As the heat flow passes through the thickness of the plate, a temperature gradient is formed
which is proportional to the density of the heat flow.

Fig. 3.3.2 Measuring principle of a heat flow board

Heat flow boards consist of a meander of many thermocouples connected against each other and embedded in a
carrier material.
With thick carrier material, the plates are constructed in such a way that there is a sufficient edge zone (protective
ring) next to the meander to prevent the heat flow from circulating laterally. The heat flows always refer to the
surface covered by the meander and form its average value.
These active sensors provide easily evaluated signals in the millivolt range.
The sought-after heat flux density (q) is obtained by multiplying the measured DC voltage (Uth) by an
individually determined calibration constant (C), usually determined using a single-plate apparatus according to
the relationship:
𝑞𝑞 = 𝐶𝐶𝑈𝑈𝑡𝑡ℎ

q = Heat flow density in [W/m2], C = Calibration constant in [W/m2 • mV], Uth = Measuring voltage in [mV]

Basics
Notice
A high thermal insulation value is achieved by a high heat transmission resistance and low thermal conductivity.
The higher the heat transfer coefficient, the greater the heat loss through the wall.
The higher the heat transfer resistance, the better the thermal insulation properties.

Fields of application
Heat flow boards are used in many areas of science and technology:
1. Determination of heat losses through walls of buildings, pipelines, cold stores, heat accumulators
2. Calorimetry and measurement of thermal properties
3. Technical applications where a temperature difference serves as the controlled variable

68

Heat flow boards

Notes on measurement
Use of the measuring method for U-value determination
An important parameter is the heat transfer coefficient (U) in the building industry, where it is used to determine
the transmission heat losses through building components.
The transmission heat loss describes the energetic quality of the thermal envelope (insulation of roof, outer walls,
windows and floor) of a building. For each residential building, a maximum permissible value is specified in
accordance with the Energy Saving Ordinance (EnEV) in its current version, depending on the enclosure area
and its volume.
Due to the phase shift between the measured heat flux density and the temperature differences, the measurement
should only be carried out under the following conditions:
1.

The temperature difference between indoor and outdoor air must be sufficiently large (standard value
for normal insulation ΔT > 10 K, standard value for large insulation ΔT > 20 K).

2.

The fluctuations of these temperatures (including day/night) should be as small as possible during the
measurement period.

3.

The measured values must be recorded on site over a sufficiently long period (approx. 2 to several days)
and then calculated using average values.

4.

Measurement only when the inside temperature of the building is balanced (approximate value approx.
20°C).

5.

As little influence as possible of the dependencies listed in figure 3.3.1 such as direct sunlight and
humidity (e.g. measurement at night, measurement in dry weather and on dry surfaces).

Measurement setup on site for measuring the U-value
The heat flow plate is preferably attached to the inner wall. The underside should be connected as homogeneously
as possible to the measuring point (wall surface), e.g. by fixing to the edge of the plate with adhesive tape or
mechanical retaining elements. Avoid radiator proximity and window recesses if possible.
Bare thermowire sensors of type FT A390-0 with different lengths welded at the tip are suitable as temperature
sensors.
For measuring the air temperature inside (TLi), the measuring tip should be placed at least 10 cm above the heat
flow plate and project approx. 10 cm into the room (angled).
For measuring the air temperature outside (TWa), the measuring tip is also fixed approx. 10 cm from the outside
wall by means of a suitable wall or window bushing.
Measurement setup on site for measuring additional heat coefficients
If further heat coefficients are to be determined, the wall surface temperatures inside and outside must also be
measured.
Bare FT A390-0 thermowire sensors welded at the tip with different lengths are also suitable as temperature
sensors.
For the measurement of the wall surface temperature inside (TWi) the measuring tip is fixed with suitable adhesive
tape directly next to the heat flow plate.
For the measurement of the wall surface temperature outside (TWa) the measuring tip is fixed to the outer wall
surface by a suitable wall or window feed-through with suitable adhesive tape.
To minimise disturbing influences, the temperature sensors can be protected externally by a baffle plate mounted
in front (protection against direct sunlight or moisture).
For the measuring systems you will find a compilation of the required components in the AHLBORN catalogue
in the chapter building physics.

69

Heat flow boards

Measurement and calculation of the U-value in the ALMEMO® device
Arrangement and programming of the probes
In the ALMEMO® devices MA2690-8A, MA2890-9 and MA710, a wizard menu is available, with the help of
which a heat coefficient is calculated from a long-term measurement series depending on how the temperature
sensors are viewed (device instructions, keyword 'heat coefficient').
If the internal and external air temperatures are recorded in addition to the heat flux density, the heat coefficient
calculated in the device is the U value.
Example ALMEMO® 2690-8A with heat flow board FQA 0xx
To determine the heat coefficient q ̅⁄((T1-T0)) ,̅ the two temperature sensors
are connected to input M0 and M1 and the heat flow plate to M2, depending
on the task. The temperature difference T(M1)-T(M0) is automatically
measured on channel M05. Only the following programming must be carried
out for measurement:
Averaging mode of channel M05: CONT
Averaging mode of channel M02: CONT
Range of channel M12:
q/dt
Program cycle with:
Cycle-timer
Start measurement with:
<START>
Stop measurement with:
<STOP>

Temperature inside channel:
00: 21.67°C NiCr (Typ K)
Temperature outside channel:
01: 11.42°C NiCr (Typ K)
Difference dt
channel: 05
05: 10.25°C Diff
Averaging mode: CONT
Heat flow q
channel:02:
02: 103.6 WIm²
Averaging mode: CONT

00

Heat coefficient q
channel:
12: 193. WIm²
1 range:
q/dt
Cycle-timer:
00:30:00 Sn

12

01

±±±±±±±±±±±±±±±±±±±±±±±±±±±±±±±±±±±±±

START MANU

ESC

.

Note: The dimension of the thermal coefficient is shown in the MA2690-8A display as W/m² instead of W/m²K
for space reasons.
Measurement and calculation of the U-value and other heat coefficients with the software WinControl
Arrangement and programming of the probes
To calculate the measured values recorded with an ALMEMO® instrument, a U-value assistant is available in the
software WinControl, which was developed for measurements with ALMEMO® instruments (see Ahlborn
catalogue, chapter Software and chapter Building Physics). This assistant takes over the calculation and graphical
representation of the U-value.
With this method there is no need to assign an averaging mode to the sensors, as averaging and calculation is
done by the software.
Also the channel arrangement of the sensors for heat flux density and inside and outside air temperature on the
ALMEMO® device can be chosen at will. The correct assignment of the sensors is also queried in the U-Value
Assistant.
All ALMEMO® devices with internal or external memory are suitable for measuring and recording, e.g. V6
devices ALMEMO® 2590, 2690, 2890, 8590, 8690, 5690 and V7 devices ALMEMO® 710, 809, 500. In addition,
the U-Value Assistant can also be used to calculate a different heat coefficient depending on the assignment of
the temperature sensors (air or surface temperature) (for definition see 'Measuring principle' in chapter 3.3). It
must be taken into account that this is then no longer the U-value.

Maintenance
Calibration
Calibration is performed at a temperature of 23°C and a heat flux density of approx. 100 W/m2. The sensor is
embedded between two foam rubber plates.

70

Heat flow boards

Schematic construction of the plate apparatus:

Fig. 3.3.3 Calibration of heat flow boards

The reproducibility of the calibration performed is better than 1%. For the uncertainty of the calibration value of
the sensors a value of 5% is guaranteed for the duration of one year.
Since the calibration values can be influenced by ageing, thermal stress and by the diffusion of harmful gases
and water, it is recommended to recalibrate the sensors at regular intervals (approx. 1 year).
The result of the calibration is documented in a test report and is included in the scope of delivery of a new heat
flow board.

3.3.1.1

ALMEMO® heat flow board FQA 0xx

Sensor characteristics
Features
ALMEMO® heat flow boards FQA 0xx are supplied ready for
connection with ALMEMO® connector. The calibration value is
already stored in the ALMEMO® connector at the factory, so that
the current heat flux density is immediately displayed in W/m2.

Fig. 3.3.4
Heat flow board FQA 017C

Programming
The selection of the measuring range and the scaling with the calibration value can also be done by the user
according to the following table:

71

Heat flow boards

Max. measuring range
heat flow density
[W/m2]

Calibration value
[W/m2•mV]

Measuring range

Factor

Exp.

0.0 to 5200.0

1.0 to 20.0

260 mV

0.100 to 2.000

1

0.0 to 5200.0

10.0 to 200.0

26 mV

0.100 to 2.000

2

Use
See ‚Notes on measurement‘ in chapter 3.3.1.

3.3.1.2

Digital heat flow board ALMEMO® D6, type FQAD xx

Sensor characteristics
Features
The FQAD xx sensor uses its own AD converter to measure the output
voltage of the heat flow plate and the temperature of a precise NTC
sensor. This temperature is used for active temperature compensation
of the heat flow plate. The temperature coefficient and the calibration
value (adjustment factor) for the heat flux density can be programmed
via the sensor menu.

Fig. 3.3.5
Heat flow board FQAD 18T

Programming
Measuring ranges on delivery

~

Type

Command

Range

Exp

Measuring range

Dim

Resolution

1. Heat flow φq

B-02

DIGI

-1

-2000 to +2000

Wm

0.1 W/m2

2. ~Temperature T, t

B-01

DIGI

-2

-40 to +80

°C

0.01 K

Range can also be activated via ALMEMO® device.

If a measuring range should not be displayed, it can be switched off or deactivated and also reactivated as usual
via the ALMEMO® device.

72

Heat flow boards

Configuration via sensor menu on PC

Fig. 3.3.6 Configuration on PC via sensor menu

The measuring ranges of the 4 possible measuring channels are selected from a list of 4 ranges:
Configurable measuring ranges
Type

Command

Range

Exp

Measuring range

Dim

Resolution

1. Heat flow φq

B-02

DIGI

-1

-2000 to +2000

Wm

0.1 W/m2

2. Temperature T, t

B-01

DIGI

-2

-40 to +80

°C

0.01 K

3. Voltage U 26 mV

B-03

DIGI

-3

-26 to +26

mV

0.001 mV

4. Voltage U 260 mV

B-04

DIGI

-2

-260 to +260

mV

0.01 mV

Heat flow coefficient
Two voltage measurement ranges 0 to 26 mV and 0 to 260 mV are available for recording the heat flux density.
To scale the voltage in heat flux density, the heat flux coefficient must be programmed in the sensor menu as
'Adjustment factor'. This can be found in the sensor protocol of the heat flow plate manufacturer. If the measuring
module is delivered complete with heat flow plate, the factor is already programmed ex works. The voltage
measuring range is switched automatically based on the programmed heat flow coefficient.
Temperature measurement and temperature compensation
The heat flow coefficient is also temperature dependent. The sensors are therefore equipped with a temperature
sensor as standard. The temperature coefficient of ALMEMO® heat flow plates is at:
Silicone plates: -0.17 %/K
Plastic sheets: -0.12 %/K
This coefficient is also already entered in the sensor menu, but can be changed at any time.
The nominal temperature is 23°C.
If the heat flow plate has no temperature sensor, the plate temperature can also be entered manually in the sensor
menu.

73

Heat flow boards

Technical data
Heat flow board
Range of application
Heat flow sensor
Temperature sensor
AD converter in ALMEMO® D6
connector
Measuring ranges

Nominal temperature
Refresh rate
Connector colours
Power supply
Power consumption

-40 to +80 °C
Acccuracy of calibration value 5% at 23 °C
Miniature NTC type N, accuracy ±0.5 K at 0 to 80 °C

Temperature NTC: -50 to 125 °C
Accuracy: ±0.05 K (-50 to 100 °C)
Temperature drift 0.004 %/K (40 ppm)
Heat flow: 0 to 26.000 mV or 0 to 260.00 mV
Accuracy: ±0.02% of meas. value ± 2 digit
Temperature drift 0.003 %/K (30 ppm)
23 °C ± 2 K
0.4 seconds for all channels
Two-coloured light grey and dark grey, red levers
6 to 13 V DC
4 mA

Pin assignment

Fig. 3.3.7 ALMEMO® D6 connector

The two sensors for heat flow (mV) and temperature (NTC) are connected to the corresponding terminals mVGnd and Ntc-Gnd.

Use
See ‚Notes on measurement‘ in chapter 3.3.1.

74

Capacitive humidity sensors

3.4 Humidity sensors
Basics
Humidity measurement quantities, their formula symbols and description
Humidity measurement
quantities

Formula
symbol

Dim

Description

Gas pressure

p

Pa

Total pressure, which is the sum of the partial pressure of
the gaseous components

Gas temperature

t, T

°C, K

Temperature of a gas or gas mixture

Saturation vapour
pressure in gas above
water

ew'

Pa

Vapour pressure in a real gas or gas mixture at saturation
above water

Water vapour partial
pressure in a real gas

e'

Pa

Partial pressure of the gaseous phase of water in a given
volume of a real gas or gas mixture

Dew point temperature

td

°C

The temperature at which the actual water vapour partial
pressure is equal to the saturation vapour pressure and
starts condensation

Relative humidity in

Uw

%

Ratio, expressed as a percentage, of the water vapour
partial pressure to the saturation vapour pressure at
saturation above water and at the same total pressure and
temperature

dv

kg/m3

The absolute humidity indicates the weight of water
vapour contained in a m3 air-water vapour mixture

Mixing ratio

r

kg/kg

Ratio of the mass of water vapour to the mass of dry gas

Specific enthalpy

h

J/kg

State variable of the moist gas, which is composed of the
specific enthalpies of the components of the mixture and
is related to the mass fraction of the dry gas

Humid temperature

tw

°C

Temperature at the interface of a humidified surface and
a gas flowing past

Enhancement factor
for water

fW

reference to water
Water vapour density,
also absolute humidity

The enhancement factor considers the interactions
between water and gas in the real system

75

Capacitive humidity sensors

Humidity measurement quantities, their unit and formula
Humidity
measurement
quantities

Dim

Gas temperature

°C

Saturation vapour
pressure in gas above
water

Pa

Formula

t = (T − 273.15 K) ∙
e'w = fw ‧ ew

ln ew (Ts ) = 21.2409642 −

°C
K

6096.9385
− 0.02711193 ∙ Ts + 1.673952 𝑒𝑒 −5 ∙ Ts 2 + 2.433502 ∙ ln Ts
Ts

Ts: Saturation temperature in K
ew(Ts): Corresponding saturation vapour pressure in clean phase above water in Pa
e´w: fw ‧ ew, saturation vapour pressure in gas above water in Pa
fw: Enhancement factor

Water vapour partial
pressure in a real gas

Pa

e' = xV ‧ p

Dew point

°C

Relative humidity in
relation to water

%

e´ = ew ´(p, t d )

Water vapour density,
also absolute
humidity

kg/m3

Mixing ratio

kg/kg

Specific enthalpy

J/kg

UW =

e´
∙ 100
ew (t) ∙ fw (p, t)

dv = 0.0021667 ∙
r = 0.62198 ∙

1

Zmix

e´
(p − e´)

∙

e′
T

h = cpa ∙ t + �lw + cpv ∙ t� ∙ r

cpa: Specific heat capacity of the dry gas
cpv: Specific heat capacity of water vapour at constant pressure
lw: Specific latent heat (heat of evaporation of water)

3.4.1 Capacitive humidity sensors
Measuring principle
In capacitive humidity sensors, a moisture-sensitive polymer layer is applied between two electrodes on a substrate.
By absorbing water vapor according to the relative humidity, the dielectric constant changes and thus the capacity
of the thin-film capacitor. The measurement signal is directly proportional to the relative humidity.
In order to determine other humidity variables such as absolute humidity, mixture, vapour pressure and enthalpy
from the relative humidity measured in this way, temperature and ambient pressure (gas pressure) are also required,
which are therefore recorded in the sensors simultaneously with the relative humidity.
Analog sensors (e.g. FHA 646-R, see chapter 3.4.1.4) use approximation methods for the determination of the
calculated variables, which are carried out by ALMEMO® measuring instruments. In the ALMEMO® connectors of
the digital sensors (D6) the formulas according to Dr. Sonntag are used for the calculation, taking into account the
enhancement factor according to W. Bögel (correction factor fw(t,p) for real mixed gas systems).

76

Capacitive humidity sensors

Selection, product overview
Humidity sensors

FHAD 46-C4x

Operating
range
humidity

Operating range
temperature at
sensor element

Accuracy

5 to 98% rH

-40 to +85°C

Humidity:
±2.0% rH in the range of 10 to 90% rH
±4.0%rH in the range of 5 to 98 %rH
(at 23°C ± 5 K)
Temperature:
Typ. ±0.2 K at 50 to 60°C
Max. ±0.4 K at 5 to 60°C
Max. ±0.7 K at -20 to 80°C

FHAD 46-C2

5 to 98% rH

-20 to +60°C

See FHAD 46-C4x

FHAD 46-C0

5 to 98% rH

-20 to +80°C

See FHAD 46-C4x

FHAD 46-C7
Pressure tight with thread

5 to 98% rH

-20 to +80°C

See FHAD 46-C4x

FHAD 36-RASx

0 to 100% rH

-50 to +90°C

Humidity: ±1.3% rH (at 23°C ± 5 K)
Temperature: ±0.2 K (at 23°C ± 5 K)

FHAD 36-RICx

0 to 100% rH

-100 to +170°C

See FHAD 36-RASx

FHAD 36-RHKx

0 to 100% rH

-100 to +150°C,
or 170°C

See FHAD 36-RASx

FHA 646-R
Analog sensor

5 to 98% rH

-30 to +100°C

Humidity:
±2.0% rH in the range of < 90% rH
(at 23°C ± 3 K)
Temperature: -20 to 0°C: ±0.4 K
0 to 70°C: ±0.2 K
70 to 100°C: ±0.6 K

Selection criteria for filter (sensor protection)
Material
Polyethylene

Max.
temp.
100°C

Notes on use
Recommended filter material for all applications below 100°C.
Good reaction and good protection against fine dust particles.
No water absorption or storage.

PTFE

200°C

Good protection against fine dust particles and salt
(marine environments). Moderately slowed reaction.

Stainless steel wire mesh
DIN 1.4401 (V4A)

200°C

Offers fastest response time. Not recommended in environments with
fine dust particles (clogging) and in bioactive environments.

Stainless steel sinter filter
200°C Good reaction at low humidity values. Do not use at high humidity
DIN 1.4401 (V4A)
levels. Offers best protection against abrasive* particles.
* Abrasive wear: the removal of surfaces by abrasive media

77

Capacitive humidity sensors

Application range
FHAD 46-C4x, -C2, -C0 and FHAD 36-RSx
Climate measurement, heating-ventilation-climate, food storage, healthcare (blood donation services, hospitals),
climate in warehouses, building automation, paper, textile and pharmaceutical industry.
FHAD 36-RICx
Process measurement in industry and research, also fixed mounting.
FHAD 36-RHKx
Control measurements in air ducts, dryers, climate chambers and ovens
FHAD 46-C7
Pressure-tight sensor, e.g. measurements in compressed air lines.
FHA 646-R
Measurements between printed circuit boards, in housings, in walls and ceilings, as well as insulation in building
technology and monument protection.

Notes on measurement
Guidelines for measurements with hand probes
Humidity sensors must be in a steady state (stationary) with their surroundings during the measurements with regard
to humidity and temperature.
At the beginning of the measurement or if the sensor has been moved to another location in the measurement setup,
it must be given sufficient time to adapt to the environment to be measured.
If the sensor is colder than the environment, condensation may form on the sensor elements. If this happens during
a measurement, the sensor no longer provides reliable measured values. The measurement should be stopped and
the sensor element dried with the filter removed. Calibrations of the sensors are still valid after this.
Standing air is an excellent insulator. If the air does not move, even at small intervals, larger differences in
temperature and humidity can occur. Therefore, sufficient ventilation should be provided during measurements.
Guidelines for measurements at fixed installations
Install the sensor in a location where the humidity, temperature and pressure conditions are representative of the
environment to be measured.
The following should be avoided:
•

Sensor too close to heating element, cooling coil, cold or warm wall, direct sunlight etc.

•

Sensor too close to steam injector, humidifier, or exposed to direct precipitation.

•

Unstable pressure conditions with large air turbulence.
If the sensor is permanently mounted, do not mount
it directly above a heat generating element of the
measuring device such as a transmitter or Ethernet
adapter (rising warm air).
If possible, choose a location where good air
movement is provided at the sensor: an air velocity
of at least 1 m/s accelerates and facilitates the
adaptation of the sensor to changing temperatures.
When mounting the sensor through a wall, immerse
the sensor as far as possible in the environment to be
measured.

Fig. 3.4.1 Mounting of a sensor

78

Capacitive humidity sensors

Arrange the sensor in such a way that no condensation water can collect in the area of the sensor connection lines.
Install the sensor so that the tip of the sensor points downwards. If this is not possible, install it in a horizontal
position.
Depending on the sensor model, a sensor holder (mounting flange with a conical screw connection) can facilitate
wall through installation.
Maintenance work can be simplified if a maintenance opening is prepared next to the sensor. During maintenance,
a reference sensor (calibrator) can thus be easily inserted. The opening should be the same size as the one used to
install the sensor. A holder for the reference sensor can be mounted.

Maintenance
Adjustment and inspection
For maximum accuracy, the adjustment of a probe should be checked every 6 to 12 months. Applications that may
contaminate the sensor require more frequent checks. Likewise, if the measured values are not plausible, it is
recommended that the sensor be checked at the factory.
Calibrations of humidity sensors can be carried out independently of the connecting cable and ALMEMO®
measuring instrument, since all calibration and sensor data of the sensors are stored in the sensor module.
Dust protection filter
Observe the following instructions:
When used in dusty air the filters become dirty. Replace dirty filters in good time, otherwise the response times
become longer and longer and measured values may be falsified.
CAUTION when opening the protective cap!
Never touch the humidity sensor! If the humidity sensor is mechanically destroyed, no warranty claim can be made.
Condensation
If you use the sensor for a longer period of time at high humidity (>90% rH) and condensed water condenses, then
you must expect incorrect measured values or even measuring range overruns.
In such a case, allow the sensor to dry for several hours at the lowest possible humidity and with moving air.

3.4.1.1

FHAD 46-C4xAx, -C2, -C0

Sensor characteristics
Features
Miniature multisensor module

Fig. 3.4.2 Miniature multisensor module FH0D 46-C

All D6 temperature humidity sensors FHAD46Cxx are based on the fully calibrated sensor module FH0D 46-C,
which consists of a digital capacitive temperature-humidity sensor, a digital barometric air pressure sensor and an
EEPROM data carrier (see figure 3.4.2).

79

Capacitive humidity sensors

The sensor module is fully calibrated. All adjustment and sensor data are stored in the data carrier of the sensor
module. When readjusting the individual sensors, the values of the adjustment are saved directly in the data carrier
of the sensor module.
Each sensor module has a unique serial number which is stored in the humidity sensor. The serial number is
displayed in the sensor menu on the measuring instrument or in the ALMEMO® Control software. Calibrated sensor
modules are thus clearly assigned to the calibration certificate.
The sensor module can be plugged in and thus easily exchanged. Even after replacement, the humidity sensors still
have the specified accuracy. ALMEMO® connecting cables and ALMEMO® measuring instruments have no
influence on the calibration.

Types
Image

80

Reference Nr.

Description

Characteristics

FHAD46C4xAx

Digital sensor for air humidity,
temperature and air pressure,
stainless steel version, with
slotted filter cap, with
ALMEMO® D6 plug

FH0D46C

Digital replacement
multisensor module

Can be plugged in,
calibrated

FHAD46C2x

Digital sensor for air humidity,
temperature, air pressure, with
pluggable, digital sensor
element in slotted sensor cap
with ALMEMO® D6
connector

Compact design, short
response time

FHAD46C2L00

Digital probe on cable stub

Length incl. sensor cap
about = 80 mm

FH0D46C2

Spare multi-sensor module for
FHAD 46-C2,
in slotted sensor cap

Calibrated,
sensor cap Ø 8 mm, length
36 mm
plug connection Ø ca.
9 mm

ZB0D462VR

Extension tube for
FHAD 46-2

Ø 8mm, length 97 mm,
can be plugged

FHAD46C0x

Digital sensor for air humidity,
temperature, air pressure,
exposed multisensor module,
with ALMEMO® D6
connector

Exposed sensor element:
smallest design, short
response time

FH0D46C0

Replacement sensor element
for FHAD 46-C0

Digital, calibrated

Capacitive humidity sensors

Filter for FHAD 46-C4xAx
The multisensor module can be protected with a filter cap.
Dimensions: Diameter 12 mm, length about 33 mm
Filter cap

Pore size

Max.
temp.

Typical application

Reference Nr.

Slotted, open cap without
filter

Open

100°C

Short response time, no
contamination

ZB9600SK10

Metal grille filter in
polycarbonate housing

100 μm

120°C

Universal, for medium
contamination, also moisture
of wood

ZB9600SK7

PTFE sinter filter

50 μm

180°C

High chemical resistance

ZB9600SK6

Stainless steel sinter filter

10 μm

180°C

High mechanical stress, high
contamination, high air flow

ZB9600SK8

Programming
Measuring ranges on delivery
Designation

Command

Range

Exp

Measuring range

Dim

Resolution

1. Temperature T, t

B-01

DIGI

-2

-20 to +80*

°C

0.01 K

2. Rel. humidity RH, Uw

B-02

DIGI

-1

5 to 98

%H

0.1% rH

3. Dew point DT, td

B-03

DIGI

-1

°C

0.1 K

mb

0.1 mbar

4. Atmosph. pressure AP, p
B-08
DIGI
-1
* Measuring range depending on sensor type (see technical data)

700 to 1100

FHAD 46-Cxx humidity sensors are delivered with the measuring ranges shown above. This programming can be
changed, i.e. for example, the absolute humidity can be displayed instead of the dew point in channel 3.
ALMEMO® V7 measuring instruments, ZA 1919-AKUV
The programming is changed via the sensor menu (see chapter 3.1.3.1), which can be accessed via the ALMEMO®
Control software. For this purpose, the sensors can either be plugged into a ALMEMO® V7 device or directly
connected to the computer via the cable ZA1919AKUV. With ALMEMO® 710 the sensor menu is directly
accessible via the touch display.
ALMEMO® V6 measuring instruments
If the humidity sensors are operated on a ALMEMO® V6 device, there is no access to the sensor menu. The sensors
can be programmed in devices with a larger range of functions (at least ALMEMO® 2590) and the latest revision
level. To do this, go to the sensor programming in the menus of the devices. Here you can change the ranges of the
humidity sensors: The abbreviation 'H DT' corresponds to 'dew point', 'H AH' to 'mixture', 'H VP' to 'partial vapour
pressure', 'H En' to 'enthalpy'. Ranges for the absolute humidity and the atmospheric pressure measured in the
humidity sensor plug cannot be selected in the 'sensor programming' of the ALMEMO® V6 device. If the humidity
sensor is normally operated on a V6 device and the 'Absolute humidity' range is to be programmed on one of its
channels, this can only be done via a ALMEMO® V7 device or a ZA1919AKUV cable (see above).

81

Capacitive humidity sensors

Configurable measuring ranges
The measuring ranges of the 4 measuring channels can be configured from a list of 8 ranges (* Delivery status):
Designation

Command

Range

Exp

Measuring
range

Dim

Resolution

1. Temperature T, t

B-01

DIGI

-2

-20 to +80*

°C

0.01 K

2. Rel. humidity RH, Uw

B-02

DIGI

-1

5 to 98

%H

0.1% rH

3. Dewpoint DT, td

B-03

DIGI

-1

°C

0.1 K

4. Mixture MH, r with LK

B-04

DIGI

-1

gk

0.1 g/kg

5. Abs. humidity AH, dv

B-05

DIGI

-1

gm

0.1 g/m3

6. Vapour pressure VP, e

B-06

DIGI

-1

mb

0.1 mbar

7. Enthalpy En, h with LK

B-07

DIGI

-1

kJ

0.1 kJ/kg

mb

0.1 mbar

8. Atmosph. pressure AP, p
B-08
DIGI
-1
* Measuring range depending on sensor type (see technical data)

700 to 1100

In addition to the range, a two-digit dimension and a comment are automatically programmed, consisting of the
previously common abbreviations of the tables of the German Weather Service and the newer formula symbols
according to VDI/VDE 3514.

Technical data
Operating range
FHAD 46-C4xAx
FHAD 46-C2
FHAD 46-C0
Humidity
Measuring range
Sensor
Accuracy
Hystereses
Nominal temperature
Sensor operating pressure
Response time T63
Temperature
Measuring range
Sensor
Accuracy

-40 to +85°C/ 5 to 98% rH
-20 to +60°C/ 5 to 98% rH
-20 to +80°C/ 5 to 98% rH
5 to 98% rH
CMOSens® technology
±2.0% rH in the range of 10 to 90% rH at nominal temperature
±4.0% rH in the range of 5 to 98% rH at nominal temperature
Typ. ±1% rH
23°C ± 5 K
Atmospheric pressure
Typical 8 s at 25°C, 1 m/s without filter

-20 to +80°C
CMOSens® technology
Typ. ±0.2 K at 5 to 60°C,
Max. ±0.4 K at 5 to 60°C, max. ±0.7 K at -20 to 80°C,
Typ. ±0.1 K
Reproducibility
Response time T63
Typ. 20 s without filter
ALMEMO® connection cable At FHAD 46-C4xAx silicone, at FHAD 46-C2 and FHAD 46-C0 PVC,
Length see below under 'Dimensions', with ALMEMO® D6 connector
Digital atmospheric pressure sensor (on multisensor module)
Measuring range
700 to 1100 mbar
Accuracy
± 2.5 mbar at 23°C ± 5 K
ALMEMO® D6 connector
Refresh rate
1 sec. for all 4 channels
Power supply
6 to 13 V DC
Power consumption
3 mA

82

Capacitive humidity sensors

Temperature operating range of the various parts of the sensor
FHAD 46-C41A

Fig. 3.4.3
Temperature operating range of FHAD 46-C41A

Dimensions
Reference number

Sensor length

Cable length

FHAD 46-C4xAx

160, 270 and 530 mm

2, 5 and 10 m

FHAD 46-C2x

Sensor cap: Ø 8 mm, length 36 mm,
plug connection: Ø ca. 9 mm

2, 5 and 10 m

FHAD 46-C2L00

Incl. sensor cap about 80 mm

-

FHAD 46-C0x

Multisensor module (over all)
ca. 6 mm x 23 mm x 3 mm,
plug connection: width about 7 mm

2, 5 and 10 m

Use
Measuring
For long-term measurements it is possible to operate some devices in sleep mode (see chapter 6.9.2.1). This requires
a 1 second sleep delay for the humidity sensors described in this chapter. For this reason, the sensor in sleep mode
can only be operated with units where a sleep delay is possible!

Sensor protection
In case of an increased dust concentration, the sensor element must be protected by a suitable filter. Even a sensor
protected by a filter must not come into contact with oil mist or finely atomized solvents.

3.4.1.2

FHAD 46-C7

Sensor characteristics
Features
The FHAD 46-C7 humidity sensor is a compact sensor made of stainless steel, pressure-tight and with screw-in
thread. It largely corresponds to type FHAD 46-C41x (see section 3.4.1.1), but is designed for use in compressed
air lines up to 16 bar.

83

Capacitive humidity sensors

The sensor element is protected as standard by the PTFE sinter filter ZB9600S6K (see section 3.4.1.1). A connection
adapter for compressed air lines ZB96467AP is available.
The sensor is available with a cable length of 2, 5 or 10 m.
Programming
Measuring ranges on delivery
Designation

Command

Range

Exp

Measuring
range

Dim

Resolution

1. Temperature T, t

B-01

DIGI

-2

-20 to +80

°C

0.01 K

2. Rel. humidity RH, Uw

B-02

DIGI

-1

5 to 98

%H

0.1% rH

3. Dewpoint DT, td

B-03

DIGI

-1

°C

0.1 K

The FHAD 46-C7 sensor can be used up to a pressure of 16 bar. Since the measuring range of the pressure sensor
in its multi-sensor module only extends to 1100 mbar, it fails at high pressures.
If an atmospheric pressure-dependent variable is to be used, an atmospheric pressure up to 16 bar can be entered
in the measuring instrument for atmospheric pressure compensation. This pressure can also be displayed as a
channel with range 'D Cp' ('correction pressure') (see table 'Configurable ranges' below).
The FHAD 46-C7xx humidity sensors are delivered with the measuring ranges shown above. This programming
can be changed, i.e. for example, the absolute humidity can be displayed instead of the dew point in channel 3.
The programming of the sensor on V6 and V7 devices and the cable ZA1919AKUV is described in the subchapter
'Programming' in chapter 3.4.1.1.
Configurable measuring ranges
The measuring ranges of the 4 measuring channels can be configured from a list of 8 ranges:
Designation

Command

Range

Exp

Measuring
range

Dim

Resolution

1. Temperature T, t

B-01

DIGI

-2

-20 to +80

°C

0.01 K

2. Rel. humidity RH, Uw

B-02

DIGI

-1

5 to 98

%H

0.1% rH

3. Dew point DT, td

B-03

DIGI

-1

°C

0.1 K

4. Mixture MH, r with LK

B-04

DIGI

-1

gk

0.1 g/kg

5. Abs. humidity AH, dv

B-05

DIGI

-1

gm

0.1 g/m3

6. Vapour pressure VP, e

B-06

DIGI

-1

mb

0.1 mbar

7. Enthalpy En, h with LK

B-07

DIGI

-1

kJ

0.1 kJ/kg

8. Atmosph. pressure AP, p

B-08

DIGI

-1

mb

0.1 mbar

9. Atmosph. pressure CP, p

B-09

DIGI

0

mb

1 mbar

700 to 1100

In addition to the area, a two-digit dimension and a comment are automatically programmed, consisting of the
previously common abbreviations of the tables of the German Weather Service and the more recent formula symbols
according to VDI/VDE 3514.

84

Capacitive humidity sensors

Technical data
Operating range
-20 to +80°C / 5 to 98% rH
Digital humidity / temperature sensor (incl. AD converter)
Humidity
Measuring range
5.0 to 98.0% rH
Sensor
CMOSens® technology
±2.0% rH in the range of 10 to 90% rH
Accuracy
±4.0% rH in the range of 5 to 98% rH
At nominal temperature
Typ. ±1% rH
Hystereses
23°C ± 5K
Nominal temperature
Sensor operating pressure
To 16 bar
Temperature
Measuring range
-20 to 80°C
Sensor
CMOSens® technology
Typ. ±0.2 K at 5 to 60°C
Accuracy
Max. ±0.4 K at 5 to 60°C
Max. ±0.7 K at -20 to 80°C
Reproducibility
Typ. ±0.1 K
ALMEMO® connection cable
PVC, in length 2, 5 and 10 m, with ALMEMO® D6 connector
®
ALMEMO D6 connector
Refresh time
1 sec. for all 4 channels
Power supply
6 to 13 V DC
Power consumption
3 mA
Mechanical version
Sensor
Stainless steel
Filter cap
PTFE sinter filter SK6
Cable gland
Splash-proof

Dimensions
Reference number

Sensor

Process connection

FHAD46C7xxx

Diameter 12 mm,
total length about 77 mm

External thread G ½‘‘, mounting
length 48 mm, wrench size 27

Use
See chapter 3.4.1.1.

3.4.1.3

Humidity- /temperature sensor FHAD 36-x

Sensor characteristics
Features
These digital capacitive humidity sensors have an integrated signal processor for the calculation of the humidity
values that are not directly measured. All adjustment and sensor data are stored in the humidity sensor.
All versions of this humidity sensor type are delivered with manufacturer's test certificate.

85

Capacitive humidity sensors

Types
Image

Reference number

Description

Characteristics

FHAD36RAS

Humidity/temperature, standard
type, sensor incl. connection cable
with ALMEMO® D6 connector

FHAD36RAICx

Humidity/temperature sensor,
industrial type, with filter carrier,
high temperature sensor cable and
plug connetion incl. connection
cable with ALMEMO® D6
connector

For high
temperatures

FHAD36RHKx

High temperature portable sensor
with filter carrier, 2 m sensor cable
and plug connection with
ALMEMO® D 6 connector

Portable sensor
for high
temperatures

Filter for type FHAD 36-RASx
To protect the humidity polymer and the temperature sensor, a filter cap is used, consisting of a screwable
polycarbonate filter carrier and various filter inserts with different specifications.
Filter cap

Application, characteristics

Reference number

Filter carrier polycarbonate with
filter insert polyethylene

For standard applications, good reaction time,
good protection against fine dust particles

ZB9636APE

Filter carrier Polycarbonate with
filter insert stainless steel wire
mesh

Fastest response time, not for environments with
fine dust particles (clogging) and in bioactive
environments

ZB9636AWM

Filter carrier polycarbonate with
filter insert PTFE

Good protection against fine dust particles and
salt (marine environment), slow reaction time

ZB9636APTFE

Fig. 3.4.4 Filter cap ZB9636APE, with which the FHAD 36 humidity sensor is delivered as
standard

The FHAD 36-RAS type sensors are supplied with a filter cap consisting of a polycarbonate filter carrier with
polyethylene (ZB9636APE) filter insert.
Filter for type FHAD 36-RAICx
Filter cap

Application, characteristics

Reference number

Stainless steel wire mesh filter

Fastest reaction time, not for environments with
fine dust particles (clogging) and in bioactive
environments

ZB9636AIWM

Stainless steel sinter filter

Best protection at high particle load, good
reaction time for low humidity (do not use for
high humidity)

ZB9636AISSS

PTFE filter

Good protection against fine dust particles and
salt (marine environment), slower reaction time

ZB9636AIPTFE

The sensors type FHAD 36-RAICx are delivered with stainless steel wire mesh filter.

86

Capacitive humidity sensors

Filter for FHAD 36-RHKx
To protect the humidity polymer and the temperature sensor, a filter is used, consisting of a screwable filter carrier
(nickel-plated brass slotted sleeve) and a replaceable filter insert with different specifications. The filter insert is
pushed over the filter carrier, fixed with a washer and secured with a locking screw.
Filter insert

Applications, characteristics

Reference number

Stainless steel wire mesh filter
insert

Fastest response time, not for environments with
fine dust particles (clogging) and in bioactive
environments

ZB9636M15

Stainless steel sinter filter insert

Best protection at high particle load, good
reaction time for low humidity (do not use for
high humidity)

ZB9636S15

PTFE filter insert

Good protection against fine dust particles and
salt (marine environment), slower reaction time

ZB9636T15

Fig. 3.4.5 Humidity
sensor FHAD 36-RHKx
with filter carrier

The sensors type FHAD 36-RHKx are delivered with filter carrier and stainless steel wire mesh filter insert.

Programming
The FHAD 36-R is based on a fully calibrated digital capacitive sensor that can be exchanged at any time without
loss of accuracy. For automatic atmospheric pressure compensation, an atmospheric pressure sensor is installed as
standard.
The measured atmospheric pressure can also be used as reference atmospheric pressure in the ALMEMO®
measuring instrument (see chapter 6.2.5 and 6.2.6).
Measuring ranges on delivery
Designation

Command

Range

Exp

Measuring
range

Dim

Resolution

1. Temperature T, t

B-01

DIGI

-2

-100 to +170*

°C

0.01 K

2. Rel. humidity RH, Uw

B-02

DIGI

-1

0 to 100

%H

0.1% rH

3. Dewpoint DT, td

B-03

DIGI

-1

-64.8 to +100

°C

0.1 K

4. Atmosph. pressure AP, p
B-08
DIGI
-1
* Measuring range depends on sensor type (see technical data)

700 to 1100

mb

0.1 mbar

The FHAD 36-x humidity sensors are delivered with the measuring ranges shown above. This programming can
be changed, i.e. for example the absolute humidity can be displayed instead of the dew point in channel 3.
The programming of the sensor on V6 and V7 devices and the cable ZA1919AKUV is described in the subchapter
'Programming' in chapter 3.4.1.1.

87

Capacitive humidity sensors

Configurable measuring ranges
The measuring ranges of the 4 measuring channels can be configured from a list of 8 ranges (* Delivery status):
Designation

Command

Range

Exp

Measuring

Dim

Resolution

range
1. Temperature T, t

B-01

DIGI

-2

-100 to +200*

°C

0.01 K

2. Rel. humidity RH, Uw

B-02

DIGI

-1

0 to 100

%H

0.1% rH

3. Dew point DT, td

B-03

DIGI

-1

-64.8 to +100

°C

0.1 K

4. Atmsoph. pressure AP, p

B-08

DIGI

-1

700 to 1100

mb

0.1 mbar

5. Mixture MH, r with LK

B-04

DIGI

-1

0 to 6500

gk

0.1 g/kg

6. Abs. humidity AH, dv

B-05

DIGI

-1

0 to 596.3

gm

0.1 g/m3

7. Vapour pressure VP, e

B-06

DIGI

-1

0 to 1100

mb

0.1 mbar

8. Enthalpy En, h with LK
B-07
DIGI
-1
* Measuring range depends on sensor type (see technical data)

0 to 6500

kJ

0.1 kJ/kg

In addition to the range, a two-digit dimension and a comment are automatically programmed, consisting of the
previously common abbreviations of the tables of the German Weather Service and the more recent formula symbols
according to VDI/VDE 3514.

Technical data
Operating range
Humidity
Sensor
Measuring range
Adjusted
Accuracy
Reproducibility
Temperature
Sensor
Measuring range
Accuracy
Repeatability
Digital atmosph. pressure sensor
Measuring range
Accuracy
Atmosph. pressure compensation
Sensor connection

ALMEMO® Connection cable
ALMEMO® D6 connector
Refresh rate
Power supply
Power consumption
Sleepmode of device

88

Depending on sensor type, see below and also chapter 3.4.1 under
'Selection, product overview'
Capacitive
0 to 100 % rH
At 23°C and 10%, 35%, 80% rH
±1.3% rH (at 23°C ± 5K)
0.3% rH
Pt100 class A
-100 to 170°C, observe operating range, depending on sensor type
±0.2 K (at 23°C ± 5K)
Typical 0.05°C
(Built-in in ALMEMO© D6 connector)
700 to 1100 mbar
±2.5 mbar (in the range of 700 to 1100mbar) at 23°C±5K
0 to 6500 mbar (programmable)
Plug connection between sensor head and coupling
(FHAD 36-RS), between sensor connection and connection cable
(FHAD 36-RIC, FHAD 36-RHK), see below
Material: Alu-Anticorodal, anodized, IP65
Material TPU, with ALMEMO® D6 connector
1 second for all 4 channels
6 to 13 V DC
12 mA
Possible (with extension delay 1s necessary)

Capacitive humidity sensors

FHAD 36-RASx:
Material of sensor housing
Filter carrier
Filter
Response time T63

Polycarbonate
Polycarbonate
Polyethylene
< 15 s at typ. 1 m/s

FHAD 36-RAICx:
Sensor material
Filter carrier
Filter
Response time T63

PPS
Stainless steel 1.4301
Stainless steel wire mesh filter
< 10 s at typ. 1 m/s without filter

FHAD 36-RHKx:
Material of sensor housing
Filter carrier
Filter
Response time T63

Shaft: PPS, handle: POM
Nickel-plated brass
Stainless steel wire mesh
< 10 s at typ. 1 m/s without filter

Operating temperature of the various sensor parts

FHAD 36-RAS

FHAD 36-RAIC

FHAD 36-RHK

89

Capacitive humidity sensors

Dimensions
Reference number

Sensor length/dimensional drawings

Sensor cable

Connection cable

FHAD36RAS

-

2 and 5 m

FHAD36RAIC

2 and 5 m

2 and 5 m

2m

0.3 m

Sensor length 144 mm incl. filter, 294 mm on
demand
FHAD36RHK

Sensor length FHAD 36-RHK25 250 mm
Sensor length FHAD 36-RHK40 400 mm

Use
Measurement
For long-term measurements it is possible to operate some devices in sleep mode (see chapter 6.9.2.1). This requires
a 1 second sleep delay for the probes described in this chapter. For this reason, the sensor can only be operated in
sleep mode with devices for which a sleep delay is possible!

Sensor protection
In case of an increased dust concentration, the sensor element must be protected by a suitable filter. Even a sensor
protected by a filter must not come into contact with oil mist or finely atomized solvents.

3.4.1.4

Analog capacitive humidity sensor FHA 646-R

Sensor characteristics
Technical data
Operating range
Humidity
Measuring range
Sensor
Accuracy

90

-30 to +100°C / 5 to 98% rH
5.0 to 100.0% rH
Capacitive
±2.0% rH in the range < 90% rH
at nominal temperature

Capacitive humidity sensors

Reproducibility
Nominal temperature
Response time T63
Temperature
Sensor
Accuracy
Reproducibility
Mechanical version
Sensor tube
Protection cap
Cable

< 1% rH at nominal temperature
25°C ± 3°C
About 10 s at 1 m/s
NTC Type N
-20 to 0°C: ±0.4 K
0 to 70°C: ±0.2 K
70 to 100°C: ±0.6 K
0.1 K
Nickel plated
None
High temperature cable (to 100°C), with ALMEMO® connector

Dimensions
Length of sensor tube 50 mm, diameter 5 mm Ø
Cable length 2 m

3.4.1.5

Analog capacitive humidity sensors
FHA 646-Ex, FHA 646-AG, FHA 646-1/-6

Sensor characteristics
Features
Cable
The capacitive humidity sensors are usually delivered with 1.5 m sensor cable. Depending on the type, a longer
sensor cable (for FHA 646-Ex, FHA 646-AG up to 30m) can also be supplied ex works.
Filter caps
The humidity sensors are protected by a protective cap against mechanical damage and against dirt/dust. Depending
on the application, different filter types are optionally available:

Type

Designation

Pore size

Max.
temperature

Application

ZB9600SK7

Metal grid filter in
PC housing

100 µm

120°C

Universal, for medium dirt
load, also high humidity

ZB9600SK6

PTFE sinter filter

50 µm

180°C

High chemical resistance

ZB9600SK8

Stainless steel sinter
filter

10 µm

180°C

For heavy mechanical load,
high dirt load, high air flow

91

Capacitive humidity sensors

Programming
The variables air temperature T, relative humidity UW, dew point temperature td and mixing ratio r are already
programmed on 4 channels for ready-made sensors. The measured variables T and UW are fixed to the first two
channels, the calculation variables e', td, r and h can be assigned to the 3rd and 4th channel. If a calculation variable
is selected, temperature and humidity are measured continuously to update the displayed value.
Designation

Command

Range

Measuring range

Dim.

Resolution

Air temperature T, t

B09

Ntc

-50 to 100

°C

0.01 K

Relative humidity RH, UW

B16

% rH

0 to 100

%H

0.1% rH

Rel. humidity FHA 646-xC

B42

HcrH

0 to 100

%H

0.1% rH

Rel. humidity FHA 646-R

B56

H rH

0 to 100

%H

0.1% rH

Dew point DT, td

B44

H DT

-25 to 100

°C

0.1 K

Mixture MH, r

B43

H AH

0 to 500

gk

0.1 g/kg

Partial vapour pressure VP, e

B59

H VP

0 to 1050

mb

0.1 mbar

Enthalpy En, h

B58

H En

0 to 400

kJ/kg

0.1 kJ

Cable extension for capacitive humidity sensors
Extensions up to 4 m are made for all types FHA 646 with the passive extension cables ZA 9060-VK.
Extensions up to 100 m are made with the intelligent ALMEMO® extension cables ZA 9090-VKC (see chapter
3.13). These cables are suitable for type FHA 646-ExC (range "HcrH") and also for type FHA 646-E1 in current
version (range "% rH" with multiplexer M4 C-B). Older FHA 646-x sensors with range "% rH" can also be used if
the multiplexer is programmed to position M4 C-B in the connector EEPROM (via software AMR-Control,
Measuring Points Programming, multiplexer).
With the intelligent ALMEMO® extension cables the humidity adjustment values of the sensor plug are
automatically transmitted to the ALMEMO® instrument. Thus the sensor can be easily exchanged and calibrated
(on site with a short cable).
Sensors with a multi-point adjustment on V6 units can be connected to the intelligent extension cable from revision
R2E4 on.
The accuracy of the humidity measurement is not affected by the extension. For temperature measurement (with the
built-in NTC sensor), the extension may cause additional deviations which depend on the measured temperature
and the cable length (see chapter 3.2.3 under 'Notes on measurement‘)

92

Psychrometer

3.4.2 Psychrometer
Measuring principle
The psychrometer is a sensor with the help of which the gas humidity can be determined with the corresponding
characteristic values.
The psychrometer contains two temperature sensors. One of these sensors measures the ambient temperature (dry
sensor). The other temperature sensor (humidity sensor) is wrapped in moist material (e.g. moistened cotton fabric).
The drier the gas, the faster the water evaporates, which creates more evaporative cooling, resulting in a greater
temperature difference between the two temperature sensors.
The built-in fan ensures a sufficient flow around the humid temperature sensor and prevents the water vapour that
has already formed from hindering evaporation.
The temperature difference and other parameters can be used to determine the gas humidity and humidity
characteristics. The VDI/VDE guideline 3514 serves as the basis for calculation.
The psychrometric measuring principle is one of the most accurate methods for determining gas humidity and is
therefore used in systems where accurate measurements are required or in reference instruments. A prerequisite for
accurate measurement is that the wet bulb temperature sensor is always sufficiently humidified.

Selection
Image

Reference
number

Description

Operating
temperature

FNAD 46

Portable psychrometer with
2 NTC sensors

0 to 60°C

FAND 46-3

Stationary psychrometer
with 2 NTC sensors

0 to 90°C

FPA 836-3

Stationary psychrometer
with 2 Pt100 sensors

0 to 90°C

Notes on measurement
The proper handling of the psychrometer is very important. Therefore, please observe the following instructions:
1.

The stabilization of the measured value may take a few seconds after the fan has started, during which time
the wet bulb temperature sensor must be cooled down by the air flow.

2.

Make sure that the humidity sensor is always sufficiently humidified. If in doubt, check the humidification
of the cotton stocking or wick by visual inspection. Always use distilled water to moisten the wick.
Otherwise the wick could calcify.

3.

With the hand psychrometer: When measuring, hold the psychrometer if possible so that the water tank is
below the sensor and no additional drops of water form on the wick. Water drops on the dry sensor or in
the suction tube would falsify the measurement result.

4.

If the wick no longer accepts water (contamination or drying out), it must be replaced.

5.

Sufficient air speed at the intake opening must be ensured. Therefore, make sure that the air intake is not
obstructed.

93

Psychrometer

6.

Only on the hand psychrometer: When the BAT - sign appears in the display, the supply voltage of the fan
is no longer sufficient. Sufficient ventilation is no longer available, which can lead to incorrect
measurements. Replace the batteries of the instrument.

7.

Avoid heating up the psychrometer by external heat sources or your own body.

3.4.2.1

Portable psychrometer FNAD 46

Sensor characteristics
Features
The digital probe FNAD 46 uses NTC sensors with an accuracy of 0.2 K, which can be exchanged without loss of
accuracy. The temperatures are measured with a dedicated 24-bit AD converter. An atmospheric pressure sensor is
fitted as standard for automatic atmospheric pressure compensation.
The determination of the humidity variables is carried out from the primary measuring channels (real measured
variables), dry and wet bulb temperature and atmospheric pressure on the basis of the formulas according to Dr.
Sonntag under consideration of the enhancement factor (correction factor fw(t,p) for real mixed gas systems)
according to W. Bögel.
Measuring range and accuracy are thus considerably increased compared to older sensors. The measured
atmospheric pressure can also be used as reference atmospheric pressure in the ALMEMO® measuring instrument.

Programming
Measuring ranges on delivery
Measuring
range

Dim.

Resolution

-2

0 to 90

°C

0.01 K

DIGI

-2

0 to 90

°C

0.01 K

B-02

DIGI

-1

10 to 100

%H

0.1% rH

B-08

DIGI

-1

700 to 1100

mb

0.1 mbar

Designation

Command

Range

Exp.

1. Dry temperature TT, t

B-01

DIGI

2. Humid temperature HT, tw

B-09

3. Rel. humidity RH, Uw with
PC
4. Atmospheric pressure AP, p

The FNAD 46 psychrometers are delivered with the measuring ranges shown above. This programming can be
changed, i.e. for example, instead of the dew point in channel 3, the absolute humidity can be displayed.
The programming of the sensor on V6 and V7 instruments and the cable ZA1919AKUV is described in the
subchapter 'Programming' in chapter 3.4.1.1.
Configurable measuring ranges
The measuring ranges of the 4 measuring channels can be configured as desired from the list of 9 ranges. PC:
Atmospheric pressure compensation
Measuring
range

Dim.

Resolution

-2

0 to 90

°C

0.01 K

-2

0 to 90

°C

0.01 K

Designation

Command

Range

Exp.

1. Dry temperature TT, t

B-01

DIGI

2. Humid temperature HT, tw

B-09

DIGI

94

Psychrometer

3. Rel. humidity RH, Uw with PC

B-02

DIGI

-1

10 to 100

%H

0.1% rH

4. Atmospheric pressure AP, p

B-08

DIGI

-1

700 to 1100

mb

0.1 mbar

Designation

Command

Range

Exp.

Measuring
range

Dim.

Resolution

5. Dew point DT, td with PC

B-03

DIGI

-1

-64.8 to +100

°C

0.1 K

6. Mixture MH, r with PC

B-04

DIGI

-1

0 to 6500

gk

0.1 g/kg

7. Abs. humidity AH, dv with PC

B-05

DIGI

-1

0 to 596.3

gm

0.1 g/m3

8. Vapour pressure VP, e with PC

B-06

DIGI

-1

0 to 1100

mb

0.1 mbar

9. Enthalpy En, h with PC

B-07

DIGI

-1

0 to 6500

kJ

0.1 kJ/kg

In addition to the area, a two-digit dimension and a comment are automatically programmed, consisting of the
previously used abbreviations of the tables of the German Weather Service and the more recent formula symbols
according to VDI/VDE 3514.

Technical data
Operating temperature range
Humidity
Measuring range
Accuracy at nominal conditions
Nominal conditions
Accuracy full range
Temperature
Temperature sensor
Accuracy
Atmospheric pressure
Digital atmospheric pressure sensor
Measuring range
Accuracy
AD converter in ALMEMO®
D6 connector
Inputs
Resolution
Linearisation
Accuracy
Nominal temperature
Temperature drift
Humidity calculated value
Refresh rate
Housing, cable, motor
Power supply of fan
Housing
Weight
Sensor connection
ALMEMO® connection cable
Power supply
Power consumption

0 to 60 °C (no ice)
10 to 100% rH
±1 % rH
25°C ± 3 K, 1013 mbar, 50% rH
Typ. ±1% rH at 25°C ± 3 K, 1013 mbar, 10 to 100% rH
2 x NTC Type N
± 0.2 K at 0 to 60°C
Built-in to ALMEMO® D6 connector
700 to 1100 mbar
±2.5 mbar (at 23°C ± 5 K)
2 NTC sensors (soldered to board in plug)
0.01 K
Error-free calculation method according to Galway Steinhart
(no approximation method)
±0.05 K
23°C ± 2 K
0.004% /K (40 ppm)
Analytical equation (no approximation method)
0.4 seconds for all 4 channels
Via ALMEMO® D6 connector
Plastics
About 300 g
Built-in connector
Coupling, 1.5 m PVC cable, with ALMEMO® D6 connector
9 to 13 V DC
20 mA

95

Psychrometer

Dimensions
Housing: Ø 50 mm, length 245 mm

Fig. 3.4.6
Portable psychrometer

Portable psychrometer FNAD 46
M
V
TT
TF

= Motor
= Wings of van
= Dry temperature sensor
= Humid temperature sensor

B
S
W
St

= Cotton wick
= Radiation protection
= Water tank
= Stopper with pressure mandrel

Use
Preparation
Fill water tank for portable psychrometer
A water tank is installed in psychrometers for humidifying the wet bulb. It is filled differently depending on the
model.
1. Remove the rubber plug (St) and pour in distilled water.
2. Close water tank with plug (wire removed).
3. Pull off the plexiglass cover and bring the psychrometer into a position where the water tank is above
the temperature sensors.
4. Turn the water tank to the left (approx. 2-3 mm), which starts the water supply to the cotton stocking. If
the cotton stocking has a darker and slightly shiny appearance, turn the water tank 1 to 2 mm to the right,
thereby reducing the water supply.
5. Put the psychrometer in a vertical position and observe whether a drop of water forms. If this is the case,
dab the water drop off. If another drop of water forms, turn the water tank a little to the right again.
6. Put the plastic cover back on and take the measurement.
7. After the measurements, insert the wire into the plug and turn the water tank 1 to 2 mm to the right to
reduce the water supply to the cotton stocking.

Maintenance
Under certain conditions, the growth of germs in the water of the tank can occur, which is why an inspection and
regular cleaning is necessary. The tank should be emptied during longer breaks in operation or for transport.
Wick change for portable psychrometer
A dirty or encrusted wick is no longer soaked through. Depending on the purity of the air and water, it must therefore
be changed sufficiently often.

96

Psychrometer

1.

Remove the cap (Plexiglass) from the psychrometer.

2.

Unscrew the water tank.

3.

Remove the cotton wick with rubber and plastic disc from the bottom of the water tank.

4.

Thread a new cotton wick with the open end through the holes in the rubber and plastic disc.

5.

Insert the tip of the short probe through the hole 3 cm before the end so that it is firmly attached to the set
area. Then place the cotton stocking together with the threaded discs on the bottom of the water container.

6.

Screw on the water container.

3.4.2.2

Stationary psychrometer FNAD 46-3

Sensor characteristics
Features
The digital probe FNAD46-3 uses NTC sensors with an accuracy of 0.1 K, which can be exchanged without loss of
accuracy. The temperatures are measured with a dedicated 24-bit AD converter. An air pressure sensor is fitted as
standard for automatic air pressure compensation.
The determination of the humidity variables is carried out from the primary measuring channels (real measured
variables), dry, wet temperature and air pressure on the basis of the formulas according to Dr. Sonntag, taking into
account the enhancement factor (correction factor fw(t,p) for real mixed gas systems) according to W. Bögel.
Measuring range and accuracy are thus considerably increased compared to older sensors. The measured air pressure
can also be used as reference air pressure in the ALMEMO® measuring instrument.
This psychrometer is an optimized version for long-term measurements.

Programming
See chapter 3.4.2.1.
Sensor connection
With the stationary psychrometer FNAD46-3 the two NTC sensors for dry temperature TT and wet temperature HT
are screwed into the corresponding terminals TT-Gnd and HT-Gnd.
For the handheld psychrometer FNAD46 the sensors and the power supply via the ALMEMO® device are soldered
to the board of the connector.

Fig. 3.4.7
Connector of stationary psychrometer FNAD846-3

97

Psychrometer

Technical data
Operating temperature range
Humidity
Measuring range
Accuracy at nominal conditions
Nominal conditions
Accuracy over full measuring range
Temperature
Temperature sensor
Accuracy
Atmospheric pressure
Digital atmospheric pressure sensor
Measuring range
Accuracy
AD converter in ALMEMO®
D6 connector
Inputs
Resolution
Linearisation
Accuracy
Nominal temperature
Temperature drift
Humidity calculated value
Refresh rate
Housing, cable, motor
Power supply of the fan
Housing
Weight
Sensor connection
ALMEMO® connection cable
Power supply
Power consumption

Dimensions
Length 175 mm,
Width 50 mm
Height 75 mm

98

0 to 90°C (no ice)
10 to 100% rH
±1% rH
25°C ± 3 K, 1013 mbar, 50% rH
Typ. ±1% rH at 25°C ± 3 K, 1013 mbar, 10 to 100% rH
2 x NTC Type N
± 0.2 K at 0 to 70 °C
± 0.4 K at 70 to 90 °C
Built-in to ALMEMO® D6 connector
700 to 1100 mbar
±2.5 mbar (at 23°C ± 5 K)
2 NTC probe (terminal connections in the connector)
0.01 K
Error-free calculation method according to Galway Steinhart
(no approximation method)
±0.05 K
23°C ± 2 K
0.004%/K (40 ppm)
Analytical equation (no approximation method)
0.4 seconds for all 4 channels
12 V DC via mains adapter, cable about 1.5 m (included in
delivery)
Plastics: PMMA
About 890 g
Built-in connector
Cable FEP/silicone, 5 m, with ALMEMO® D6 connector
9 to 13 V DC
4 mA

Psychrometer

Use
Preparation

Fig. 3.4.8
Stationary psychrometer
FNAD46-3

Fill water tank for stationary psychrometer:
1.

Open water refill screw

2.

Pour distilled water into the water tank using the spray bottle provided.

3.

Screw the refill screw back in and carry out the measurement.

Maintenance
Under certain conditions the growth of germs in the water of the tank can occur. Therefore the tank must be cleaned
every 6 weeks. The tank should be emptied during longer breaks in operation or for transport.
Wick change for stationary psychrometer
A soiled or encrusted cotton wick is no longer properly soaked and falsifies the measured value. Depending on the
purity of the air and water, it must therefore be replaced regularly.
1.

Empty the water tank (see above)

2.

Unscrew the water tank cover plate

3.

Unscrew the motor / sensor holding plate and remove the old wick from the HT sensor

4.

Insert a new wick into the pipe of the psychrometer on the water tank side and pull it over the HT sensor

5.

Screw on the motor / sensor holding plate

6.

Pull the wick tight from the water tank side, screw on the water tank cover plate and fill the water tank

99

Psychrometer

3.4.2.3

Stationary psychrometer FPA 836-3

Sensor characteristics
Features
Adjusted Pt100 probes are used to measure the dry and wet bulb temperature. The stationary psychrometer is
equipped with a water tank, which guarantees an automatic humidification of the wick over a longer period of time.

Programming
A psychrometer with Pt100 sensors for wet and dry temperature can be connected to any ALMEMO® measuring
instrument with at least 2 input sockets. All calculation channels for the determination of humidity parameters are
supported. The two Pt100 sensors must be arranged one behind the other and have the range P204, the humidity
variables must be programmed in the second sensor on the 2nd to 4th channel:

Sensor

Measuring
channel

Range

Dim.

Designation

Pt100

Mx:

P204

HT, tw

Humid temperature in °C *

Pt100

Mx+1:

P204

TT, t

Dry temperature in °C *

P rH

RH, UW

Rel. humidity in %H

P dT

DT, tD

Dew point temperature in °C

P AH

MH, r

Mixture ratio in g/kg

P UP

VP, e

Partial vapour pressure in mbar

1. Channel

2. Channel to 4. Channel

P En
En, h
* Humid and dry temperature sensors must not be interchanged.

Enthalpy in kJ

Technical data
Operating temperature
Humidity
Humidity measuring range
Type of measurement
Accuracy of nominal conditions
Nominal condition
Accuracy over full measuring range
Temperature
Temperature sensor
Accuracy
Housing, cable, motor
Power supply of van
Housing
Weight
Cable

100

0 to 90°C
About 10 to 100% rH
Psychrometric
±1% rH at nominal conditions with ALMEMO® 710 (new
humidity calculation)
25°C ± 3°C, 1013 mbar, 50% rH
Typ. ±1% rH at 25°C ± 3 K, 1013 mbar, 10 to 100% rH
2 x Pt100 film resistance
Class B, ALMEMO® justed
12 V DC via mains adapter, cable about. 1.5 m (included in
delivery)
Plastics: PMMA
About 890 g
FEP / silicone, 5 m with ALMEMO® connector
2 cables / 2 connector

Psychrometer

Dimensions
Length 175 mm,
Width 50 mm,
Height 75 mm

Use
Preparation
See 'Use/Preparation' in chapter 3.4.2.2.

Increase measuring accuracy
The prevailing ambient pressure sometimes has a considerable influence on the amount of the gas humidity
parameters. Unlike the FNAD46 and FNAD46-3, the FPA836-3 is not equipped with an atmospheric pressure sensor
in the connector. In order to still include the atmospheric pressure in the calculation of the humidity parameters, the
atmospheric pressure compensation of the ALMEMO® measuring instruments can be used. The atmospheric
pressure can be measured by a pressure sensor or entered manually into the ALMEMO® measuring instrument.
The precision measuring instrument ALMEMO® 710 is particularly suitable for this purpose. The ALMEMO® 710
calculates the moisture-related parameters based on the formulas of Dr. Sonntag and the enhancement factor
according to W. Bögel (correction factor fw (t,p) for real mixing systems). The calculated variables are determined
from the three primary measuring channels (real measured variables) dry temperature (°C, t), wet temperature (°C,
tw) and atmospheric pressure (Pa, p).
When measuring the air humidity with the FPA 836-3 at the ALMEMO® 710, a considerably higher accuracy for
the humidity-related variables calculated from the primary measuring channels and a larger measuring range is
achieved. The digital atmospheric pressure sensor for compensation is built into the measuring instrument.
Various variables can be selected: Relative humidity (%, Uw), dew point temperature (°C, td), mixing ratio (kg/kg,
r), absolute humidity (kg/m3, dv), water vapour partial pressure (Pa, e'), specific enthalpy (J/kg, h).

Maintenance
See 'Maintenance' in chapter 3.4.2.2.

101

Dew point sensors

3.4.3 Dew point sensors
Measuring principle
The following methods are commonly used to detect the dew point:
Dew point mirror method
An optically monitored mirror is mounted on a cascaded Peltier element. A control circuit is connected downstream
of each sensor unit, with which the operating current of the cooling element is controlled in such a way that a defined
condensate is produced. The resulting dew point temperature is measured directly in the sensor and output in
evaluable form.
CCC dew point principle according to Heinze
Instead of the cooled mirror, the integrated sensor chip contains a cooled stray field capacitor with capacitive
condensate detection (Condensate Controlled Capacitance), which is mounted on a miniature cooling element. The
active sensor surface in contact with the measuring medium is a hygroscopically neutral wear-resistant and
chemically resistant insulating layer under which the stray field capacitor is located. The capacitance increases
almost abruptly when water condensation forms.
A control circuit is connected downstream of each sensor unit, with which the operating current of the cooling
element is controlled in such a way that a defined condensate is formed. The resulting dew point temperature (the
actual measured variable is the sensor surface temperature) is measured with an integrated temperature sensor and
output in evaluable form.
Capacitive humidity measurement
In capacitive humidity sensors, a moisture-sensitive polymer layer is applied between two electrodes on a substrate.
By absorbing water vapor according to the relative humidity, the dielectric constant changes and thus the capacity
of the thin-film capacitor. The measurement signal is directly proportional to the relative humidity. The dew point
can be calculated from the relative humidity and the temperature.

3.4.3.1 Dew point sensor FHA 646-DTC1 and dew point
transmitter MT 8716-DTC1
Measuring principle
The dew point sensor FHA 646-DTC1 uses capacitive humidity measurement to determine the dew point.

Sensor characteristics
Features

Fig. 3.4.9
Dew point sensor
FHA 646-DTC1 / Dew
point transmitter
MT 8716-DTC1

102

Dew point sensors

To protect the sensor element, the sensor is supplied with a stainless steel sinter filter.
The dew point sensor can be ordered in two different versions, as ALMEMO® dew point sensor with 1.5 m
connection cable and ALMEMO® plug and as dew point transmitter with current output including connection plug.
For both, a screw-on measuring chamber for connecting a dew point sensor to compressed air lines via a ball valve
is available (ZB 9646-DTCK).

Versions
Reference number

Version

Measuring range

Output

Connection

FHA 646-DTC1

ALMEMO® dew
point sensor

-80°C to +20°C DT
dew point temperature

ALMEMO®
digital

ALMEMO®
connector

MT 8716-DTC1

Dew point
transmitter

-80°C to +20°C DT
dew point temperature

4 to 20 mA/
Transmitter
-80 to +20°C
connector
DT, 2 wire
Both versions are available with the option OA 9646-DTCP for process pressure up to 350 bar.

Programming
Just for FHA 646-DTC1
Channel

Designation

Measuring range

Range

Dimension

1

Temperature

-20.0 to +70.0°C

DIGI

°C

2

Relative humidity

0 to 98.0% rH

DIGI

%H

3

Dew point

-80.0 to +20.0°C DT

DIGI

°C

Technical data
Measuring range
Measuring accuracy
Measuring channels (just FHA 646-DTC1):
Temperature
Relative humidity
Dew point
Operating temperature
Process connection
Protection cap
Pressure range
Storage temperature
FHA 646-DTC1:
Output
Power supply
Connection
MT 8716 DTC1:
Output
Power supply
Connection
Housing:
Protection type

-80°C to +20°C DT dew point temperature
± 0.5°C of -10 to +20°C DT
Typical ± 2°C DT at -40°C DT
-20.0 to +70.0°C
0 to 98.0% rH
-80.00 to +20.0°C DT
-20 to +70°C
Screw-in thread G1/2" stainless steel
Stainless steel sinter filter
-1 to 50 bar standard
-40 to 80°C
ALMEMO® digital
Via ALMEMO® connector, 5 mA
1.5 m with ALMEMO® connector
4 to 20 mA / -80 to +20°C as 2 wire technology
10 to 30 V DC, load < 500 Ohm
Transmitter connector
Material: Polycarbonat
IP65

103

Dew point sensors

Dimensions

Fig. 3.4.10 Dimensions dew point sensor FHA
646-DTC1 / dew point transmitter MT 8716DTC1

Use
Preparation
The dew point sensors can be installed directly in the air flow. However, we generally recommend using a screwon measuring chamber. This ensures a fast measurement without installation effort.
Directly in the compressed air network
Screw the sensor with the G 1/2" thread pressure-tight into the centre or top of the compressed air line to be
measured. Make sure that the measurement is taken close to the compressed
air flow. With bagged lines and non-flowing compressed air, very long
reaction times for the moisture measurement value result. It is recommended
to carry out the installation after drying the compressed air and all bypass
lines or even with critical compressed air consumers.
Fig. 3.4.11 Dew point sensor
directly in the compressed air network

Indirectly in the compressed air network
Screw the probe with the G 1/2" thread into the measuring chamber. Connect
the measuring chamber to the compressed air line via a ball valve and, if
necessary, a diffusion-tight connecting line (max. 5 m). If the compressed air
contains oil or dirt, install a 40 µm prefilter upstream of the measuring
chamber. A small amount of compressed air continuously flows out through
the capillary line of the measuring chamber (at 7 bar approx. 1 l/min
expanded). The reaction times for the measured humidity value are shorter
than with direct mounting.
Advantage: easy mounting and dismounting of the sensor, fast reaction time

Fig. 3.4.12 Dew point sensor in measuring chamber

104

Dew point sensors

For particularly critical and cost-intensive productions, we recommend installing a second measuring device for
safety reasons and monitoring it with the switching contact option.

Measurement
In general, the humidity can be measured in all non-corrosive gases. For corrosive gases information on the use of
the dew point sensor can be obtained from Ahlborn Mess- und Regelungstechnik.
For precise measurements in the low dew point range (-30...-80 °C td) the measuring temperature of the gas should
be at room temperature (20 to 35 °C) if possible. Often, e.g. in pellet dryers or other applications, the temperature
of the sample gas is higher, e.g. 80 to 120 °C.
In this case we recommend to install a "cooling section" made of moisture-impermeable material in front of the
screw-on measuring chamber. Ideally suited here is a PTFE line or a copper line, in which the hot gas is ideally
cooled to ambient temperature by approx. 2 to 5 m due to the length of the line.
Normal plastic hoses must not be used.
The dew point temperature in °C td does not change during cooling, since it is an absolute humidity value which,
like other measured variables, e.g. g/m3, is independent of temperature.

Sensor protection
Safety instructions
Read before commissioning!
Attention: Do not exceed pressure of 50 bar for standard version. For special version up to 350 bar.
Observe measuring ranges of the sensor!
Overheating will destroy the sensors.
Observe the permissible storage and transport temperature as well as the permissible operating temperature (e.g.
protect the measuring instrument from direct sunlight).
Opening the device, improper handling or use of force will invalidate the warranty!
Adjustment and calibration work may only be carried out by qualified personnel from the measurement and control
technology department.
Important: Before installation, briefly allow compressed air to flow out to remove condensate and particles (prevents
soiling of the sensor).
Standing air leads to long measuring times.

105

Dew point sensors

106

Capacitive moisture sensors

3.5 Material moisture
Basics
The material moisture plays an important role in the processing of building materials, wood and paper as well as
in the assessment of soil quality.
It can be determined with many different moisture measurement methods. The most important ones are listed
below.

Direct measurement methods:

Indirect measurement methods:

•

Gravimetric method (Darr-method)

•

Micro wave method

•

Calcium carbide method (analytic)

•

Infrared reflection/-absorption

•

Karl-Fischer method

•

Humidity compensation method

•

Humidity measurement with TDR

•

Wave propagation speed

•

Tensiometer (soil moisture, capillary forces in
the soil)

•

Capacitive methods

•

Conductivity measurement method

Capacitive and conductivity measuring methods are particularly suitable for fast comparison measurements.
Humidity differences can be determined non-destructively and problem areas can be quickly detected.
However, the measured values depend on various factors. In particular, density fluctuations, different ingredients,
variations in salt concentration or layer thickness influence the measurement result. The measured values should
therefore normally not be interpreted as absolute values, unless the same material is always used and a reference
measurement is carried out for calibration.
The material moisture can be represented by various characteristic values:
Moisture content or water content
… is the ratio of the mass of water contained in the substance to the mass of the anhydrous substance.
um =

mw (m − mtr )
=
mtr (m − mw )

If the moisture content is to be expressed in %, the value of um must be multiplied by 100.
Moisture content by volume
… is the ratio of the volume of the water contained in the substance to the volume of the anhydrous substance.
uV =

ρ
Vw
mw
um ∙ mtr
=
=
= um ∙ tr
Vtr ρw ∙ Vtr ρw ∙ Vtr
ρw

The density of water is ρw= 1000 kg/m3.
Moisture proportion or water proportion
… is the ratio of the mass of water contained in the substance to the total mass of the substance.
ψm =

(m − mtr )
mw
=
(mw + mtr )
m

107

Capacitive moisture sensors

Moisture proportion by volume
… is the ratio of the volume of water contained in the substance to the total volume of the substance.
ψV =

ψ ∙m
Vw
mw
ρ
=
= m
= ψm ∙
V
V ∙ ρw
ρw ∙ V
ρw

The density of water is ρw= 1000 kg/m3.
Dry matter proportion
… is the ratio of dry matter to total mass.
T=

mtr
1
1
=
=
≈ 1 − um
(mtr + mw ) 1 + mw 1 + um
mtr

for um < 1
mw
mtr
m
Vw
Vtr
V
ρ
ρtr
ρw

= Mass of water in kg
= Mass of water free substance (mass of dry material) in kg
= Total mass of the sample (mass of humid material) in kg
= Volume of water in m3
= Volume of water free substance (volume of dry material) in m3
= Total volume of the sample in m3
= Density of the sample in kg/m3
= Density of the water free sample in kg/m3
= Density of water (1000 kg/m3)

Standardisation
For absolutely accurate measurements the drying oven or Darr-method is essential. In this method, a material
sample is taken, weighed and dried in the drying oven until no change in weight can be detected. From the
difference in weight, the moisture content can now be precisely calculated.
Definition of the raw density:
The variable raw density is used to indicate the density of a porous material. Density is calculated from the ratio
of the mass of a material to its volume. In the case of raw density, the volume of the substance also includes the
volume of its own or cell pores.
Raw density is one of the important parameters for assessing the strength, thermal conductivity and water
permeability of building materials, among others.

108

Capacitive moisture sensors

3.5.1 Capacitive moisture sensor
Measuring principle

Fig. 3.5.1
Illustration of the function of a capacitive
material moisture sensor

The capacitive moisture sensors work like an open (unfolded) capacitor (see figure 3.5.1).
A high-frequency electric field penetrates the material to be measured and generates a voltage signal.
The capacitance of the capacitor and thus the voltage signal generated by this field depends on the dielectric
constant of the material between the plates.
Since water has a relatively high dielectric constant compared to other materials (water: εr = 80, air: εr = 1, paper:
εr = 3.7), the voltage signal can be used to determine the water content of a moist material.

Selection, product overview
Type

Measuring range

Material

Version

FHA 696-MF

0 to 50% humidity

Mineral building
materials, wood, paper
and cardboard

Portable sensor with
handle

FHA 696-MFS1

0 to 50% humidity

Wood

For stationary use

FHA 696-GF1

0.0 to 99.9% water content
in weight percent H2O

Granulates such as wood
chips, pellets, sawdust,
grain

Portable sensor

Application range
The capacitive determination of the material moisture is a simple and fast measuring technique, which is also
possible in long-term use and enables non-destructive contact measurement.
FHA 696-MF

Manual measurement of moisture in mineral building materials, wood and cardboard

FHA 696-MFS1

Stationary installation and long-term measurements, e.g. of wooden building constructions,
roof constructions (among others with laminated beams)

FHA 696-GF1

Determination of moisture in wood chips, wood pellets, sawdust,
grain and other water absorbing granules

109

Capacitive moisture sensors

3.5.1.1

Moisture sensor FHA 696-MF

Sensor characteristics
Features

Fig. 3.5.2
Moisture sensor FHA 696-MF

The sensor has three different display ranges for mineral building materials, wood and paper.
It is equipped with a 1.5 m long cable with ALMEMO® connector. Two test blocks for adjustment are available.

Types
Reference number

Measuring range

Resolution

Operating range

Version

FHA 696-MF

0 to 50% moisture
content of wood, by mass

0.1%

0 to + 60°C

Portable
sensor

Programming
3 measuring channels are set up for the material types mineral building materials, wood types, paper and
cardboard. They are individually adjusted and provided with a characteristic dimension.

Measuring channel

Range

Res.

Dim

Exp.

Base value

1. Mineral building materials

d2600

0.1%

B%

3

2. Wood sepcies

d2600

0.1%

H%

3

Can be adjusted according to the
material, see Use / Preparation

3. Paper and cardboard

d2600

0.1%

P%

3

110

Capacitive moisture sensors

Technical data
Measurement procedure
Resolution
Measuring range
Display range
Nominal temperature
Operating range
Storage temperature
Housing
Terminal block
Measuring comb
Weight
Signal output
Power supply
Power consumption

Capacitive
0.1%
0 to 50% moisture, by mass
Mineral building material: 0 to 20% moisture content
Woods: 0 to 50% moisture content
Papers: 0 to 20% moisture content
15 to 25°C
0 to +60°C
-20 to +80°C
Plastic handle
Aluminium/plastics
Stainless springsteel
260 g
0 to 2 V
8 to 12 V
About 7 mA

Dimensions
Housing
40 mm Ø, 130 mm long
Terminal block 20 x 25 x 70 mm,
Measuring comb 0.5 mm, 70 x 35 mm

Use
Increase measuring accuracy
For the material types mineral building materials, wood types, paper and cardboard, three measuring channels
are set up as shown under 'Programming'.
According to the material to be measured (e.g. wood) the correct channel is selected. For the different materials
within a group (in case of wood e.g. balsa, spruce, poplar, maple...) a material specific correction value can be
set to increase the accuracy.
This correction value consists of an offset, which is programmed into the base value of the corresponding channel
in the ALMEMO® connector. In the case of woods of group H8 (ebony, snakewood, ...) a value is added to this
offset, which has to be written into the pitch.
Mineral building materials
Group

Material

Base value

B1

Ytong

0.0

B2

Brick, plaster, wall tiles

2.5

B3

Sand, cement, eternit slabs, floor slabs, anhydrite screed

5.0

B4

Cement screed, concrete

6.0

B5

Marble

7.0

111

Capacitive moisture sensors

Wood types
Group

Material

Base value

H1

Balsa

0.0

H2

Abachi, Samba

1.0

H3

Spruce, Gabon, Ilomba, Lauan, Meranti light, Oregon, Poplar, Red Pine,
Fir

2.0

H4

Carolinapine, Pine, Limba, Linden, Horse chestnut, White willow, Cedar

3.0

H5

Maple, Birch, Beech, Ash, Cherry, Nut, Pitch-pine, Red oak, Ramin, Sipo,
Teak, Elm

4.0

H6

Apple, Pear, Sessile and Sessile oak, Zebrano, Dark meranti, Merbau,
Padouk, Hornbeam

5.0

H7

Hardboard, Jarrach, Keruing, Macore, Mahagony, Red Balau, Wenge

6.0

H8

Bongossi, Cocobolo, Ebony, Snakewood

7.0

In this group, in addition to the base value, the slope must also be changed
to 0.9!
Paper and cardboard:
Group

Material

Base value

P1

Filter paper, tissue paper

2.0

P2

Semi-chemical pulp, crepe paper, bogus paper, testliner

2.5

P3

Packaging paper, corrugated paper

3.5

P4

Kraft paper

4.5

P5

Offset paper

5.5

Programming the base value
The programming can be done as follows:
1.

Use the measuring point selection button to select one of the three channels for the desired material type
(e.g. channel 2 with H% for wood)

2.

Select the BASE function.

3.

Program the desired base value. The input of a gradient correction is done in the same way (necessary
e.g. for group H8, see above).

Zero point correction
Since the ambient conditions strongly influence the capacitive measurement of the material moisture, the zero
point should be checked before each measurement and corrected if necessary.
1.

Hold the probe freely in the air. The meter must display the set BASIC VALUE as a negative reading.

2.

If this is not the case, press the ENTER, ± keys in succession to correct the measured value.

112

Capacitive moisture sensors

Review
There are 2 adjustment modules for checking the sensor calibration:
- ZB 9696-PE05 for the building material duct
- ZB 9696-PE30 for the wood and paper duct
They consist of a plastic whose dielectric properties remain constant for years at 0°C to 30°C.
Testing conditions
The sensor with the adjustment module should be checked in a closed room at a room temperature between 15°C
and 25°C. The measuring device, connected sensor and adjustment module must be stored in this room for at
least 1 hour before the test can be performed. The sensor must be clean and dry.
Adjustment instructions
1.

Delete programmed basic values.

2.

Place the adjustment module on a table with the aluminium side facing down.

3.

Hold the probe in the air to measure the zero point. The corresponding output voltage is measured. If
the meter displays a value other than zero, press the ENTER, ± keys in succession to correct the
measured value.

4.

Press the probe on the adjustment module as shown in
the figure (contact pressure approx. 10 N). (See
instructions in 'Measuring' below).

5.

The output voltage now occurring, minus the
determined zero point value, is a measure of the
sensitivity of the sensor.

6.

If the base value is deleted, the following control values
must be displayed when the probe is placed on the
instrument:
In the 1st channel mineral building materials on test
Fig. 3.5.3
block PE05: 9.0 B%
In 2nd channel wood species on test block PE30: 12.0
H%

Moisture sensor FHA 696-MF with terminal block

In 3rd channel paper and cardboard on test block PE30: 8.5 P%
7.

If the control value deviates roughly from the setpoint, the correction factor can be entered with the
Slope correction (SK) function, or the calibration can be renewed at the factory.

Measurement
1.

Switch on the measuring instrument.

2.

Set the material type building materials B%, wood H% or paper P% with the measuring point
changeover key

3.

To change the material group BASIC VALUE, if
necessary enter the slope correction accordingly.

4.

Check zero point and correct if necessary.

5.

Place the probe with the sensor on the material so that the
measurement is transverse to the structure of the material
(e.g. grain of the wood).

6.

Grasp the plastic handle at the rear end for measurement.
To avoid influencing the measurement, the hand should
not come near the sensor head or touch it.

Fig. 3.5.4 Positioning of FHA 696-MF in
relation to the wood grain

113

Capacitive moisture sensors

7.

Read the measured value, the MAX VALUE function of the measuring instrument can be useful to
record the maximum value.

Penetration depth of the measuring field
The penetration depth of the measuring field into the material to be measured is approx. 25 mm, whereby the
moisture of deeper lying layers is also detected.
For materials thinner than 25 mm (plywood, sheetrock, paper), the sensitivity of the probe is too low (i.e. the
measured value is too low), but you can make comparative measurements. To accurately determine moisture in
thin material, measurements must be taken on the stack or roll. Metal plates should be avoided as supports,
otherwise the measured value will be distorted by the depth effect.
Since material factors such as layer thickness, material density, drying conditions are different for each
application, it is generally not possible to accurately determine the actual moisture content of a material over a
large area.
Due to a wide variety of conditions on site, which we do not know, no liability claim against us can be derived
from consequential damage.

3.5.1.2

Moisture sensor for wood FHA 696-MFS1

Sensor characteristics

Features
The capacitive sensor element together with its
measurement technology is completely integrated in a
moisture-protected sensor housing. The sensor housing
can be easily mounted on a wooden surface.
An ALMEMO® connection cable can be plugged into
the housing. In its ALMEMO® connector a linearization
curve is stored, on the basis of which the ALMEMO®
device determines the material moisture.

Fig. 3.5.5 Moisture sensor
FHA696MFS1

Types
Reference number

Measuring range

Resolution

Operating range

Version

FHA 696-MFS1

0 to 50% moisture
content of wood,
by mass

0.1% moisture
content

0 to 80°C,
rel. humidity 0 to 90% rH

Stationary

114

Capacitive moisture sensors

Technical data
Measurement procedure
Measuring range
Resolution
Repeatability
Nominal temperature
Operating conditions
Storage temperature
Housing
Signal connection
Protection type
ALMEMO® connection cable
ALMEMO® connector
Power supply
Power consumption

Capacitive
0 to 50% moisture of wood, by mass (at 23°C)
0.1% moisture content
±1% moisture content
23°C ± 2 K
0 to 80°C, rel. humidity 0 to 90% rH (non-condensing, no ice)
-20 to 80°C
Plastics
Built-in connector
Housing and plug connection: IP64
Coupling, PVC cable 5 m
Linearisation for wood, stored in ALMEMO® connector,
for current ALMEMO® devices from version 6
Via ALMEMO® connector (5 V)
About 7 mA

Dimensions
Housing: L 51 x W 53 x H 36 mm

Use
Measurement
The penetration depth of the measuring field into the material to be measured is approx. 25 mm, whereby the
moisture of deeper layers is also recorded.
The sensor is suitable for stationary installation and long-term measurements. It can be used for data logger
operation in power-saving sleep mode (interval operation).

3.5.1.3 Moisture sensor FHA 696-GF1 for determination of
water content of granules
Measuring principle
The sensor element of the device contacts the material to be measured so that a high-frequency electric field can
penetrate the material. A microprocessor receives the measuring signals and determines the average percentage
water content from the measured value, taking into account the set material curve.

Basics
There are a number of methods for measuring the material moisture or the water content of granulates more or
less accurately, such as the hygroscopic method, the distillation method or the Karl Fischer titration method.
Moisture of wood and water content
The so-called kiln-drying method (Darr method) also allows a very precise determination:
A sample of wood is taken and weighed. It is then dried at a temperature of 103 ± 2°C, if possible in a ventilated
oven, until the weight is constant. By determining the loss of weight caused by drying, the amount of water
originally present in the wood body is determined.

115

Capacitive moisture sensors

Of practical relevance are the electrical wood moisture measuring methods, which make use of either the ohmic
resistance or the dielectric properties of the material, e.g. water (εr = 80) and wood (εr = 1 to 7). The density of
the wood to be measured must be taken into account. In addition, the course of the fibres between the electrodes
or the penetration depth of the electrodes influence the measurement results in both methods.
Definition of wood moisture
u=

mmass of water in wood
mdry mass of wood

To calculate the wood moisture in %, the value of u must be multiplied by 100.
With fresh or wet wood, the wood moisture content can be well over 100% (see example 2).
Example 1:
From a wood sample with a mass ('weight') of 100 g, 40 g of water are extracted. The wood sample then weighs
only 60 g. The ratio of 40 g of water removed to 60 g of residual weight of wood is therefore 40 g.
According to the formula
u=

m mass of water in wood 40
=
= 0,6667
mdry mass of wood
60

the moisture content of this wood sample is 66,67 %.
Example 2:
From a wood sample with a mass (weight) of 100 g, 60 g of water are extracted. The wood sample then weighs
only 40 g. The ratio of 60 g of water removed to 40 g of residual weight of wood is therefore 60 g.
According to the formula
u=

mmass of water in wood 60
=
= 1.5
mdry mass of wood
40

the moisture content of this wood sample is 150 %.

Definition of water content
w=

mmass of water in wood
mtotal mass of wood moisture

To calculate the water content in %, the value of w must be multiplied by 100.
The percentage water content, in contrast to the percentage wood moisture content, can only ever have a value
of < 100%.
Different importance of wood moisture and water content
In practice, the wood moisture must not be confused with the water content or even equated with it. While wood
moisture refers to kiln-dry weight (absolutely dry wood), water content is based on the ratio of water content to
wet weight of the wood (total mass of wet wood).
With simple formulas, the water content can be calculated from the wood moisture content and vice versa.

116

Capacitive moisture sensors

Water content w from wood moisture u:
w=

u
1+u

Or water content in % (w%), from wood moisture in % (u%):
w% =

u%
∙ 100
100 + u%

Wood moisture u from water content w:
u=

w
1−w

u=

w%
∙ 100
100 + w%

Or wood moisture in % (u%), from water content in % (w%)

Standardisation
The kiln-drying method (Darr method) is the only method that is standardised (DIN 52 183) and is therefore also
used as a calibration method for the other methods.
An EU standard has been in force since 2011, which ensures uniform regulation of pellet qualities. The EU
standard 'Pellets EN 14961-2' replaces the DIN standards, Austrian standards and individual regulations on the
individual pellet markets throughout Europe.
Heating value
The heating value of wood results from the heating value of the dry matter contained in it, from which the energy
required to evaporate the water content must be subtracted. This is 0.63 kilowatt hours per kg of water.
Physical units of energy (calorific value)
1 MJ/kg = 1000 kJ/kg; 1 MJ = 0.27778 kWh or 1kWh = 3.6MJ

Sensor characteristics

Fig. 3.5.6
Moisture sensor FHA 696-GF1
for granule

Features
The sensor consists of a sensor head, three extensions for screwing on, an end piece and a connection cable of 2
m length with ALMEMO® plug.
A transport case is included in the delivery.

117

Capacitive moisture sensors

Versions
Reference number

Measuring range

Resolution

Operating
temperature

Measuring
radius

FHA696GF1

0.0 to 99.9% water
content in percent
by weight H2O

0.1% moisture
content

5 to 40°C

About 10 cm
around the sensor

Programming
The FHA 696-GF1 sensor is supplied with a programming for wood chips. However, programming for
measurements with pellets is also possible on customer request.
Channel

Designation

Range

Dim.

Comment

Factor

Base

Exp.

Wood chips

1

Moisture

D2.6

%

Wood 3

0.1833

-27.3

3

Pellets

1

Moisture

D2.6

%

Pellets

0.0905

-11

3

Technical data
Measuring principle
Measuring range
Resolution
Measuring radius / penetration
depth
Material temperature
Operating temperature
Storage temperature
Weight
Signal output
Power supply
Power consumption
Cable connection
Cable

Capacitive
0.0 to 99.9% water content in weight % H2O, by mass
0.1%
About 10 cm around the sensor
5 to 40°C
5 to 40°C
-20 to 70°C
300 g
ALMEMO® (voltage)
5 V from ALMEMO® device
About 5 mA
Built-in connector on sensor head
PVC, length = 2 m, with ALMEMO® connector, the cable is led through
the extension tubes and the end piece

Dimension
Sensor head d = 22 mm, l = 200 mm, rounded tip
Extension, screw-on d = 18 mm, l = 300 mm
End plastics d = 22 mm, l = 30 mm

Use
Review
A check of the sensor seems to be useful:
- In case of mechanical damage
- After use under extreme conditions (e.g. high temperatures)
- For implausible measurement results
The ZB 9696-PE22 test block is available for checking the sensor calibration.

118

Capacitive moisture sensors

Measurement

Fig. 3.5.7
Measurement with sensor FHA 696-GF1

When measuring, make sure that the measuring radius or the penetration depth of the sensor is approx. 10 cm.
The material to be measured should be optimally compacted (shaken). For reproducible results, the penetration
depth should always be the same.

Sensor protection
- Observe operating instructions.
- Use the sensor exclusively in accordance with its intended use.
- Avoid contact of the sensor with live and energized parts.
- Protect the sensor from moisture.
- Protect the sensor from shock.
- Protect the sensor from heat sources.
- Repair and maintenance only by a qualified specialist.
- Protect the sensor against electrostatic discharge.
Damage caused by disregarding the above-mentioned instructions is excluded from the warranty.

119

Moisture sensor, operating on the conductance principles

3.5.2 Moisture sensor, operating on the conductance
principle
Measuring principle
When measuring with these probes, the moisture dependence of the electrical resistance is used to determine the
material moisture. Metal probes inserted into the wood are used to measure the electrical resistance and relate it
to the moisture content of the material.

Fig. 3.5.8
Functioning of a material moisture sensor
working according to the conductance
principle

Selection, product overview
Type

Measuring range

Materials

Version

FHA 636-MF

7 to 30% moisture content,

Wood

Portable sensor with
handle

Wood

For stationary use

Different materials, for
detection of unbound water

Portable sensor with
handle

by mass
FHA 636-MFS1

5 to 50% moisture content,
by mass

FHA 636-WD

< 10% no water available,
> 10% water available

Application range
FHA 636-MF

Manual measurement of moisture in wood

FHA 636-MFS1 Stationary installation and long-term measurements, e.g. of wooden building constructions,
roof constructions (among others with laminated beams)
FHA 636-WD

Especially suitable for use in the building trade
for control measurements in hidden places, e.g. at sealing joints, under screed, etc.

120

Moisture sensor, operating on the conductance principles

3.5.2.1

Conductivity sensor for wood moisture FHA 636-MF

Sensor characteristics

Fig. 3.5.9
Conductivity sensor for wood moisture
FHA 636-MF

Features
A microprocessor is built into the sensor handle, which calculates the material moisture in weight percent from
the measuring signal.
The sensor consists of a round black plastic housing to which 2 collets are attached.

Types
Reference number

Measuring range

Operating temperature

Version

FHA636MF

7 to 30% moisture
content, by mass

0 to 60°C

Portable sensor with
handle

Programming
Measured variable

Measuring range

Resolution

Range

Dimension

Exponent

Wood moisture

7.0 to 30.0

0.1%

d2600

%

3

Technical data
Measuring principle
Measuring range
Repeatability
Nominal temperature
Operating temperature
Storage temperature
Measuring tip
Housing
Weight
Signal output
Power supply
Power consumption

Conductivity principle
7 to 30% moisture content, by mass
± 1%
23°C ± 2°C
0 to +60°C
-20 to +80°C
Stainless steel, not isolated
Plastic handle
260 g
0 to 2V
7.5 to 12 V
Max. 10 mA

Dimensions
Housing:
Measuring tip:

Ø 40 mm, length 130 mm
Ø 3 mm, length 50 mm

121

Moisture sensor, operating on the conductance principles

Use
Preparation
Replacing the electrodes
If the electrodes have become bent or PTFE insulated electrodes are to be used due to surface moisture on the
wood, they can be replaced as described below:
The chuck of the electrode measuring tips should be held with an open-ended spanner (span 7 mm). The clamping
nut can now be loosened with a second wrench (spanner width 7 mm). This prevents the chuck from twisting and
damage to the sensor handle.
The electrode can now be replaced. When retightening the clamping nut, make sure again that the chuck does not
rotate in the housing.

Increase measuring accuracy
Adjustment of the sensor
1.

Hold the probe in the air (no material on the electrodes) and determine the control value. The target
value for measurements in air is 7.0 %.

2.

Connect calibration resistor with 1 GΩ and determine control value. The nominal value with reference
resistor is 12.0 %.

3.

If the control value deviates roughly from the setpoint, the correction factor can be entered with the
function INCLINE CORRECTION (SK) or the adjustment can be renewed at the factory.

PTFE-insulated measuring tips for use with surface moisture
PTFE-insulated measuring tips are available to prevent incorrect measurements in case of surface moisture:
1 piece ZB 9636-MFST (2 pieces are required per probe)

Measurement
When measuring, care must be taken to ensure that the electrodes are pressed into the material to be measured
during the measurement.
1.

Press the electrodes of the probe into the material so that the measurement is transverse to the structure
of the material (wood grain).

2.

Switch on the measuring instrument.

3.

Read the measured value. The MAX VALUE function of the measuring instrument can be useful for
recording the maximum value.

122

Moisture sensor, operating on the conductance principles

3.5.2.2 Wood moisture sensor for long term measurement
FHA 636-MFS1
Measuring principle
The ALMEMO® wood moisture sensor works according to the
conductivity principle. The moisture dependence of the electrical
resistance is used to determine the moisture content of the
material.
The stainless steel hanger bolts included in the delivery are
screwed into the wood and the electrical resistance between them
is measured. The microprocessor built into the electronics housing
calculates the moisture content of the wood in percent by weight.

Fig. 3.5.10 Measuring principle wood moisture sensor

Sensor characteristics

Fig. 3.5.11
Wood moisture sensor for stationary use FHA 636-MFS1

Features
The sensor is delivered with two hanger bolts and two measuring lines. An ALMEMO® connecting cable can be
plugged into the housing.
The conductivity is temperature-dependent. With the built-in temperature sensor the displayed humidity value is
automatically temperature compensated.

Types
Reference number

Measuring range

Resolution

Operating
temperature

Version

FHA636MFS1

5 to 50% moisture
content, by mass

0.2% moisture
content

0 to 80°C

Sensor for
stationary use

123

Moisture sensor, operating on the conductance principles

Technical data
Measuring principle
Measuring range
Resolution
Repeatability
Nominal temperature
Temperature sensor
Temperature compensation
Operating conditions
Storage temperature
Housing
Measuring input
Measuring leads
Measuring tips
Mounting distance
Signal connection
Protection type
ALMEMO® connection cable
ALMEMO® connector
Power supply
Power consumption

Conductivity principle
5 to 50% moisture content of wood, by mass (at 23°C)
0.2% moisture content
±1% moisture content
23°C ± 2 K
NTC, built into sensor housing
In the range of 0 to 80°C
0 to 80°C, humidity 0 to 90% rH (non-condensing, no ice)
-20 to +80°C
Plastics
2 input sockets 4 mm with cross hole
2 leads, PTFE isolated
Length = 0.5 m
With ring cable lug 4 mm
2 stainles steel hanger bolts M4, total length = 60 mm,
incl. 4 stainless steel nuts, 2 stainless steel spring washers
2.5 cm crosswise to the wood grain direction
Built-in connector
Housing incl. connections: IP63
Couple, PVC cable 5 m
Linearisation for wood, stored in ALMEMO® connector
for current ALMEMO® devices from version 6
Via ALMEMO® connector (5 V)
About 5 mA

Dimensions
Housing: L 51 x W 53 x H 36 mm

Use
Preparation
The two stainless steel M4 hanger bolts are screwed into the wood at a distance of 2.5 cm transverse to the
direction of the wood grain and connected to the measuring electronics in the moisture-protected sensor housing
via the measuring leads.
The sensor housing with the built-in temperature sensor is also fixed to the wood surface.

Measurement
The data logger must be operated in sleep mode (interval operation) to prevent salination or drying out of the
wood.

124

Moisture sensor, operating on the conductance principles

3.5.2.3

Water detector sensor FHA 936-WD

Sensor characteristics

Fig. 3.5.12
Water detector sensor FHA 936-WD

Features
The probe consists of a round black plastic housing, on which two collets are mounted for easy exchange of the
electrodes.
The water detector probe is supplied with electrodes in three different versions to suit the respective application
(see also 'Dimensions' below):
•

Stainless steel, rounded

•

Stainless steel, sharp tip

•

Spring steel strip

Types
Measuring
variable

Measuring range

Operating
temperature

Resolution

FHA936WD

< 10%: No water available
> 10%: Water available

0 to 60°C

Portable sensor with
handle

Programming
Measuring range

Range

Resolution

Dimension

Exponent

No water <10%

d2600

0.1%

%

3

Water

>10%

Technical data
Measuring principle
Measuring values
Housing
Electrodes
Weight
Nominal temperature
Operating temperature
Storage temperature
Signal output
Power supply
Power consumption

Detection of water
<10% No water available
>10% Water available
Plastic handle
Stainless steel, 3 versions, see ‚Dimensions‘
260 g
23°C ± 2°C
0 to +60°C
-20 to +80°C
ALMEMO® (About 0 to 2V)
7.5 to 15 V
Max. 10 mA

125

Moisture sensor, operating on the conductance principles

Dimensions
Housing: Ø 40 mm, length 130 mm
Electrodes in 3 versions:
•

Stainles steel length 200 mm, diameter 3 mm, rounded

•

Stainless steel length 50 mm, diameter 3 mm, sharp tip

•

Spring steel strip length 200 mm, width 6 mm, thickness 0.5 mm

Use
Preparations
Replacing the electrodes
When changing the electrodes, the chuck must be held with an open-ended spanner (span 7 mm). The clamping
nut can now be loosened with a second wrench (spanner width 7 mm). This prevents the chuck from twisting and
damaging the handle of the probe.
When retightening the clamping nut, make sure again that the chuck does not rotate in the housing. After changing
the electrode no new adjustment is necessary.

Control
Before starting the measurement, the probe should be subjected to a functional test. For this purpose the electrodes
are held in a water bath. The measuring instrument should then display the value 100%. If the control value
deviates roughly from the target value, the probe must be returned to the factory to renew the calibration.

Measurement
During the measurement itself, care must be taken to ensure that, depending on the application, the electrodes
either rest firmly on the material to be measured or are penetrated into the material to be measured.
1.

Press the electrodes of the probe onto the material.

2.

Switch on the measuring instrument.

3.

Read the measured value. The MAX VALUE function of the meter can be useful to record the maximum
value.

If the probe is held in the air, a negative value is displayed because necessary correction values are programmed
in the connector.

126

Soil moisture tensiometers

3.5.3 Soil moisture tensiometer
Measuring principle
Depending on the saturation state of the soil (or groundwater level), water is sucked through the ceramic (Al2O3
sintered material), which is considered to be an idealized semi-permeable membrane, by the otherwise
hermetically sealed tensiometer according to the water tension prevailing in the soil.
The resulting atmospheric underpressure in the tensiometer tube is - neglecting the above mentioned potentials minus the vertical tensiometer length equal to the water tension in the soil. This value can be displayed with a
manometer or electronically processed by means of a pressure sensor.

Basics
Suction tension measurement
With the water tension measurement (suction tension) as a direct measure of the water availability of soils for
plants, the sum of the water holding forces in the soil (except osmotic potential, differential pressure and
gravitational potential) is measured.
Physical unit of suction tension
The suction tension physically designates a negative pressure with the unit:
1 mbar = 1 hPa = 1 cm water column
The measured negative pressure is used for the evaluation of the soil/substrate moisture and is described as a
transmittable quantity for these with positive numbers.
Typical suction stress values

Fig. 3.5.13
Measurement with Tensiometers at low and high negative
pressure in the soil

127

Soil moisture tensiometers

Typical suction stress values in pot substrates in hPa
30 to 40
Very moist
50 to 120
Moist
150 to 200 Dried
> 200
Dry
Typical suction stress values in outdoor soil (medium soil type)
< 50
Saturated
100 to 150 Wet to moist
> 200
Dried
200 to 500 Watering
Advantages and disadvantages of suction voltage measurement
Advantages

Disadvantages

Measurement of the direct availability of soil
water for the plants on site

Punctual measurement

Measurement not directly dependent on soil
conditions (measurement in coarse-grained and
very loose substrates possible)

Year-round measurements only possible at frost-proof
depths or with the addition of substances such as
polyethylene glycol

Measurement is carried out independently of the
salt content (e.g. by fertiliser salts) in the soil or
plant substrate

No statement on water content in Vol % (must be
determined separately for each soil type)

Application ranges
In soil physics investigations, the water balance in the soil can be continuously measured at different depths using
tensiometers. In agriculture and horticulture tensiometers are used for the automation of irrigation systems. Here
the water quantity can be controlled in such a way that the plants are optimally supplied with water without water
and nutrients being washed out into the subsoil.

Notes on measurement
An increase of the ambient temperature causes a temporary reduction of the suction tension in the tensiometer
tube, which is reduced more or less quickly depending on the porosity of the tensiometer cell. The influence of
temperature is all the greater, the greater the current air volume in the tensiometer tube. For accurate
measurements deaerate the tensiometer at an early stage (see 'Use' in chapter 3.5.3.1) and avoid exposing the
tensiometer to direct sunlight.
For measurements with long tensiometers it is necessary to calculate the vertical water column in the tensiometer
tube, as this creates additional pressure. However, as the measured value is of interest to the ceramic cell, the
water column in cm must be subtracted from the displayed value.
The correction is made according to the formula:
"Suction tension at the clay body"= "Measured value in hPa"- "Height of the water column in cm"

Example for a tensiometer with 20 cm water column:
Measured value in hPa

150 hPa

Minus water column in cm

20 hPa (20 cm water column)

Actual measured value

130 hPa

128

Soil moisture tensiometers

3.5.3.1

Tensiometer FDA 602-TM2

Sensor characteristics
Features
The Tensiometer consists of two parts:
Lower part
The lower part consists of the Tensiometer tube and the ceramic. It is available as a plug-in or surface tensiometer.
The plug-in tensiometer is the tensiometer tube with an elongated clay cell that can be easily inserted into the
soil.
The area tensiometer has a much smaller tensiometer tube and a clay base, which is suitable for measurements
on thin substrate layers or surfaces.
Upper part
The lower part is screwed into an upper part, which consists of the electronics of the tensiometer (pressure
sensor), a cable and an ALMEMO® connector.
The ALMEMO® connector with voltage divider and sensor supply 5 V can be used to operate the sensor with all
ALMEMO® instruments that have the range 'Diff-Millivolt2 DC (± 260 mV)' (see instrument manuals). The
parameters for scaling and dimension are stored in the ALMEMO® connector so that the measured value is
displayed directly in hPa suction voltage.
By means of the ALMEMO® Relay Trigger Adapters ZA 8006-RTA3/4, ES 5690-RTA5 or the output modules
ZA 1006-EKG/ETG or ZA 1006-GK with relay adapter ZB 2280-RA the ALMEMO® system can also be used
for irrigation control (see chapter 5, ALMEMO® Output Modules).
Labelling
The labelling of a Tensiometer contains the following data:
The individual test number Txxxxxxx
The maximum suction capacity of the tensiometer cell 700-800-900 hPa
The suck-back factor as a measure for the tensiometer reaction 0.1-0.2-0.3 min

Types
Parts

Reference number

Tensiometer electronic

FDA602TM2

Upper
part

Connectable tensiometer
L2

ZB9602TML2

Lower
part

Connectable tensiometer
LKV2

ZB9602TMKV2

Lower
part

Area tensiometer FO

ZB9602TMFO

Lower
part

129

Soil moisture tensiometers

Parts

Reference number

Area tensiometer FV

ZB9602TMFV

Lower
part

Technical data
Tensiometer electronic
Type
Measuring range
Output signal
Power supply
Mounting situation
Temperature range
Protection type
Connection cable
Connectable tensiometer
Type
Measuring range
Clay cell
Total length
Insertion depth
Area tensiometer
Type
Measuring range
Clay foot
Total height
Insertion depth

FD A602-TM2
0 to -1000 hPa relative (negative pressure)
0.5 to 4.5 V / linear
5 V DC via ALMEMO® connector
Preferably vertical
-20 to +85°C
IP54
Sensor with fixed cable, length = 5 m with ALMEMO® connector
ZB 9602-TML2
0 to 900 hPa
Cylindrical with tip
Ø 20 mm
Length 65 mm
About 340 mm
Typical 250 mm

ZB 9602-TMKV2
0 to 900 hPa
Cylindrical with tip
Ø 15 mm
Length 40 mm
About 160 mm
Typical 70 mm

ZB 9602-TMFO
0 to 900 hPa
Ø 70 mm
65 mm
About 30-60 mm

ZB 9602-TMFV
0 to 900 hPa
Ø 70 mm
65 mm

Use
Preparation
Water for one day
The dry clay body must first be watered for one day. In order to allow the air to escape from all pores, it is best
if the water is first drawn in on one side for a few hours, i.e. the pipe is first filled before the entire clay body is
immersed in the water (overnight). Trapped air can significantly affect the tensiometer performance at the
beginning.
Filling
The Tensiometer tube is filled to the brim. Clean tap water, that is not too hard, is suitable for this purpose (without
added fertiliser). Distilled water is not absolutely necessary, although it prevents deposits and early algae growth.
In oxygen-rich water, numerous air bubbles can form at the beginning with increasing negative pressure, but
these do not indicate leakage. Boiled water offers a remedy here.
Closing and opening
Only slightly unscrew the cap!
Attention! The upper edge (sealing surface) of plastic threads can be damaged with a hard object and cause leaks
- do not hit it!

130

Soil moisture tensiometers

Do not screw the sensor cap on too tightly! Too hard screwing damages the seals! After the first slight resistance,
tighten by only about 1/4 turn! To open, first push up the cap after screwing it on, then lift the sealing grommet
sideways and pull it off. Before closing the cap again, always clean the sealing surface or 0-ring and the upper
edge of the threaded connection!
General plugging in
Good contact with the substrate or soil is a prerequisite for the clay body to release water properly and quickly.
In addition, there must be a residual moisture, because if the substrate or soil is absolutely dry the Tensiometer
function will not start working or start only with difficulty.
In potted plants and substrate layers
Clay cone must be completely covered by substrate!
If the substrate is loose, the plug-in tensiometer is inserted directly without pre-drilling, especially types with the
short clay cone. If necessary, the substrate can be pressed slightly to the side of the Tensiometer to achieve a firm
stand. The tensiometer tube should not be wobbled later on, so that no hollow space is created at the clay cone.
For long clay cones of type L it is recommended to prick the hole thinly to avoid unnecessary stress on the cones
- no lateral pressure, otherwise danger of breakage!
The insertion depth depends on the desired measuring depth. In any case, the insertion depth must be such that
the clay cone is covered.
In soil cultures
Plug in as deep as possible!
To insert longer tensiometers with long clay cones, usually pre-drill a hole, for example with a drill stick
(sampler), Ø 25 mm. If the ground is soft, the clay cone can be inserted the last piece directly (only press
vertically, otherwise danger of breakage!), otherwise it has to be grouted, but the upper part of the borehole is
only loosely filled.
The insertion depth depends on the desired measuring depth, possibly depending on the root zone. The
Tensiometer should only protrude from the soil to a point where the water column can be checked. If the
tensiometer tube protrudes too long, temperature fluctuations have an unfavourable effect (measuring errors,
higher water consumption).
Venting
Deaerate the tensiometer regularly!
Tensiometers of the present design consume some water, because the suction tension is created by water release
with low losses when sucking back, especially with increasing air volume in the tube. The larger air volume also
causes a slower tensiometer reaction. Tensiometers should therefore be checked regularly and occasionally
deaerated, even if the sluggish reaction rarely has a significant effect in irrigation practice. This is a
recommendation:
A longer connectable tensiometer for soil measurements should be refilled at an air column of approx. 10 cm.
Leakages are evident by rapid water loss after 1-2 days with a simultaneous drop in suction tension. Then first
check the screw connection and threaded connection for dirt and damage before suspecting the cause at the clay
cell or a glued joint.
Plug-in tensiometer KV 2 (for potted plants): Due to the short design, venting and refilling during a growing
season is hardly necessary, provided that these tensiometers are used in the normal moisture range (up to approx.
120 hPa). A balance between water filling and air volume is formed.
Control
A regular check is advisable, which is done by carefully pulling out (turning) and tilting the Tensiometer. The
inspection window directly under the cap indicates whether water is still present. When reinserting the
Tensiometer a new position can be selected or loose substrate can be filled into the old insertion hole, so that the
Tensiometer cell has better substrate contact again.

131

Soil moisture tensiometers

Maintenance
If the Tensiometer tube is soiled or covered with algae, it is best to clean it mechanically with a spout brush (max.
Ø 20 mm). Stubborn contamination can also be removed with a one percent citric acid solution. The clay surface
can be cleaned and refreshed with finest sandpaper (grain 320), but only when dry.
Attention! Greasy and oily substances or paints that penetrate the pores must be kept away from the clay surface!
When not in use, Tensiometers can be stored either dry or the clay body can be stored in distilled water for a not
too short time. The latter serves to regenerate the permeability. Observations have shown that the permeability
of the clay body occasionally decreases, especially in connection with intensive fertilization.
The Tensiometer can also remain in the soil during winter, but the screw cap should be opened to allow the
remaining water to seep through.

Sensor protection
Attention must also be paid to the humidity at the place of use. After intensive wetting, a sensor must be able to
dry off again!
Constant use in very high humidity (> 95%) is not recommended.
Immersion must be avoided at all costs, as moisture inside the housing can cause damage.

132

Meteorological sensors

3.6 Meteorological sensors
Basics
Small glossary of important technical terms
Starting value

The wind speed at which a cup star or wind vane begins to move.

Barometer

Device for measuring atmpospheric pressure.

Atm. pressure

Pascal [Pa] = Newton per square meter [N/m2]; 1 hPa = 1 mbar; 1 bar =105 Pa

Beaufort

Classification for specific wind speed ranges:
bft m/s

bft m/s

bft m/s

bft m/s

bft m/s

bft m/s

0

0-0.2

1

0.3-1.5

2

3

4

5

8.0-10.7

6

10.8-13.8

7

13.9-17.1 8

17.2-20.7 9

20.8-24.4 10 24.5-28.4 11

28.5-32.6

13 37.0-41.4 14 41.5-46.1 15

46.2-50.9 16 51.0-56.0 17

56.1-61.2

12 32.7-36.9

1.6-3.3

3.4-5.4

5.5-7.9

Damping ratio

Measure for the damping of wind vanes. It is the ratio of the successive damped deflection
amplitudes (e.g. 3rd to 1st amplitude) in one direction.

Distance
constant

It is the distance covered by the wind, which is reached when the speed has reached 63% of
its final value after a sudden change in wind speed.

Gray-Code

Single-level digital code for the wind direction.

Altitude
formula

Mathematical reduction of the atmospheric pressure to a reference altitude, usually sea level
(QFF). Example: for every 8 m increase in altitude the pressure decreases by about 1 hPa.

Limit of
detecion

The lowest value of wind speed and wind direction at which a stable measured value is
obtained.

Normal
pressure

The barometric standard pressure (1013.25 hPa) defined according to DIN ISO 2533, which
is used as the basic value for the terms high pressure or low pressure.

QFE

The atmospheric pressure reduced to the runway of an airfield.

QFF

A term commonly used in aviation for the atmospheric pressure reduced to sea level (0 m). It
also serves as a common basis for the atmospheric pressure comparison of different weather
stations with different station heights and is the basis for the representation of the isobars in
the weather charts.

QNH

A term commonly used in aviation for the atmospheric pressure that must be entered as an
initial value for an altimeter to indicate the altitude above sea level.

Station altitude

The altitude of the measuring station where the barometer is installed above sea level.

Variation

It is the area where the wind direction has changed in the last 10 minutes (according to
ICAO).

Wind speed

Common units are: 1 m/s = 3.6 km/h = 1.9455 knots

Wind direction

Indicates the direction from which the wind is coming. The indication is clockwise from
north to east (90°), south (180°) and west (270°) to north (360°).

Wind distance

It is the distance covered by the wind for a certain period of time.

133

Meteorological sensors

3.6.1 Mobile weather stations
Basics
Different sensors for measuring meteorological parameters are combined in one weather station. The following
measured variables can be used to describe the weather:
•
•
•
•
•
•

Air temperature
Relative humidity
Atmospheric pressure
Precipitation
Wind direction
Wind speed

All sensors of weather stations are located in one housing to protect them from solar radiation and weather.
Analogue and digital weather stations are in use.
Weather stations allow weather observations at a specific location. Together with other weather stations their
results contribute to weather forecasts and climate research.

Application ranges
•

Building automation (heating, ventilation, shading)

•

Photovoltaic monitoring

•

Monitoring of industrial emissions

•

Civil protection (tracking of gas clouds etc.)

•

Sporting events

•

Agricultural experiments

•

Information systems for road weather

•

Smoothing alarm systems

•

Vehicle test tracks

134

Meteorological sensors

3.6.1.1

Meteorological sensor FMD 760 / FMD 770

Measuring principle
Wind
The wind measurement is carried out via 4 ultrasonic sensors (4 cardinal points). The wind speed in m/s and the
wind direction in degrees are calculated from the running time differences. For winter operation the ultrasonic
sensors are heated if necessary.
Precipitation
The precipitation is recorded with radar technology. A Doppler radar measures the drop speed of the individual
drops (rain/snow). Based on the correlation of drop size and speed, the precipitation quantity is calculated in mm
and the precipitation intensity in mm/h. The type of precipitation (rain/snow) is determined by the different fall
velocity. For winter operation the precipitation sensor is heated if required.
Air temperature and relative humidity
The air temperature in °C is measured with a highly accurate NTC resistance sensor and the relative humidity in
% rH with a capacitive humidity sensor.
The sensors are located in a forced-ventilated radiation shield to minimize external influences (solar radiation,
etc.). Thus considerably more accurate measuring results are achieved with high radiation power. At the same
time, the ventilation improves the response behaviour after condensation.
Global radiation
Global radiation is measured (only in FMD770) with an integrated pyranometer, which works with a thermopile.
Measuring values
The sensors of the meteorological transmitter continuously determine the current measured values with their
internal measuring rate. In the ALMEMO® D7 connector minimum, maximum, and average values or quantities
(over the output cycle of the ALMEMO® V7 device) are calculated for various measurement types.

135

Meteorological sensors

Sensor
characteristics
Features
The FMD760 mobile weather station
is equipped with sensors for wind,
precipitation,
air
temperature,
humidity and atmospheric pressure.
It has a ventilated radiation protection
and has a built-in heater. Mounting
brackets for mast mounting are
included.
The weather station has a built-in plug
including sensor connection cable
(length = 10 m, mounted in the
connection box). Both the supplied
power supply unit 24 V ZB 1024NA2 and the ALMEMO® connection
cable (length = 2 m, with ALMEMO®
D7 plug) are mounted in the
connection box (see below, 'Use,
Preparation').

Fig. 3.6.1 Structure of the sensors of
meteorological device FMD 760

Accessories
Reference number

Part

Characteristics

ZB9760ST

Mobile tripod

Telescopic up to about 4.4 m

ZB9760AK100

Sensor connection cable

Free ends, length = 100 m

ZB9760AK20

Sensor connection cable

Free ends, length = 20 m

FLA613GS

Measuring head for global radiation

Up to 1200 W/m², see chapter 3.10.5.2

FLA613VLM

Measuring head for illuminance

Up to 170 kLux, see chapter 3.10.1.3

FLA613PSM

Measuring head for quantum radiation

Up to 3000 µmol/m²s

FLA613UVA

Measuring head for UVA radiation

Up to 3 mW/cm², see chapter 3.10.2.2

FLA613UVB

Measuring head for UVB radiation

Up to 50 µW/cm², see chapter 3.10.3.2

ZB9510MH

Measuring head holder for tripod

Length about 0.5 m,
for 1 radiation measuring head
FLA613xxx

136

Meteorological sensors

Types
Version/reference
number

Measured variable

Measuring range

Measurement
principle

Mobile weather station
FMD 760 / FMD 770

Wind speed

0 to 75 m/s

Ultrasonic

Wind direction

0 – 359.9°

Ultrasonic

Precipitation

Drop size 0.3 to 5.0 mm

Radar sensor

Air temperature

-50°C to +60°C

NTC

Relative humidity

0 to 100% rH

Capacitive

Atmospheric pressure

300 to 1200 hPa

MEMS sensor
capacitive

Global radiation

0 to 2000 W/m²

Pyranometer with
thermopile

Wind speed

0 to 75 m/s

Ultrasonic

Wind direction

0 – 359.9°

Ultrasonic

(just FMD 770)
Digital sensor FMD 720

Programming
For FMD760:
Measuring ranges on delivery
Measured value

Command

Range

Exp

Measuring
range

Dimension

Resolution

1. Wind direction averaged

B-02

DIGI

0

0 to +359

°

1°

2. Wind speed averaged

B-05

DIGI

0

0 to 75

m/s

0.1 m/s

3. Wind speed maximum

B-06

DIGI

0

0 to 75

m/s

0.1 m/s

4. Atmospheric pressure

B-12

DIGI

0

300 to 1200

mbar

0.1 mbar

5. Temperature at present

B-09

DIGI

0

-50 to +60

°C

0.1 K

6. Relative humidity

B-11

DIGI

0

0 to 100

% rH

0.1% rH

7. Rainfall

B-13

DIGI

0

0 to 999.99

mm

0.01 mm

8. Rain intensity

B-14

DIGI

0

0 to 200

mm/h

0.1 mm/h

137

Meteorological sensors

Configurable measuring ranges
Measured value

Command

Range

Exp

Meas. range

Dimension

Resolution

1. Wind direction min.

B-01

DIGI

0

0 to +359

°

1°

2. * Wind direction averaged

B-02

DIGI

0

0 to +359

°

1°

3. Wind direction max.

B-03

DIGI

0

0 to +359

°

1°

4. Wind speed min.

B-04

DIGI

0

0 to 75

m/s

0.1 m/s

5. Wind speed averaged

B-05

DIGI

0

0 to 75

m/s

0.1 m/s

6. Wind speed max.

B-06

DIGI

0

0 to 75

m/s

0.1 m/s

7. Temperature min.

B-07

DIGI

0

-50 to +60

°C

0.1 K

8. Temperature averaged

B-08

DIGI

0

-50 to +60

°C

0.1 K

9. Temperature at present

B-09

DIGI

0

-50 to +60

°C

0.1 K

10.Temperature max.

B-10

DIGI

0

-50 to +60

°C

0.1 K

11. Relative humidity

B-11

DIGI

0

0 to 100

% rH

0.1% rH

12. Atmospheric pressure

B-12

DIGI

0

300 to 1200

mbar

0.1 mbar

13. Rainfall

B-13

DIGI

0

0 to 999.99

mm

0.01 mm

14. Rain intensity

B-14

DIGI

0

0 to 200

mm/h

0.1 mm/h

15. Quantity of snow/hail

B-15

DIGI

0

0 to 999.99

mm

0.01 mm

16. Intensity of snow/hail

B-16

DIGI

0

0 to 200

mm/h

0.1 mm/h

17. Wind direction
abbreviation

B-17

DIGI

0

0 to +359

°

0.1°

18. Global radiation
(just FMD770)

B-18

DIGI

0

0 to 2000

W/m²

0.1 W/m²

Technical data
Wind speed
Measuring range
Resolution
Accuracy
Response threshold
Measuring rate
Wind direction
Measuring range
Resolution
Accuracy
Response threshold
Measuring rate
Precipitation
Measuring range
Resolution
Type of precipitation
Reproducability

138

0 to 75 m/s
0.1 m/s
±0.3 m/s or ±3% (0 to 35 m/s)
±5% (>35 m/s) RMS
0.3 m/s
10 seconds
0 – 359.9°
0.1°
< 3° (> 1 m/s)
0.3 m/s
10 sec
Drop size 0.3 mm to 5.0 mm
Liquid precipitation 0.01 mm
Rain, snow
Typical > 90%

Meteorological sensors

Response threshold
Measuring rate
Intensity of precipitation
Air temperature
Measuring range
Resolution
Sensor accuracy
Measuring rate
Relative humidity
Measuring range
Resolution
Accuracy
Measuring rate
Atmospheric pressure
Measuring range
Resolution
Accuracy
Measuring rate
Global radiation (just FMD770)
Measuring range
Resolution
Spectral range
Measuring rate
Operating conditions
Temperature
Relative humidity
Weight
Housing
Mounting
Sensor connection
Sensor connection cable

0.002 mm
Event-dependent when the response threshold is reached
0 to 200 mm/h; measuring rate 1 minute

Connection box

Clamp connection for sensor connection cable and ALMEMO®
connection cable, plug connection for power supply cable for heating
supply, 3 cable glands

Heating
Power supply
Power consumption

ALMEMO® connection cable
ALMEMO® D7 connector
Refresh rate
Power supply with mains adapter
24 V (standard)
Power supply without mains
adapter 24 V (mobile operation)

-50°C to +60°C
0.1 K (-20°C to +50°C), otherwise 0.2 K
±0.2 K (-20°C to +50°C), otherwise ±0.5 K (> -30°C)
1 minute
0 to 100% rH
0.1% rH
±2% rH
1 minute
300 to 1200 hPa
0.1 hPa
±0.5 hPa (0 to 40°C)
1 minute
0 to 2000 W/m²
0.1 W/m²
300 to 1100 nm
10 seconds (with energy saving mode switched on: 1 minute)
-50 to +60°C (with heating)
0 to 100% rH
About 1.5 kg (with mounting device, without sensor connection cable)
Plastics, type of protection IP66
Pole mounting device, stainless steel, for Ø 60 to 76 mm
Built-in connector
Mounted in connection box, length see above or ‚Accessories‘

24 V DC
1.7 A (40 W)
Via external mains adapter ZB1024NA2 (included in delivery),
100 to 240 V AC / 24 V DC, 4.17A
With hollow connector,
mounted in connection box
Mounted in connection box, length 2 m
2 seconds for all current values,
average, max., min. value and with output cycle (minimal 2 seconds,
maximum 24 hours) of ALMEMO® V7 devices
All functions available
24 V from the mains adapter, max. 1.8 A
12 V from the ALMEMO® device, typical 10 mA
Fan and heating deactivated
12 V from the ALMEMO® device,
typ. 130 mA with rain radar in continuous operation
Operation in energy saving mode 1:
Typ. 25 mA, no rain test / no rain,
typ. 130 mA for 2 s/min with rain test,
typ. 130 mA, when it rains

139

Meteorological sensors

Dimensions
Weather station, with mounting device:
Height
343 mm (FMD760), 344 mm (FMD770)
Diameter
150 mm
Connection box:
80 x 82 x 55 mm

Use
Preparation
Selection of the installation site
Wind speed measurement
•

Mount the sensor at least 2 m above the ground.

•

Surrounding area of the sensor free from objects

Precipitation measurement with radar
•

The sensor should be positioned at least 4.5 m above the ground. If there are no moving objects in the
immediate vicinity of the sensor, a lower installation height can be considered.

•

Distance to roads at least 1 m

•

Distance to moving objects (trees, bushes, even bridges) should be at least 5 m at the height of the sensor.

•

A distance of 8 m should be maintained to other sensors that measure precipitation with radar.

Radiation measurement (global, UV or others)
While a pyranometer for measuring global radiation is integrated in the FMD770 weather station, an additional
measuring head for measuring radiation can be attached to the stand (see above, 'Features, Accessories') for the
FMD760 weather station.
In both cases the following must be observed for radiation measurements:
•

Installation site should be free of shade. The distance of the sensor to objects casting shadows such as
trees or buildings should be 10 times the difference between the mounting height of the sensor and the
object height.

•

If possible, 360° free view of the horizon at the height of the sensor

Mounting the weather station on the mounting
pole
The mounting bracket of the weather station is
made for mounting poles with tube diameters from
60 to 76 mm.
To mount the weather station on the mounting pole
you need
•

Fork or ring spanner SW13

•

A compass to orient the wind sensor to
north

Installation procedure:

Fig. 3.6.2 Bracket at the bottom of the weather station

1. Loosen nuts.
2. Push the weather station from above onto the mast.
3. Tighten the nuts evenly until contact is made with the springs, but the sensor can still be moved easily.

140

Meteorological sensors

4. Align the sensor to north (see figure 3.5.3).
5. Tighten the nuts by three more turns.
Orientation to the north
In order for the wind direction to be displayed
correctly, the sensor must be aligned exactly north.
A number of arrows are attached to the sensor for
this purpose.

Fig. 3.6.3 Arrows on the weather station to align the sensor
to north

Procedure:
1.

If the weather station is already installed on
the mast, loosen the nuts evenly so that the
weather station can be turned.

2.

Using a compass to determine where 'North'
is and a corresponding reference point on the
horizon.

3.

The weather station must now be rotated so
that the southern and northern wind sensors
are aligned with this reference point on the
horizon.

4.

After that the nuts are screwed tight again by three rotations.
Fig. 3.6.4 Alignment of the wind sensor of the weather
station in north/south direction

The compass shows the magnetic north pole. As this is not always the same as the geographic North Pole,
information about the local deviation should be obtained and appropriate corrections made before mounting the
wind sensor of the weather station.
If the weather station is mounted on a mast, it must be taken into account that the material of the mast will change
the compass display. Aluminium masts are best suited in this respect.

Connecting the weather station to the power supply and the ALMEMO® device
The following steps must be carried out to start up the weather station. A connection overview is shown below.

141

Meteorological sensors

Fig. 3.6.5
Connection overview
of the meteorological
sensor FMD760

1. Establishing the cabling between ALMEMO® connector and sensor
2. On demand supply for heating and fan via external power supply unit (via power supply connector or WAGO
terminal block)
3. Installation of surge protection (optional)
4. Plugging the ALMEMO® connector onto the measuring instrument after completion of the wiring
5. Check the signal LEDs in the adapter. The meaning of the LEDs is listed in the following table.

LED

Description

POWER

Signals the status of the external supply voltage.
LED active: external supply voltage applied
LED inactive: no or defective external supply

ALMEMO

Signals the status of the ALMEMO® supply voltage from the measuring device.
LED active: ALMEMO® supply voltage active
LED inactive: ALMEMO® supply defective

FMD760

Signals the status of the sensor supply.
LED active: Sensor is supplied with 12 V or 24 V
LED inactive: Sensor is not supplied with power
(possible causes: Measuring instrument, power supply unit or sensor defect, fuse in
the adapter blown)

142

Meteorological sensors

Settings of the device heating
In the delivery state, the heater is configured to 'Auto'. This is the recommended operating mode of the heating
system for 'Intelligent Weather Sensor Technology'. The following operating modes can be set via the sensor
menu (see chapter 3.1.3.2) of the FMA760 (see also the table Operating modes/settings below).
Auto: In this operating mode, the unit is kept at a constant control temperature in order to generally prevent
impairment by snow and ice.
Off: In the 'Off' operating mode, the heating is completely deactivated. Winter operation is not possible in this
operating mode, as possible icing can prevent the rain sensor or wind meter from functioning properly.
Fan settings
In the delivery state, the fan is configured to 'Auto'. The following operating modes can be set via the sensor
menu (see chapter 3.1.3.2) of the FMA760 (see also table Operating modes/settings below).
Auto: Automatic mode, fan is switched on cyclically.
Off: The fan can be switched off to reduce power consumption.
Note: When the fan is switched off, the heaters are also switched off (energy saving mode 1)! When the fan is
switched off, the temperature and humidity measurement may vary in sunlight (see chapter 'Energy Saving
Mode' below). If the Weather Station is powered directly from the measuring device, the fan is disabled
regardless of the 'Auto Off' setting (see chapter 'Measuring' below).
With the 'Auto' setting, the weather station will not switch to Energy Saving mode 1.
Energy saving mode 1
Energy saving mode 1 is determined by the following measures:
- The ventilation of the temperature / humidity unit is switched off.
- All heaters are switched off.
- The radar rain sensor is not operated continuously; per minute the sensor is only activated for one second; if
precipitation is then detected, it remains activated until the end of the event; otherwise it is deactivated again after
the one second.
- The compass measurement is performed only once after power-up. For this measurement the fan, which is
otherwise deactivated, is switched on for a short time.
This operating mode has the following limitations:
- When the fan is switched off, the temperature and humidity measurement may be different in sunlight.
- In this operating mode, only limited winter operation is possible, as possible icing can prevent the rain sensor
or wind meter from functioning properly.
- The rain detection can be delayed up to 2 minutes. Short events may not be detected. As a result, deviations in
the accuracy of the precipitation quantity are also possible.

143

Meteorological sensors

24/1

Power supply

Heating

Fan

Rain radar

24 V via mains adapter

Adjustment: AUTO
Function: Heating
active

Adjustment: AUTO
Function: Fan active

Function:
Permanent
operation

State on delivery
24/2

24 V via mains adapter

Adjustment: OFF
Function: Heating
deactivated

Adjustment: AUTO
Function: Fan active

Function:
Permanent
operation

24/3

24 V via mains adapter

Adjustment: OFF*
Function: Heating
deactivated (Energy
saving mode 1)

Adjustment: OFF*
Function: Fan
deactivated (Energy
saving mode 1)

Function: Rain test
Every minute,
continuously active
after rain detection
(Energy saving
mode 1)

12/1

<12 V via ALMEMO®
device, consumption:
130 mA

Adjustment: AUTO
Function: Heating
deactivated
(because no 24 V
supply)

Adjustment: AUTO
Function: Fan
deactivated
(because power supply
< 12 V)

Function:
Permanent
operation

12/2

<12 V via ALMEMO®
device, consumption:
130 mA

Adjustment: OFF
Function: Heating
deactivated

Adjustment: AUTO
Function: Fan
deactivated
(because power supply
< 12 V)

Function:
Permanent
operation

12/3

<12 V via ALMEMO®
device, consumption:
25 mA: no rain test/no
rain
130 mA: 2 s/min. by rain
test
130 mA: permanent by
rain test

Adjustment: OFF*
Function: Heating
deactivated (Energy
saving mode 1)

Adjustment: OFF*
Function: Fan
deactivated (Energy
saving mode 1)

Function: Rain test
Every minute,
permanent active
when rain detection
(Energy saving
mode 1)

*The adjustment Heating AUTO is automatically set to Heating OFF when the fan is turned OFF.
Note: The status of the sensor heating is not stored in the ALMEMO® connector. If the weather sensor is not connected, the
status "OFF" is always signaled. After connecting the sensor, the value stored in the sensor is read out and displayed.

Increase measuring accuracy
Wind speed measurement
Buildings, bridges, embankments and trees can influence the wind measurements. Even traffic on roads can
falsify the measurement by sudden gusts of wind.
Precipitation measurement
Falling or moving objects, e.g. falling leaves or leaves swirling in the wind, can cause false readings and/or
precipitation types to be measured.
The accuracy of the precipitation measurement can be affected by strong winds. The weather station should not
be installed in places where air turbulence is expected, such as buildings.
The weather station must not be operated near other devices that also operate at 24 GHz. These could be, for
example, sensors for traffic counting, which are mounted on gantries.

144

Meteorological sensors

Measurement
The wind speed is indicated from 0 m/s. The response threshold is 0.3 m/s. At wind speeds below 0.5 m/s, no
measured values for the wind direction are indicated.
With the aid of the function channels Xmax, Xmin, Xavg and the sensor-internal cycle of 2 sec. the corresponding
max., min. and average values of the individual variables are continuously calculated. To query these values, a
desired output cycle (2s to 24h) must be programmed in the device.
To save energy, the humidity fan can be switched off in the sensor menu and thus the weather station on the
ALMEMO® device can be operated with 12V in energy saving mode 1 (approx. 25mA). The rain radar is then
only tested every minute and the fan is switched off (see chapter 'Energy Saving Mode 1' above). With a connected
24V power supply and set Auto mode the heating, fan and radar are switched on automatically when required.
The sensor supply voltage is displayed for control purposes.
If the meteo multi sensor is operated without external supply voltage, i.e. with an operating voltage below 12 V
DC, the fan will not be switched on, regardless of the setting of the fan operating mode. This can affect the
accuracy of the temperature and humidity measurement when exposed to sunlight.
It is not possible to operate the FMD760 weather station in the sleep mode of ALMEMO® devices.

Sensor protection
The operational safety and function can no longer be guaranteed in the event of modifications or conversions.

Maintenance
The weather station is basically maintenance-free.
However, an annual basic inspection of the weather station is recommended:
- Removal of visible soiling
- Checking the sensors by measured value enquiry
- Check the function of the fan (running noise present?)
We also recommend an annual check of the humidity sensor inside the housing by the manufacturer. The humidity
sensor cannot be replaced by the customer.
If a radiation sensor is used with the weather station, care must be taken that its dome is cleaned at appropriate
intervals.

145

Meteorological sensors

3.6.2 Atmospheric pressure sensors
Measuring principle
In the atmospheric pressure sensors there is a chamber which is sealed with a membrane. The outer side of the
membrane is in contact with the atmosphere, i.e. the atmospheric pressure is on the outside of the membrane.
Depending on the level of the atmospheric pressure, the membrane is stretched more or less.
Electrical resistances are vapour-deposited on the diaphragm, which change their resistance when stretched. The
voltage that falls across these resistors is related to the atmospheric pressure.

Basics
Barometer and weather are generally perceived as closely related. Thus, the accurate measurement of atmospheric
pressure plays a decisive role in weather forecasting and aviation, which uses it as a measure of altitude.
Physical units
1 mbar = 10² N/m² = 10² Pa = 1 hPa = 10³ dyn/cm² = 10.2 Kp/m²
N = Newton
Pa = Pascal
hPa = Hectopascal
The following relationship applies between the previously frequently used units Torr and mm mercury:
1 mbar = 0.750 Torr = 0.7500 mm Hg

Selection, product overview
Reference number

Measuring range

Accuracy

Features

FDAD12SA

300 to 1100 mbar

± 2.5 mbar

Without pressure connection
piece

FDA612SA

700 to 1050 mbar

± 0.5% of final value

With pressure connection
piece

Notes on measurement
Due to their compact design, the atmospheric pressure measuring connectors can be plugged directly onto the
measuring instruments.

146

Meteorological sensors

3.6.2.1 Digital sensor FDAD 12-SA
for atmospheric pressure
Sensor characteristics
Features
The atmospheric pressure sensor is based on a digital fully
calibrated and temperature compensated absolute pressure
sensor.

Fig. 3.6.6 Digital atmosp. pressure sensor FDAD 12 SA

For this atmospheric pressure sensor, a pressure sensor
element was installed in an ALMEMO® D6 connector, so
that it can be plugged directly onto the measuring instrument
as a compact sensor. As pressure sensor for barometric
pressure a pressure connection piece was omitted.

Programming
The measured value "atmospheric pressure" can be used to compensate other sensors on the ALMEMO® device
(programming comment: *P).
Measuring ranges on delivery
Measured value

Command

Range

Exp

Measuring range

Dim

Resolution

1. Atmosp. pressure AP, p

B-01

DIGI

-1

300 to 1100

mb

0.1 mb

Configurable measuring ranges
The measuring ranges of the measuring channels can be configured from a list of 2 ranges (see table below).
D6 connectors provide 4 channels. If necessary, atmospheric pressure and temperature can be reconfigured on
two channels and additionally on the 2 remaining channels the same ranges can be reconfigured to display the
measured values e.g. in other dimensions.
Measured value

Command

Range

Exp

Measuring range

Dim

Resolution

1. Atmospheric
pressure AP, p

B-01

DIGI

-1

300 to 1100

mb

0.1 mb

2. Temperature T, t

B-02

DIGI

-1

-10.0 to +60.0

°C

0.1 K

The atmospheric pressure measured by the probe is displayed in the sensor menu. It can be used to compensate
other sensors on the ALMEMO® instrument by clicking on 'Reference' below this display.

Technical data
Sensor type
Measuring range
Accuracy
Range of operation

Digital atmospheric pressure sensor (integrated in ALMEMO® D6 connector)
300 to 1100 mbar
±2.5 mbar (in the range from 700 to 1100 mbar at 23°C ± 5 K)
-10.0 to +60.0°C
10 to 90% rH non-condensing

147

Meteorological sensors

ALMEMO® D6
connector
Refresh rate
Power supply
Power consumption

1 second for all channels
6 to 13 V DC
4 mA

Dimensions
62 x 20 x 7.6 mm

Measurement
A measurement in the sleep mode of the device is possible with this sensor. However, a sleep delay of 1 s is
necessary for an extension.

3.6.2.2

Measuring connector for atmospheric pressure FDA
612-SA

Sensor characteristics
Features

Fig. 3.6.7 Atmospheric pressure connector FDA 612 SA

For this atmospheric pressure sensor, a pressure
sensor element was installed in an ALMEMO®
connector, so that it can be plugged directly onto the
measuring instrument as a compact sensor. It is
equipped with a pressure connection piece.

Programming
Measured value

Measuring range

Resolution

Dim

Programmable range

Factor

Exp.

Atmospheric
pressure

700 to 1050 mbar

0.1

mb

D2.6

-1.0000

3

Technical data:
Measuring range
Overload capacity
Accuracy
Nominal temperature
Temperature drift
Tube connections
Sensor material
Range of operation

700 to 1050 mbar (total range from 0 to 1050 mbar)
Maximum 1.5 times of final value
±0.5% of final value
25°C
< ±1% of final value at 0 to 70°C
Ø 5 mm, 12 mm long
Aluminium, nylon, silicone, silicone gel, brass
–10 to +60°C, 10 to 90% rH non-condensing

Dimensions
Length: 90 mm, width: 20 mm, height: 7.6 mm

148

Meteorological sensors

3.6.3 Wind speed sensors
3.6.3.1

Wind speed sensor FVA 615 2

Measuring principle
A whole range of different methods is available for measuring wind speed. In
meteorological practice, the rotating cup cross anemometer is mainly used.
It consists of a three- or four-pointed star (shell cross), which can rotate around a
vertical axis. At each point of the star there is a hemisphere. These are arranged so
that the wind always hits a concave and a convex hemisphere at the same time.
The concave surface opposes the wind with a considerably higher flow resistance
than the convex one.
The wind therefore exerts a greater force on the points with the concave
hemisphere than on those with the convex one. The result is that the star begins to
rotate and the stronger the wind, the faster it rotates. The great advantage of this
measuring principle is that it works independently of the wind direction.
The wind sensor is used to record the horizontal wind speed. The measured values
are output as electrical analog current or voltage signals, e.g. for controlling wind
turbines.

Fig. 3.6.8 Wind speed sensor

FVA 615 2

Basics
The following units of measurement are commonly used to indicate wind speed:
Meters per second (m/s),
kilometers per hour (km/h) or
knots, where one knot corresponds to one nautical mile per hour.
The following conversions apply between the units:
1 m/s

= 3.6 km/h

= 1.9 knots

1 km/h

= 0.54 knots

= 0.28 m/s

1 knots

= 0.52 m/s

= 1.86 km/h

Table Beaufort scale
m/s

km/h

Wind force

Wind designation

0.3 to 1.5

1 to 5

1

Soft breeze

1.6 to 3.3

6 to 11

2

Gentle breeze

3.4 to 5.4

12 to 19

3

Weak breeze

5.5 to 7.9

20 to 28

4

Moderate breeze

8.0 to 10.7

29 to 38

5

Fresh breeze

149

Meteorological sensors

m/s

km/h

Wind force

Wind designation

10.8 to 13.8

39 to 49

6

Strong breeze

13.9 to 17.1

50 to 61

7

Stiff wind

17.2 to 20.7

62 to 74

8

Stormy wind

20.8 to 24.4

75 to 88

9

Storm

24.5 to 28.4

89 to 102

10

Heavy storm

28.5 to 32.6

103 to 117

11

Violant storm

More than 32.7

More than 118

12

Hurricane

Sensor characteristics
Features
For winter operation, all units are equipped with an electronically controlled heater to prevent freezing of the ball
bearings and the outer rotating parts.

Technical data
Measuring range
Measuring accuracy
Resolution
Measuring principle
Operating voltage
for 0 - 10 V output
Heating
Ambient temperature
Cable
Mounting
Weight

Dimensions

150

Specified in mm

0.5 to 50 m/s
± 0.5 m/s ± 3% of meas. value
< 0.1 m/s
Opto-electronic (slotted disc)
9 - 30 V DC or 24 V AC / DC
13 - 30 V DC
24 V AC / DC max. 20 W
-30 to +70°C
Length 12 m LiYCY 6 x 0.25 mm2
E.g. mast tube with mounting thread Pg21/bore Ø 29 mm
0.75 kg

Meteorological sensors

Use
Preparation
Selection of installation place
In general, wind measuring instruments are intended to record the wind conditions of a wide radius. In order to
obtain comparable values when determining the ground wind, measurements should be taken at a height of 10
meters above level, undisturbed terrain.
Undisturbed terrain means that the distance between wind meter and obstacle should be at least ten times the
height of the obstacle (see VDI 3786). If this regulation cannot be complied with, the anemometer should be
installed at a height at which the measured values are not influenced by local obstacles (approx. 6-10 m above
the level of the obstacle).
On flat roofs, the anemometer should be placed in the middle of the roof instead of at its edge to avoid any
preferential directions.

Wiring diagram

Fig. 3.6.9 Pin assignment

Mounting
It can be mounted, for example, on a central mast tube with a PG 21 holding thread or on brackets or similar with
a bore of Ø 29 mm. Attention must be paid to obstacles which distort the air flow and influence the measured
value.
The flexible control cable LiYCY is led through the bore and the wind sensor is fixed with the hexagon nut (SW
36). The electrical connection is made according to the connection diagram above.
Heating
The heating of the wind sensor (see chapter 'Features') must be supplied electrically via an external power supply
unit (not included in the scope of delivery of the FVA 615 2).

Increase measuring accuracy
When using mounting adapters (angle, traverse, etc.), the possible influence of turbulence must be taken into
account.

151

Meteorological sensors

Measurement
Due to the unavoidable friction in the bearings, the wind speed sensor only starts up at a certain minimum wind
speed and has a certain inertia. In the event of a sudden gust of wind, the shell cross needs a short acceleration
time until it has reached the rotation speed corresponding to the gust. On the other hand, it continues to run for a
while after the gust has died down.
This leads to a smoothing of the wind registration: speed peaks are ground down. Since the shell cross adapts
faster with increasing wind speed than with decreasing wind speed, the displayed mean value is then higher than
the actual.

Sensor protection
Storage, installation and operation under weather conditions is only permitted in vertical position, otherwise
water can penetrate into the device.

Maintenance
When installed correctly, the device operates maintenance-free.
The slot between the rotating and stationary parts can be clogged by driven dust or dirt. It must always be kept
clean.

3.6.4 Wind direction sensors
3.6.4.1

Wind direction sensor FVA 614
Basics
The wind direction is indicated either by the direction of the heavens
or by a 360-, sometimes also 36-part scale.
In meteorological data acquisition, the wind vane is mainly used to
determine the wind direction. The measured values are output as
electrical analog current or voltage signals, e.g. for the control of
wind turbines.

Fig. 3.6.10 Wind direction sensor FVA 614

Sensor characteristics
Features
For winter operation, all units are equipped with an electronically controlled heater to prevent freezing of the ball
bearings and the outer rotating parts.

152

Meteorological sensors

Technical data
Measuring range
Measuring accuracy
Resolution
Measuring principle
Operating voltage
for 0 - 10 V output
Heating
Ambient temperature
Cable
Mounting
Weight

0 to 360°
± 5°
11.25° (5-Bit-Gray-Code)
Opto-electronic
9 - 30 V DC or 24 V AC / DC
13 - 30 V DC
24 V AC / DC max. 20 W
-30 to +70°C
Length 12 m LiYCY 6 x 0.25 mm2
E.g. mast tube with mounting thread Pg21
or bore Ø 29 mm
1.10 kg

Dimensions
Specified in mm

Use
Preparation
Selection of installation place
In general, wind measuring instruments are intended to record the wind conditions of a wide radius. In order to
obtain comparable values when determining the ground wind, measurements should be taken at a height of 10
meters above level, undisturbed terrain. Undisturbed terrain means that the distance between wind meter and
obstacle should be at least ten times the height of the obstacle (see VDI 3786).
If this regulation cannot be complied with, the anemometer should be set up at a height at which the measured
values are as unaffected as possible by local obstacles (approx. 6-10 m above the level of the obstacle). On flat
roofs, the anemometer should be placed in the middle of the roof instead of at its edge to avoid any preferential
directions.
When using mounting adapters (angle, crossbar, etc.), please note the possible influence of turbulence.

153

Meteorological sensors

Mounting
Mounting can be carried out e.g. on a central mast tube with a PG 21 mounting thread or on brackets or similar
with a bore of Ø 29 mm (e.g. traverse compact, article number ZB 9015TC)
The flexible control cable LiYCY is led through the hole and the wind direction transmitter is fixed with the
hexagon nut (SW 36) after the north alignment. The electrical connection is carried out according to the
connection diagram (see chapter wind speed sensor) analogous to the wind speed sensor.
Heating
The heating of the wind sensor (see chapter 'Features') must be supplied electrically via an external power supply
unit (not included in the scope of delivery of the FVA 614), for connection diagrams see chapter 3.6.3.1, 'Use‘.
North alignment
The housing markings on the shaft and on the protective cap are turned over each other so that they are congruent.
Then a prominent point of the landscape (tree, building, etc.) in north direction is determined with the help of a
compass. The wind vane is used to find this point and the compass is screwed on when the sensors match (the
north marking must point to the north).

Sensor protection
Storage, installation and operation under weather conditions is only permitted in vertical position, otherwise
water can penetrate into the device.

Maintenance
When installed correctly, the device operates maintenance-free.
The slot between the rotating and stationary parts can be clogged by driven dust or dirt. It must always be kept
clean.

154

Meteorological sensors

3.6.5 Optical sensors
Selection, product overview
Reference
number

Measured value

Measuring range

Spectral sensitivity

FLA 628 S

Global radiation pyranometer

0 to 1500 W/m2

300 nm to 3000 nm

FLA 613 GS

Global radiation sensor

0 to ca. 1200 W/m2

400 nm to 1100 nm

FLA 613 VLM

Light intensity sensor

0 to 170 kLux

360 nm to 760 nm

FLA 613 UVA

UVA sensor

0 to about 3 mW/cm2

310 nm to 400 nm

FLA 613 UVB

UVB sensor

0 to about 50 μW/cm2

265 nm to 315 nm

While global radiation pyranometer FLA 628 S is described here (see below, chapter 3.6.5.1), the other four
optical probes for outdoor use are documented under 'Probes for measuring optical quantities' (see chapter 3.10).

3.6.5.1

Global radiation pyranometer FLA 628 S

Measuring principle
The radiation intensity (radiation current density) is measured indirectly via the difference temperature between
white and black surfaces. This avoids any influence of the ambient temperature.
In star pyranometers, 12 circularly arranged copper plates, alternately painted black and white, serve as radiationsensitive surfaces. During irradiation the black surfaces heat
up more than the white ones. This temperature difference is
measured with a thermopile attached to the bottom of the
surfaces.
Measurement of the sky radiation component
Pyranometers initially only measure short-wave radiation
because the covers are opaque for the long-wave spectral
range. With the help of special designs, the sky radiation
component alone can also be measured. For this purpose, a
shadow band is mounted over the sensor in such a way that
direct solar radiation is kept away from the measuring
element. The seasonal variation of the sun's height is taken
into account by adjusting the height using a scale.
Determination of the intensity of solar radiation
Using a shaded and a free pyranometer side by side, the
intensity of the solar radiation can be calculated from the
difference of their measured values.
Fig. 3.6.11 Global radiation

pyranometer with shadow band

155

Meteorological sensors

Measurement of the short-wave radiation balance
A pair of pyranometers, one pointing upwards and the other downwards, allows the determination of the shortwave radiation balance, because what the lower receiver surface picks up is nothing more than the reflected
radiation of the ground. From this, the albedo (reflectivity) of the ground surface can be calculated.

Basics
Global radiation is the radiation in the wavelength range of the solar spectrum from 0.3 - 3 µm falling from the
upper half space onto a horizontal surface. It is the sum of direct solar and diffuse sky radiation and is given in
watts per m² (W/m²).

Sensor characteristics
Features
The ALMEMO® sensor program includes the star pyranometer
according to Dirmhirn FL A628-S for the measurement of global
radiation, sky radiation and short-wave reflected radiation.
Environmental influences are shielded from the sensor surfaces by
a ground precision glass dome.

Fig. 3.6.12 Global Radiation Pyranometer FLA 628 S

Programming
Measured value

Measuring range

Resolution

Dim

Range

Factor

Exp.

Global radiation

0 - 1500 W/m2

0.1

Wm

d26

-

2

Technical data
Measuring range
Spectral range
Output
Impedance
Operating range
Cosine effect
Slope Azimuth effect
Temperature influence
Accuracy
Nominal temperature
Linearity
Stability
Setting time
Weight
Cable length

156

0 to 1500 W/m2, resolution 0.1 W/m2
0.3 to 3 µm
About 15 µV/Wm2
About 35 Ω
–40 to +60°C
< 3% of meas. value from 0 to 80° slope
< 3% of meas. value
< 1% of meas. value from –20 to +40°C
Cosine effect + Azimuth effect + temperature influence
22°C ± 2 K
< 0.5% in the range 0.5 to 1330 W/m2
< 1% of the measuring range per year for case-by-case use
25 s (T95)
1 kg
3 m with ALMEMO® connector and programmed calibration value

Meteorological sensors

Dimensions
Housing:
Bolt circle:
Bearings:

160 mm Ø, 75 mm high
134 mm Ø
8 mm Ø

Use
Increase measuring accuracy
Each instrument is supplied with a calibration certificate. The calibration values are stored and locked as
correction values in the ALMEMO® connector plug. They must not be changed.
Pyranometers in continuous operation should be calibrated quarterly, but at least every six months.
If star pyranometers are in continuous use, the glass dome should be wiped clean and dry at least once a day. The
levelling should be checked daily if possible. This can be easily done with 3 set screws and a built-in level
indicator.
When measuring during the winter months, a ventilation and heating of the instrument is advisable to avoid
fogging of the glass by precipitation. Ice coating must be removed very carefully, possibly with the help of deicing spray.
At the bottom of the star pyranometer there is the unscrewable drying container to avoid condensation effects,
which contains silica gel as dry substance. This should always be red and should be replaced or regenerated every
2 weeks (heat up to approx. 80°C).
The receiver surfaces must always be black and white. In case of damage or irregularities on the receiver surfaces,
an inspection in our factory is inevitable. Scratching of the receiver surfaces and the glass dome must be avoided
at all costs.

157

Meteorological sensors

3.6.6 Combined meteorological sensors
3.6.6.1 Digital sensor for humidity, temperature, atmospheric
pressure FHAD 46-C4AG in weather protection housing
Measuring principle
In capacitive humidity sensors, a moisture-sensitive polymer layer is applied between
two electrodes on a substrate. By absorbing water vapor according to the relative
humidity, the dielectric constant changes and thus the capacity of the thin-film
capacitor. The measurement signal is directly proportional to the relative humidity.
In order to determine other humidity variables such as absolute humidity, mixture,
vapour pressure and enthalpy from the relative humidity measured in this way,
temperature and ambient pressure (gas pressure) are also required, which are therefore
measured in the sensors simultaneously with the relative humidity.
In the ALMEMO® connectors of the digital sensors (D6), the formulas according to Dr.
Sonntag are used for the determination of the calculated variables, taking into account
the enhancement factor according to W. Bögel (correction factor fw(t,p) for real mixed
gas systems).
Fig. 3.6.13 FHAD 46-C4AG

Sensor characteristics
Features
The sensor operates with a miniature multisensor module (see subchapter 'Features' in chapter 3.4.1.1).
Cable lengths
Cable lengths are possible in gradations up to 100 m (5 m, 10 m, 20 m, 40 m, 100 m).

Programming
Measuring ranges on delivery

+

Measured value

Command

Range

Exp

Meas. range

Dim

Resolution

1. Temperature T, t

B-01

DIGI

-2

-20 to +80+

°C

0.01 K

2. Rel. humidity RH, Uw

B-02

DIGI

-1

5 to 98

%H

0.1% rH

3. Dew point DT, td

B-03

DIGI

-1

°C

0.1 K

mb

0.1 mb

4. Atmosp. pressure AP, p
B-08
DIGI
-1
Measuring range depending on sensor type (see 'Technical data')

700 to 1100

The FHAD46Cxx humidity sensors are delivered with the measuring ranges shown above. This programming
can be changed, i.e. instead of the dew point in channel 3 the absolute humidity can be displayed.
The programming of the sensor on V6 and V7 devices and the cable ZA1919AKUV is described in the subchapter
'Programming' in chapter 3.4.1.1.

158

Meteorological sensors

Configurable measuring ranges
The measuring ranges of the 4 measuring channels can be configured from a list of 8 ranges (*delivery status):

+

Measured value

Command

Range

Exp

Meas. range

Dim

Resolution

1. Temperature T, t

B-01

DIGI

-2

-20 to +80+

°C

0.01 K

2. Rel. humidity RH, Uw

B-02

DIGI

-1

5 to 98

%H

0.1 % rH

3. Dew point DT, td

B-03

DIGI

-1

°C

0.1 K

4. Mixture MH, r with LK

B-04

DIGI

-1

gk

0.1 g/kg

5. Abs. humidity AH, dv

B-05

DIGI

-1

gm

0.1 g/m3

6. Vapour pressure VP, e

B-06

DIGI

-1

mb

0.1 mb

7. Enthalpy En, h with LK

B-07

DIGI

-1

kJ

0.1 kJ/kg

mb

0.1 mb

8. Atmosp. pressure AP, p
B-08
DIGI
-1
Measuring range depending on sensor type (see data sheet)

700 to 1100

In addition to the area, a two-digit dimension and a comment are automatically programmed, consisting of the
previously used abbreviations of the tables of the German Weather Service and the newer formula symbols
according to VDI/VDE 3514.

Technical data
Operating range
Sensor type
Humidity
Measuring range
Sensor
Accuracy
Hystereses
Nominal temperature
Sensor operating pressure
Temperature
Sensor
Accuracy
Reproducability
Digital Atmospheric Pressure
(on multi sensor module)
Measuring range
Accuracy
ALMEMO® connection cable
ALMEMO® connector
Refresh time
Power supply
Power consumption
Mechanical version
Sensor tube

-30 to +60°C / 5 to 98% rH
Digital humidity/temperature sensor (incl. AD converter)
5 to 98% rH
CMOSens® technology
±2.0% rH in the range of 10 to 90% rH
±4.0% rH in the range of 5 to 98% rH
at nominal temperature
Typ. ±1% rH
23 °C ± 5K
Atmospheric pressure
CMOSens® technology
Typ. ±0.2 K at 5 to 60°C
Max. ±0.4 K at 5 to 60°C
Max. ±0.7 K at -20 to 80°C
Typ. ±0.1 K
700 to 1100 mbar
±2.5 mbar (at 23°C ± 5 K)
PVC, lengths 5 m, 10 m, 20 m, 40 m, 100 m
with ALMEMO® connector
1 sec. for all 4 channels
6 to 13 V DC
12 mA
Plastic, diameter 12 mm

159

Meteorological sensors

Filter cap
Weather protection
Terminal box
Compression fitting

PTFE – sintered filter SK6
Ø 105 mm, height ca. 110 mm
51 x 53 x 36 mm
Splash proof

Dimensions
Specified in mm

Use
Preparation
Mounting
The sensor cable is connected via screw terminals, so it can be removed and reattached for mounting.

Fig. 3.6.14 Mounting

160

Meteorological sensors

Unfavourable mounting places:

Fig. 3.6.15 Unfavourable mounting places

Wall and mast mounting

Fig. 3.6.16
Wall and mast mounting

161

Meteorological sensors

162

Airflow sensors

3.7 Airflow sensors
Selection, field of operation
In the ALMEMO® sensor program thermoanemometer sensors, pitot tubes and vane anemometers are available
for the measurement of flow velocities.
The application range of the flow velocity and the operating temperature are important selection criteria before
purchasing an airflow sensor:

Sensor

Flow velocity

Operating temperature

Thermoanemometer

0.1 to 20 m/s

to 50°C

Vane anemometer

0.2 to 40 m/s

to 140°C

Pitot tubes

ca. 7 to 90 m/s

to 600°C

The following properties of the different sensor types further limit the selection:
Thermoanemometer

Measurements of very low air flows (e.g. draught measurement) are possible. With
certain thermoanemometers, directional measurements can be carried out. Thermoanemometers should only be used in pure air and should be handled with great care.

Vane anemometer

Has high accuracy at medium flow velocities and medium ambient temperatures,
insensitive to turbulent flows.

Pitot tubes

Suitable for high flow speeds and rough operating conditions, high ambient
temperatures possible, easy to clean.

Notes on measurement
General information on the installation of flow sensors
The accurate and reliable determination of the air velocity depends on the correct positioning of the sensor.
Accurate measurements are only possible if the sensors are positioned far enough away from places with turbulent
flow. Turbulent flows occur after pipe bends, branches, behind dampers, fans or cross-sectional changes.
The calming distance is a function of the pipe diameter D.
The following applies to rectangular pipes: D =
a, b: Sides of the tube cross section

2ab

a+b

163

Airflow sensors

The following pictures should help when installing an air velocity sensor.
Exact measured values can be obtained if, when installing
after pipe bends, branches, behind dampers, fans or crosssectional changes, the calming distances are taken into
account according to the above formula.

Fig. 3.7.1 Positioning of airflow sensors

Mount the sensor in the middle of the duct.
Optimal is the placement behind filters and rectifiers,
because there is no twist.

Place sensor in front of diffusers and confusers.

Filters or coolers calm the flow.

Fig. 3.7.2 Positioning of airflow sensors

164

Airflow sensors

3.7.1 Thermoanemometer
Measuring principle
The measuring probes contain a temperature-dependent semiconductor (NTC or thin-film sensor), which is
heated by a current to a constant temperature that is higher than the ambient temperature.
As soon as the heated semiconductor is exposed to an air flow, energy is extracted from it. The temperature of
the element is kept constant by a control circuit. The control current is proportional to the heat extraction, the
heat extraction thus serves as a measure for the air speed.
Since this measurement is strongly dependent on the ambient temperature, the ambient temperature is measured
and automatically compensated for by another precision NTC resistor.

Fields of application
Thermistors and hot-wire or hot-film probes are highly sensitive transducers, particularly suitable for very low
air velocities and confined spaces. They are suitable for use in all areas of air conditioning and ventilation
technology, as well as in the field of building services and for assessing workplaces (draughts).
The volume flow rate can be easily calculated and displayed from the average flow velocity by specifying the
cross-sectional area.

3.7.1.1

Thermoanemometer FVAD35THx

Sensor characteristics

Fig. 3.7.3 Airflow sensors
FVAD35TH4/TH5 and
FVAD35TH4Kx/TH5Kx

165

Airflow sensors

Features
The thermoanemometers of type FVAD35x are equipped with a digital ALMEMO® D6 sensor, which has flow,
temperature and atmospheric pressure as primary measuring channels (measured variables). The flow velocity is
temperature-compensated in the range of 0 to 50°C and is also air pressure-compensated by an atmospheric
pressure sensor which is serially installed in the ALMEMO® connector.
The value of the flow velocity measured by thermoanemometers is inversely proportional to the atmospheric
pressure (v = vm ∙ 1013/pm), i.e. already 10% deviation (912 mbar) from the normal pressure 1013 mbar causes
a measurement error of 10%. For this reason, the D6 sensors are equipped as standard with an atmospheric
pressure sensor in the ALMEMO® connector, which automatically always serves to compensate the air pressure
(LK) of the flow, even if the channel is deactivated (see chapter 3.1.3.1). The measured atmospheric pressure can
also be used as a reference air pressure for other sensors in the ALMEMO® measuring instrument (see chapter
6.3.6).

Programming
Measuring ranges on delivery
Designation

Command

Code

Exp

Measuring range

Resolution

Temperature T, t

B-01

DIGI

-1

-20 to +70°C

0.1 K

Flow, v with LK (TH4)

B-02

DIGI

-3

0.08 to 2 m/s*

0.001 m/s

Flow, v with LK (TH5)

B-02

DIGI

-2

0.2 to 20 m/s*

0.01 m/s

Atmospheric pressure AP, p

B-03

DIGI

-1

300 to 1100 mbar

0.1 mbar

* Measuring ranges and resolution depending on sensor type

Configuration on PC via the sensor menu

Fig. 3.7.4 Sensor menu in
software ALMEMO®
Control

In the sensor menu, the connector of the sensor can be programmed via the computer (see section 3.1.3.1).

166

Airflow sensors

Configurable measuring ranges
Designation

Command

Code

Exp

Measuring range

Resolution

Temperature T, t

B-01

DIGI

-1

-20 to + 70.0°C

0.1 K

Flow, v with LK (TH4)

B-02

DIGI

-3

0.08 to 2 m/s*

0.001 m/s

Flow, v with LK (TH5)

B-02

DIGI

-2

0.2 to 20 m/s*

0.01 m/s

Atmospheric pressure AP, p

B-03

DIGI

-1

300 to 1100 mbar

0.1 mbar

* Measuring range and resolution depending on sensor type

Technical Data
Flow
Measuring range
FVAD35TH4 / TH4Kx
FVAD35 TH5 / TH5Kx
Resolution
FVAD35TH4 / TH4Kx
FVAD35 TH5 / TH5Kx
Response time
Accuracy
FVAD35TH4 / TH4Kx
FVAD35 TH5 / TH5Kx
Nominal conditions
Temperature compensation
Temperature influence
FVAD35TH4 / TH4Kx
FVAD35 TH5 / TH5Kx
Flow direction
Angle dependence
Pressure range
Atmos. pressure compens.
Temperature
Measuring range
Resolution
Accuracy
Response time t90
Digital atmos. pressure sensor
Measuring range
Accuracy
ALMEMO® D6 connector
Refresh rate
Power supply
Power consumption

0.08 to 2 m/s
0.2 to 20 m/s
0.001 m/s
0.01 m/s
< 1.5 s
± (0.04 m/s + 1% of meas. value)
± (0.2 m/s + 2% of meas. value)
22°C ± 2K, 45% rH ±10% rH, 1013 mbar
0 to 50 °C
±0.5% v MW/°C (0.3 to 2 m/s)
±0.3% v MW/°C (0.3 to 20 m/s)
Bidirectional
< 3% of meas. value when twisted < 15°
Ambient pressure
Automatic in the range from 700 to 1100 mbar
-20 to +70°C
0.1°C
±0.7°C at 0 to 50°C, v > 0.5 m/s
Typical 10 s
Built into ALMEMO® D6 connector
700 to 1100 mbar
±2.5 mbar at 23°C ± 5K
0.5 sec. for all 3 channels
6 to 13 V DC
40 mA

167

Airflow sensors

Dimensions
Sensor diameter: 6 mm
Flow opening: ca. 10 x 3 mm
FVAD35TH4/TH5: Sensor with handle
Sensor length: 210 mm (plus handle), ALMEMO® cable: 1.5 m
FVAD35TH4Kx/TH5Kx: Sensor with seperate electronic in cable housing
Sensor length: THxK180 mm / THxK2 300 mm
Sensor cable: 5 m to electronic, ALMEMO® cable: 1.5 m

Maintenance
The air velocity probes FVAD35TH4/5 contain no moving parts and are therefore wear-free. As they operate on
the principle of the hot film anemometer, the sensors are largely insensitive to dirt and dust, so that no
maintenance is required under normal conditions.
For heavy duty applications we recommend periodic cleaning with isopropyl alcohol. Then let the element dry
in the air. The use of mechanical aids should be avoided.

3.7.1.2

Omnidirectional thermoanemometer FVAD 05- TOKx

Sensor characteristics
General
The FVAD 05-TOKx thermoanemometer has an omnidirectionally sensitive tip with an exposed heat-ball sensor.
Due to the stable construction of the sensor tip it is also suitable for mobile applications. Thermoanemometers
are particularly suitable for detecting low air flows even in confined spaces.
The digital ALMEMO® D6 sensor has the primary measuring channels (measured variables) flow and
atmospheric pressure. The flow velocity is compensated by a standard atmospheric pressure sensor (installed in
the ALMEMO® connector). This results in an excellent overall accuracy of the sensor. The measured atmospheric
pressure can also be used as reference air pressure in the ALMEMO® measuring instrument (see chapter 3.1.2).
The flow velocity of thermoanemometers is inversely proportional to the atmospheric pressure (v = vm ∙
1013/pm), i.e. even a 10% deviation (912 mbar) from the normal pressure 1013 mbar causes a measurement error
of 10%. For this reason the D6 sensors are equipped as standard with an atmospheric pressure sensor in the
ALMEMO® connector, which automatically always serves to compensate for the air pressure (LK) of the flow,
even if the channel is deactivated (see chapter 3.1.2). Alternatively the atmospheric pressure can be entered
manually in the sensor menu and used as compensation pressure by switching from 'Sensor' to 'Manual'.

Programming
Measuring ranges on delivery
Designation

Command

Code

Exp

Measuring range

Resolution

Flow, v 1.0 m/s

B-01

DIGI

-3

0.05 to 2.5 m/s

0.001 m/s

Atmospheric pressure AP, p

B-03

DIGI

-1

300 to 1100 mbar

0.1 mbar

168

Airflow sensors

Configuration via sensor menu
Selectable in the sensor menu:
- Assignment of the four channels of the D6 connector with the ranges given below
- Type of air pressure compensation
- Manual input of the atmospheric pressure
- The atmospheric pressure sensor of the thermoanemometer can be defined as the reference air pressure for the
measuring instrument (*P).
- Averaging time
Configurable measuring ranges
Designation

Command

Code

Exp

Measuring range

Resolution

Flow, v 2.5 m/s

B-01

DIGI

-3

0.05 to 2.5 m/s

0.001 m/s

Flow, v 1.0 m/s

B-02

DIGI

-3

0.05 to 1 m/s

0.001 m/s

Atmospheric pressure AP, p

B-03

DIGI

-1

300 to 1100 mbar

0.1 mbar

Voltage volt

B-04

DIGI

-3

0 to 10 V

0.001 V

If the flow measuring range in the ALMEMO® connector is changed, the corresponding measuring range must
also be changed in the sensor (transmitter electronics). The procedure can be found in the enclosed sensor
documentation.

Technical data
Flow sensor
Measuring range
Resolution
Accuracy
Nominal conditions
Temperature compensation
Temperature influence
Output time constant
Flow direction
Pressure range
Atmos. pressure comp.
Sensor cable
Transmitter electronic
Operating temperature
Power supply
Power consumption
Power supply connection
ALMEMO® connection
Digital atmos. pressure sensor
Measuring range
Accuracy
AD converter
Refresh rate
Power supply
Power consumption

0.05 to 1 m/s or 2.5 m/s
0.001 m/s
± (3% of meas. value + 1% of final value + 2 Digit)
23°C ± 3 K, 50% rH, 1013 mbar
Effective in the range from 0 to 60°C
0.5% of meas. value/K
0.1 s (selectable in the range from 0.05 to 10 seconds)
Omnidirectional
Ambient pressure
Automatic in the range from 700 to 1100 mbar
5m
0 to 60°C
12 V DC
Max. 350 mA
Cable 0.2 m with 3 pole connection for power supply ZB1212NA10
Cable 2 m with ALMEMO® D6 connector
Built into ALMEMO® D6 connector
700 to 1100 mbar
±2.5 mbar (at 23°C ± 5 K)
In ALMEMO® D6 connector
0.1 s for all 2 channels
Via ALMEMO® instrument (6 to 13 V DC)
8 mA

169

Airflow sensors

Dimensions
Flow sensor
Tip length:
Sensor diameter:
Sensor length:

32 mm
6.4 mm
300 mm tip included

Transmitter electronic
Length:
Width:
Height:

126 mm
80 mm
60 mm

Use
Preparation
The sensor must be firmly attached before use. When mounted in a shaft or pipe, it must be located either 7.5
shaft diameters upstream or 3 shaft diameters downstream of objects that may cause turbulence. The directional
point of the probe must point against the flow direction.

Maintenance
Dust and dirt can settle on the sensor. If necessary, clean the sensor carefully with a soft brush and a mild cleaning
solution such as isopropyl alcohol.

170

Airflow sensors

3.7.2 Differential pressure measuring modules and pitot
tubes
Measuring principle
The air speed is determined by the dynamic pressure. When a Prandtl pitot tube
is held in an air flow, the total pressure of dynamic pressure and static pressure
hits the pitot tube opening and is transmitted to the connection (+) of the
pressure measuring module.
The static pressure is absorbed via the lateral slots and is applied to the
connection (-) of the pressure measuring module.
The pressure difference, the dynamic pressure, is a measure of the flow velocity.
This is evaluated and displayed.

Fig 3.7.5 Pitot tube with dynamic and static pressure

Basics
The dynamic pressure is related to air speed as follows:
1. Density of air:
ρ = ρ0

with

273
273 + t

ρ0 = 1.292 kg/m3 (density at 0 °C), t = air temperature in °C

2. Airflow (valid up to about 40 m/s):

v=�

with

2p
(kρ)

p = dynamic pressure in Pa
k = side value of the sensor
Prandt pitot tube: k = 1
Cylinder sensor: k = 1.7

3. Air velocity taking into account the compressibility of the air (also valid above 40 m/s):
p
v=�ϱ
p
+
2 4 c2

at the speed of sound in air

t

m

c = �331 + 0.6 ∙ °C� ∙ s

171

Airflow sensors

The formulas show the influence of the air temperature on the air density and thus on the measurement result of
the dynamic pressure measurement. In addition, the deviation of the atmospheric pressure Pa from the normal
pressure 1013 mbar is included in the result. The following factor can be used to correct the speed:
𝐾𝐾 = �

1013 mbar
Pa

P

a
K ≈ 1 + �1013 − mbar
� ∙ 0.0005

(in the first approximation)

Air flow for selected dynamic pressures (Prandtl pitot tube, t = 22 °C)

Dynamic pressure [Pa]

Dynamic pressure [mmWS]

Air flow [m/s]

1

0.1

1.29

2

0.2

1.83

3

0.3

2.24

4

0.41

2.59

5

0.51

2.89

10

1.02

4.09

20

2.04

5.78

30

3.06

7.08

40

4.08

8.18

50

5.1

9.14

100

10.2

12.93

Correction factors to account for temperature and atmospheric pressure:
The actual air speed depends on air temperature and atmospheric pressure. Therefore, for accurate air velocity
measurements, the reading must be corrected according to the table below.
Example:
Air speed 50 m/s, air temperature 80°C, atmospheric pressure 960 mbar. The measured value must be multiplied
by the correction factor 1.123 (see below). The air speed is thus 56.1 m/s.
If you measure with ALMEMO® plugs and instruments, this correction is made in the instrument, so that the
value in the display is already the corrected air speed.
However, atmospheric pressure and temperature must be programmed in the instrument or measured with
additional sensors, see chapter 6.2.5.
The table below refers to 1013 mbar atmospheric pressure and 22°C, so that the correction value is equal to 1
under these conditions.

172

Airflow sensors

Air
temperature

940 mbar

960 mbar

980 mbar

1000 mbar

1020 mbar

1040 mbar

- 30 °C
- 20 °C
- 10 °C
0 °C
10 °C
20 °C
30 °C
40 °C
50 °C
60 °C
70 °C
80 °C
90 °C
100 °C
150 °C
200 °C
250 °C
300 °C
400 °C
500 °C
600 °C
700 °C

0.942
0.961
0.980
0.998
1.016
1.035
1.051
1.069
1.085
1.102
1.118
1.135
1.151
1.167
1.242
1.314
1.381
1.446
1.567
1.680
1.784
1.884

0.932
0.951
0.970
0.988
1.005
1.024
1.040
1.057
1.074
1.090
1.106
1.123
1.139
1.154
1.229
1.300
1.367
1.431
1.550
1.663
1.766
1.865

0.922
0.941
0.960
0.978
0.995
1.013
1.029
1.047
1.063
1.079
1.095
1.111
1.127
1.142
1.216
1.287
1.353
1.416
1.534
1.646
1.748
1.846

0.913
0.932
0.950
0.968
0.985
1.003
1.019
1.036
1.052
1.068
1.084
1.100
1.116
1.131
1.204
1.274
1.339
1.402
1.519
1.629
1.730
1.827

0.904
0.923
0.941
0.958
0.975
0.993
1.009
1.026
1.042
1.057
1.073
1.089
1.105
1.120
1.192
1.261
1.326
1.388
1.504
1.613
1.713
1.809

0.895
0.914
0.931
0.949
0.966
0.983
0.999
1.016
1.031
1.047
1.063
1.078
1.094
1.109
1.180
1.249
1.313
1.375
1.489
1.597
1.696
1.791

3.7.2.1 ALMEMO® Differential pressure measuring connector
FDA602-SxK, Pitot tubes FD9912xxx
Measuring principle
For flow measurement Prandtl pitot tubes are connected via hoses to the differential pressure measuring connector
FDA602-SxK.
The differential pressure measuring connector has a measuring chamber which is divided by a membrane. The
two hose connections are each connected to one of the two parts of the measuring chamber. If different pressures
are applied to both hose connections, the membrane is stretched. The pressure difference results from this
stretching.

Fig. 3.7.6
Differential pressure
measuring connector
with pitot tube

173

Airflow sensors

Basics
Cylindrical probes can also be used instead of Prandtl tubes if the specific coefficient of the probe (1.7) is taken
into account by programming a factor of 1/√1.7= 0.767.
Overload capacity
The difference in pressure at the two hose connections of the differential pressure measuring connector must not
exceed a certain value, which is called "overload capacity" (see below, 'Technical Data'). If this value is exceeded,
the membrane in the measuring chamber would be irreversibly altered by excessive stretching.
Common mode pressure
The common mode pressure is equal to the lower of the two pressures applied to the hose connections. It must
also not exceed a certain value (see below, Technical Data). Damage to the measuring chamber (e.g. the walls)
could be caused.

Sensor characteristics
Types
Differential pressure measuring connector
Designation

Measuring range
differential pressure

Measuring range
airflow

Recommended range of
operation

FDA602S1K

±1250 Pa

1 to 40 m/s

1 to 40 m/s

FDA602S6K

±6800 Pa

2 to 90 m/s

2 to 90 m/s

Pitot tubes
Pitot tubes made of nickel-plated brass can be used up to temperatures of 350°C, pitot tubes made of chromenickel steel up to 500°C. They are available in lengths from 300 mm to 2000 mm.
The Prandtl pitot tubes have a hemispherical head. The diameters for the head diameter range from 3 to 20 mm.
The permissible dust load increases with the thickness of the pitot tube.

Programming
The measured variables dynamic pressure and air velocity are programmed in the ALMEMO® pressure
measuring connector on two measuring channels.
Designation

Channel

Measuring
range

Dim

Code

Factor

Exp

FD A602 S1K:

1.Channel:

1 to 40 m/s

ms

L840

-

-

2.Channel:

± 1250 Pa

Pa

D2.6

-

3

1.Channel:

2 to 90 m/s

ms

L890

-

-

2.Channel:

± 6800 Pa

Pa

D2.6

0.4

4

FD A602 S6K:

174

Airflow sensors

Technical Data
Diff. pressure meas. connector:
Overload:
Max. common mode pressure:
Accuracy (zero point aligned):
Nominal temperature:
Temperature drift:
Compensated temperature range:
Operating range:
Hose connections:
Sensor material:

Maximum 3 x final value
700 mbar
±0.5% of final value in the range from
0 to positive final value
25°C
< ±1.5% of final value
0 to 70°C
–10 to +60°C, 10 to 90% rH non-condensing
Ø 5mm, length 12mm
Aluminium, nylon, silicone, silicone gel, brass

Dimensions
Differential pressure measuring connector: 74 x 20 x 8.8 mm
Note for use with ALMEMO® 2890, 5690, 5790, 8590, 8690, 500, 809:
The pressure measuring connector FDA602SxK has a slightly greater height (8.8mm) than other ALMEMO®
connectors. Therefore the adjacent input socket of the ALMEMO® instrument can be partially covered. The 1st
input socket can be used without restrictions. Alternatively, the pressure measuring plug can be connected to any
input socket with the connecting cable ZA9060AK1.
Pitot tube:
To measure the dynamic pressure, there is an opening of 0.3 d at the tip of the pitot tube. To measure the static
pressure, a total of 12 holes with a diameter of 0.1 d are arranged at a distance of 3 d.

Fig. 3.7.7
Dimensions pitot tubes

Length
Head diameter

300 to 2000 mm
3 to 20 mm

175

Airflow sensors

Use
Control
Make sure that the pitot tube is connected correctly. Mixing up the pressure connections leads to incorrect
measurements.

Increase measuring accuracy
The zero point of the pressure transducers can shift due to changes in position and temperature. Therefore it is
useful to adjust the zero point before each measurement. For the adjustment the pressure hoses must be
disconnected or the pitot tube must be removed from the flow channel. When the measured value has stabilized,
the zero point can be adjusted. This 'zero adjustment' is described in the operating manual of the respective
instrument under 'Sensor Zero Adjustment' (for interface command see chapter 6.4.2.).
The zero point adjustment must be carried out separately for each active channel (m/s, Pa).
This adjustment is lost when switching off. Therefore, you must carry out a new adjustment with the next
measurement.
Temperature compensation for airflow
If the measuring temperature deviates significantly from the reference temperature of 25°C or fluctuates strongly,
the temperature influence (range -50.0 to +700.0°C) is best compensated by measuring with a NiCr-Ni (type K)
temperature sensor. For all ALMEMO® instruments from generation V5 on, any suitable temperature sensor
(resolution 0.1°C) can be used for compensation by means of the reference channel (see chapter 6.3.4).

Sensor protection
The pressure transducers contain very sensitive load cells.
Observe the permissible maximum pressures, they must not be exceeded!
Be careful when disconnecting the hoses! Avoid harmful negative pressures!
Do not compress the hoses, do not step on them accidentally.
Avoid too strong vibrations!
Do not allow aggressive gases to reach the diaphragm of the pressure cans, which would destroy them!

176

Airflow sensors

3.7.3 Vane Anemometers
3.7.3.1

Digital vane anemometer FVAD15-Hxxx

Measuring principle
The vane assumes a speed proportional to the airflow v of the fluid (e.g. air or water) in which it is immersed.
The speed of rotation is almost independent of the density, pressure and temperature of the medium to be
measured.
The vane wheel speed is detected by an inductive proximity switch. The installation of a further inductive
proximity switch allows the detection of the vane rotation and thus the detection of the ± direction of inflow.
This type of speed detection is carried out without any braking effect on the vane wheel. Due to the low weight
of the vane, it adapts its speed to increases in speed within milliseconds. The changed speed is then detected with
a refresh rate of 0.5 s in the D6 ALMEMO® connector.

Sensor characteristics
Features

Fig. 3.7.8 Head of vane anemometer FVAD 15-H

The vane anemometers FVAD15-H are equipped with an ALMEMO® D6 connector. It measures the frequency
signal of the vane with high resolution. The robust design of this probe is suitable for mobile as well as stationary
measurements. The sensor head has a flow-optimized shape and is mounted in a protected position.
Each vane anemometer of the FVAD15-H16x and FVAD15-H25x versions is individually adjusted. The multipoint adjustment is stored in the ALMEMO® D6 connector.
Extensions of the vane shaft are available for all vane anemometer types.

177

Airflow sensors

Extension of the vane anemometer shaft
Reference number
vane anemometer

Extension

Features

FVAD15-H120 / -H140

Extension set ZV9915VR3 +
Threaded adapter ZV9915M22

The extension set (Ø 15 mm, 4 x 255
mm) can be attached to the vane
anemometer by the customer using
the threaded adapter (M22x1.5).

FVAD15-H220 / -H240

Extension set ZV9915VR3 +
Threaded adapter ZV9915M14

The extension set (Ø 15 mm, 4 x 255
mm) can be attached to the vane
anemometer by the customer using
the threaded adapter (M14x1.5).

FVAD15-H16GFAMC40

Extension rod
OV9915HVS16A

Aluminium, Ø 16 mm, length 350
mm, mounted on vane anemometer
ex works, not removable.

FVAD15-H25GAMN40
FVAD15-H25RGAMN40

Extension rod
OV9915HVS25A

Aluminium, Ø 25 mm, length 350
mm, mounted on vane anemometer
ex works, not removable.

FVAD15-H25GEMN40T2

Extension rod
OV9915HVS25E

Stainless steel, Ø 25 mm, length 350
mm, temperature resistance -20 to
+240°C (VITON O-ring), mounted
on vane anemometer ex works, not
removable.

Types
Reference number

Measuring range

Ø of meas.
head

Operating
temperature

FVAD15-H120

0.3 to 20 m/s

25 mm

-20 to +125°C

FVAD15-H140

0.4 to 40 m/s

25 mm

-20 to +125°C

FVAD15-H220

0.6 to 20 m/s

16 mm

-20 to +125°C

FVAD15-H240

0.7 to 40 m/s

16 mm

-20 to +125°C

FVAD15H16GFAMC40

0.6 to 40 m/s in gas
0.06 to 10 m/s
in liquids

16 mm

-20 to +100°C

FVAD15H25GAMN40

0.4 to 40 m/s

25 mm

-20 to +125°C

FVAD15H25RGAMN40

±0.4 to ±40 m/s

25 mm

-20 to +125°C

With direction
recognition

FVAD15H25GEMN40T2

0.5 to 40 m/s

25 mm

-40 to +260°C

Use in wide
temperature range,
stainless steel, high
temperature cable

178

Particular suitability

Measurement of gas
and liquids

Airflow sensors

Programming
A measuring channel is programmed ex works: Flow velocity v [m/s]. Further measuring channels, which can
be selected via the sensor menu, are also available.
The measuring range for the air flow is configured according to the connected vane anemometer.
Configurable measuring ranges
Designation

Command

Range

Meas. range

Dim

Resolution

D6 mc20, v

B-01

DIGI

0 to 22.5

m/s

0.01 m/s

D6 mc40, v

B-02

DIGI

0 to 45

m/s

0.01 m/s

D6 mc80, v

B-03

DIGI

0 to 90

m/s

0.01 m/s

D6 mc120, v

B-04

DIGI

0 to 135

m/s

0.01 m/s

D6 mn20, v

B-05

DIGI

0 to 22.5

m/s

0.01 m/s

D6 mn40, v

B-06

DIGI

0 to 45

m/s

0.01 m/s

D6 mn80, v

B-07

DIGI

0 to 90

m/s

0.01 m/s

D6 mn120, v

B-08

DIGI

0 to 135

m/s

0.01 m/s

D6 md20, v

B-09

DIGI

0 to 22.5

m/s

0.01 m/s

D6 md40, v

B-10

DIGI

0 to 45

m/s

0.01 m/s

D6 md80, v

B-11

DIGI

0 to 90

m/s

0.01 m/s

D6 md120, v

B-12

DIGI

0 to 135

m/s

0.01 m/s

D6 f 1Hz

B-13

DIGI

0 to 65000

Hz

1 Hz

D6 f 0.1 Hz

B-14

DIGI

0 to 6500

Hz

0.1 Hz

D6 f 0.01 Hz

B-15

DIGI

0 to 650

Hz

0.01 Hz

D6 rpm

B-16

DIGI

8 to 65000

U/min

1 U/min

Measuring ranges for different vane anemometer types
Vane anemometer

Measuring range

FVAD 15-H120

D6 mn20

FVAD 15-H140

D6 mn40

FVAD 15-H220

D6 mc20

FVAD 15-H240

D6 mc40

FVAD 15-H16GFAMC40

D6 mc40

FVAD 15-H25GAMN40

D6 mn40

FVAD 15-H25RGAMN40

D6 mn40

FVAD 15-H25GEMN40T2

D6 mn40

179

Airflow sensors

Sensor menu
Points in the sensor menu

Options

Remarks

Range of first channel

See above,
'Configurable
measuring ranges'

See above,
'Measuring ranges
for different vane
anemometer types'

Range of second channel

See above,
'Configurable
measuring ranges'

----

Direction

Unidirectional
Bidirectional

'Bidirectional' selectable for
FVAD 15-H25RGAMN40, for
all other probes only
'Unidirectional'

Unidirectional

Medium

Gases
Liquids

'Liquids' can be selected for
FVAD 15-H16GFAMC40, for
all other sensors only 'Gases'

Gases

Density

0.0500 to
6.5000 kg/m3

Density correction is only
effective for measurements in
gases

1.2040 kg/m³
(Air at 20°C and sea
level)

Averaging time

2.0 to 100.0 s

Technical data
Common technical data
Max. resolution
Nominal temperature
ALMEMO® D6 connector
Frequency measurement
Multipoint adjustment
Refresh rate
Averaging time
Power supply
Power consumption

0.01 m/s
22°C ± 2 K
Resolution 0.01 Hz
Sensor specific, stored in ALMEMO® D6 connector
0.5 seconds for all channels
2 seconds, programmable from 2 to 100 s
6 to 13 V DC
8 mA

FVAD 15-H120 / -H140
Version
Measured medium
Operating range
Pressure resistance
Measuring range

180

Mini, aluminium
Air / gas
-20 to +125°C (incl. cable)
Up to 6 bar positive pressure

Standard adjustment

2.0 s

Airflow sensors

FVAD15-H120
FVAD15-H140
Accuracy
Measuring head
FVAD15-H120
FVAD15-H140
Sensor shaft
Cable outlet
Connection cable
ALMEMO® adapter cable

0.3 to 20 m/s
0.4 to 40 m/s
± (0.5% of final value + 1.0% of meas. value)
MN20GA, aluminium
MN40GA, aluminium
Aluminium
Thread M 22 x 1.5
Fixed cable, 2 m, with Lemo connector
Lemo coupling, cable 0.2 m, with ALMEMO® D6 connector

FVAD 15-H220 / -H240
Version
Measured medium
Operating range
Pressure resistance
Measuring range
FVAD15-H120
FVAD15-H140
Accuracy
Measuring head
FVAD15-H220
FVAD15-H240
Sensor shaft
Cable outlet
Connection cable
ALMEMO® adapter cable

Micro, aluminium
Air / gas
-20 to +125°C (incl. cable)
Up to 3 bar positive pressure
0.6 to 20 m/s
0.7 to 40 m/s
± (0.5% of final value + 1.0% of meas. value)
MC20GA, aluminium
MC40GA, aluminium
Aluminium
Dimension IG thread M 14 x 1.5
Fixed cable, 2 m, with Lemo connector
Lemo coupling, cable 0.2 m, with ALMEMO® D6 connector

FVAD 15-H16GFAMC40
Version
Measured medium
Operating range
Pressure resistance
Measuring range
Accuracy
Vane anemometer type
Measuring head
Sensor shaft
Cable outlet
Connection cable
Cable length

Micro, aluminium, also for liquids
Air / gas or liquids (requirement: No cavitation)
-20 to +100°C (incl. cable)
Up to 3 bar positive pressure
In air: 0.6 to 40 m/s or in liquids: 0.06 to10 m/s
Indicate desired medium
± (0.5% v.E. + 1.0% of meas. value) for the specified medium, sensor-specific
multi-point adjustment
MC40GFA, aluminium
Aluminium
Aluminium
Thread M 14 x 1.5 (Dimension IG)
Fixed cable, with ALMEMO® D6 connector
2m

FVAD 15-H25GAMN40 b
Version
Measured medium
Operating range

Mini, aluminium
Air / gas
-20 to +125°C (incl. cable)

181

Airflow sensors

Pressure resistance
Measuring range
Accuracy
Vane anemometer type
Measuring head
Sensor shaft
Cable outlet
Connection cable
Cable length

Up to 6 bar positive pressure
0.4 to 40 m/s
± (0.5% of final value + 1.0% of meas. value), sensor-specific multi-point
adjustment
MN40GA, aluminium
Aluminium
Aluminium
Thread M 22 x 1.5
Fixed cable, with ALMEMO® D6 connector
2m

FVAD 15-H25RGAMN40
Version
Measured medium
Operating range
Pressure resistance
Measuring range
Accuracy
Vane anemometer type
Measured head
Sensor shaft
Cable outlet
Connection cable
Cable length

Mini, aluminium, with direction recognition
Air / gas
-20 to +125°C (incl. cable)
Up to 6 bar positive pressure
±0.4 to ±40 m/s with direction recognition
± (0.5% of final value + 1.0% of meas. value), sensor-specific multi-point
adjustment
MN40GA, aluminium
Aluminium
Aluminium
Thread M 22 x 1.5
Fixed cable, with ALMEMO® D6 connector
2m

FVAD 15-H25GEMN40T2
Version
Measured medium
Operating range
Pressure resistance
Measuring range
Accuracy
Vane anemometer type
Measuring head
Sensor shaft
Cable outlet
Connection cable
Cable length

Mini, stainless steel, high temperature up to 260°C
Air / gas
-40 to +260°C (incl. high temperature cable)
Up to10 bar positive pressure
0.5 to 40 m/s
± (0.5% of final value + 1.0% of meas. value), sensor-specific multi-point
adjustment
MN40GE, stainless steel
Stainless steel
Stainless steel
Thread M 22 x 1.5
Fixed cable, with ALMEMO® D6 connector
2 m high temperature cable (up to 260°C), cable amplifier (-30 to 125°C),
1.5 m cable (up to 125°C)

Dimensions
Vane anemometer

Measuring head

Sensor shaft

Sensor length

FVAD 15-H120 /-H140
See below,

Ø 25 mm
Dimension C 60 mm

Ø 25 mm

170 mm

182

Airflow sensors

Fig. 1

Dimension A Ø 18.2 mm
Dimension B 13.4 mm

(Dimension D)*

FVAD 15-H220 /-H240
See below,
Fig. 2

Ø 16 mm (Dim. ØK)
Dimension LK 53 mm
Dimension B 10.65 mm

Ø 16 mm

163 mm

(Dimension ØS)

(Dimension C)*

FVAD 15-H16GFAMC40
See below,
Fig. 2

Ø 16 mm (Dim. ØK)
Dimension LK 53 mm
Dimension B 10.65 mm

Ø 16 mm

163 mm

(Dimension ØS)

(Dimension C)*

Vane anemometer

Measuring head

Sensor shaft

Sensor length

FVAD 25-H25GAMN40
See below,
Fig. 1

Ø 25 mm
Dimension C 60 mm
Dimension A Ø 18.2 mm
Dimension B 13.4 mm

Ø 25 mm

170 mm

FVAD 15-H25RGAMN40
See below,
Fig. 1

Ø 25 mm
Dimension C 66 mm
Dimension A Ø 18.2 mm
Dimension B 13 mm

Ø 25 mm

FVAD 15-H25GEMN40T2
See below,
Fig. 1 and 3

Ø 25 mm
Dimension C 81 mm
Dimension A Ø 18.2 mm
Dimension B 14 mm

Ø 25 mm

(Dimension D)*

166 mm
(Dimension D)*

170 mm
(Dimension D)*

* Optionally, a longer sensor length is possible with extension rods (see above, features).

Fig. 1
FVAD 15-H120 / -H140 as well as
FVAD 25-H25GAMN40 and
FVAD 15-H25RGAMN40

Fig. 2
FVAD 15-H220 / -H240 as well as
FVAD 15-H16GFAMC40

Fig. 3
FVAD 15-H25GEMN40T2

183

Airflow sensors

Use
Preparation
Inlet / outlet sections
When measuring in a measuring section, e.g. a pipe, with an inside diameter Di, it must be ensured that the
optimum measuring accuracy can only be achieved when converting the local/point velocity vP to the average
velocity vm = vP ‧ PF (PF = profile factor) if there is a swirl-free flow on the inlet / outlet side and additionally
the condition
20 Di straight, undisturbed inlet section
10 Di straight, undisturbed outlet section
is fulfilled.
If a sufficiently long, straight pipe section is not available, the measuring cross section must be arranged so that
2/3 of the straight pipe section is in front of and 1/3 behind the measuring cross section.

Increase measuring accuracy
Consideration of the density of the measuring medium
In practice, measurement in air/gas is largely independent of environmental parameters such as pressure,
temperature and humidity.
Both the measured value of the vane anemometer and the initial value of the measuring range depend to a small
extent on the density.
Dependence of the initial value of the measuring range on the density
Vane anemometers do not start up in gases until the measuring medium reaches a certain speed, which is due to
the friction of the axles in the bearings and the inertia of the vanes. Therefore, vane anemometers operated in
gases have a measuring range whose initial value is greater than 0, e.g. 0.5 m/s to 40 m/s.
The initial value for the measuring range specified in the 'Technical Data' for measurements in air/gases is 1.2
kg/m³ for a medium density ρ ≈ 1.2 kg/m³. This initial value v0 increases/reduces only slightly even with a
considerably different medium density than 1.2 kg/m³ and follows the relationship

v0,real ≅ v0,spe𝑐𝑐 �

1.2 kg/m³
ρreal

Dependence of the characteristic curve on the density
It is assumed that with the initial value the whole characteristic curve is also increased by the difference
v0, spec - v0, real = Δv shifted.
Output measured values are too large by the amount Δv when measured in gases with a medium density ρreal >
1.2 kg/m³, too small by the amount Δv when measured in gases with a medium density ρreal < 1.2 kg/m³. If the
density of the measuring medium is entered in the sensor menu (see above, chapter 'Programming'), the measured
value output by the measuring instrument is already corrected by the corresponding amount Δv:
1.
2.

184

Select 'Gases' in the sensor menu.
Enter the density of the medium to be measured.

Airflow sensors

Measurement in liquids
Depending on the order, the vane anemometers are adjusted ex works in air or in water (FVAD 15H16GFAMC40).
When measuring in liquids with a viscosity greater than 10 cSt or less than 1 cSt, measurement uncertainties
must be expected which are no longer covered by the standard specification of measurement uncertainty.
Average velocity in pipes
If the average velocity vm is to be calculated from the local/point measured velocity vp in a pipe, it can be
multiplied by a profile factor PF.
vm= vp∙ PF
For measurements with cylindrical probes with circular measuring cross-sections with an internal diameter Di,
the following values must be observed for
•

Tube-centered positioning of the sensor

•

Swirl-free flow

•

Formed flow profile (measuring cross section selected so that 20 Di straight, undisturbed inlet section,
10 Di straight, undisturbed outlet section)

to be based on the following profile factors.

Di

Sensor diameter 16 mm
FVAD 15-H220
FVAD 15-H240
FVAD 15-H16xx

Sensor diameter 25 mm
FVAD 15-H120
FVAD 15-H140
FVAD 15-H25xx

40
50
60
70
80
90
100
120
170
180
220
…

0.914
0.933
0.950
0.964
0.976
0.987
0.994
1.004
1.008
1.008
1.008
1.008

0.735
0.760
0.784
0.807
0.829
0.849
0.882
0.935
0.945
0.955
0.955

Sensor protection
Compatibility material / Measuring medium
It must be ensured that the materials of the sensor that come into contact with the measured medium are
compatible with it under operating conditions.

185

Airflow sensors

Solid loaded gases / liquids
Contamination of the flowing medium to a small extent, in particular the usual dust content of the air, has only
a minor effect on the long-term stability.
For measurements in gases or liquids which are more heavily loaded with solids, a reduction in the long-term
stability of the vane tips must be expected, depending on the type and content of the solids. The solids must
under no circumstances have an abrasive effect.
The sensor should be cleaned at regular intervals when used in such applications. The length of the time
intervals depends on the type and concentration of the particles.
Humidity
Moisture in measuring gases does not cause any disadvantages as long as no condensation occurs at the
measuring head. If there is little condensation on the vane wheel, a self-cleaning effect can be expected,
provided the velocities are greater than 10% of the full scale value.
Drops must not hit the vane wheel.

186

Airflow sensors

3.7.4 Flow rate measurement
To determine the flow rate VS in ventilation ducts, the average flow velocity is multiplied by the crosssectional area F:
VS = vM∙ F ∙ 0.36
VS = Flow rate in m3/h
F = Cross-sectional area in cm2
vM = Average flow velocity in m/s
Air volume measurement with attachment funnel
For air volume measurement at ventilation outlets (e.g. poppet valves) up to 200 mm diameter, the ZV 9915-LM
attachment funnel is available as an accessory for the FVAD 15 MA1 macro vane anemometer. By scaling the
air velocity with the factor 1.3762, exponent +1 and dimension mh, the air volume in m3/h is obtained. A
correction factor for the forced flow through the vane anemometer is already taken into account. The measured
variable volume flow can also be programmed as a 2nd channel.
Channel

Function

Measuring range

Dim

Range

Factor

Exp

1. Channel:

Air flow

0.2 to 20.00 m/s

ms

L420

-

-

2. Channel:

Flow rate

1.0 to 275.0 m3/h

mh

L420

1.3762

+1

Flow rate measurement with midpoint sensor
For an approximate flow rate measurement it is sufficient to attach a flow probe in the centre of the duct. The
average flow velocity is approx. 0.8 ∙ v (see below network measurement centre point method). By scaling the
velocity with the factor (0.8 ∙ F ∙ 0.36), the current volume flow can be displayed continuously in m3/h. In
addition to the factor, exponent and dimension may also have to be programmed.
Determination of flow rate from average value and cross-section
In order to obtain the most accurate measurement values possible, the flow velocity must be integrated or
averaged over the entire surface. It is possible to enter the cross-sectional area directly via the keyboard of the
instruments in function QF as area F with max. 32000 cm2 or in function DN via the diameter with max. 2000
mm. To do this, connect the sensor and select the Assistant / Function menus. There is either a direct menu item
'Flow rate' or the help for flow rate measurement can be found under the menu items 'Averaging'. The volume
flow VS can then be read off directly in a function channel 'Flow' as product average (of the flow velocity) x
area in m3/h. The function channel 'n(t)' is available to document the number of measurements (see chapter
6.3.3 or the unit instructions chapter 'Flow rate measurements').
Determination of the average air flow
The most important parameter for flow rate measurement is the average flow velocity vM. Since the velocity in
each duct is highest in the middle and much lower at the walls, it must be averaged over the cross-section using
one of the following methods.
Averaging over time
When measuring flow rate at ventilation grilles, you can determine the average flow velocity by a temporal
averaging:
1.
2.
3.
4.

Set the averaging mode for averaging over time.
Place the vane anemometer at one end and start averaging.
Run the entire cross section evenly.
When you reach the other end, stop averaging again.

187

Airflow sensors

Network measurements
For flow measurements within the scope of acceptance measurements in accordance with the VDI/VDE 2640
guidelines, the average flow velocity is determined in a network of individual measuring points in the
measuring cross section lying perpendicular to the line axis. For these network measurements, use averaging
over individual measurements (see instrument manual). The average value of the individual measurements vM
must be corrected with the correction factor k depending on the measurement method: v=k∙vM
k = 0.8 for the mid-point method for tubes with a round or rectangular cross-section and a diameter or side
length of less than 250 mm.
Realisation
If you carry out the measurements according to the VDI/VDE 2640 guidelines, observe the following
instructions:
•

Depending on the design of the ventilation system, turbulence may occur even at low flow velocities.

•

Carry out the measurements in a quiet section of a ventilation system where as little turbulence as
possible occurs.

•

Select the measuring point in such a way that the greatest possible safety distances exist in front of and
behind the measuring point. The safety distance N is the distance from a possible turbulence point to the
measuring point. Turbulence occurs, for example, after fans, bends, reductions, control dampers,
rectifiers, heating units or filters, etc.

•

Select the safety distance N1=L1/D before the measuring point so that it is equal to or greater than 6 and
the safety distance N2=L2/D after the measuring point so that it is equal to or greater than 2.

Fig. 3.7.9 Position of flow sensor

•

188

If you only have short, straight parts of a pipeline system available for measurement, you can select a
smaller safety distance N by using a higher number of measuring points for averaging. N1=L1/D must
be at least 2.5.

Pressure sensors

3.8 Sensors for measuring mechanical quantities
3.8.1 Pressure sensors
Measuring principle
The central element of a pressure sensor is a membrane with the medium whose pressure is to be measured on
one side. The membrane is stretched by the applied pressure and this stretching is converted into an electrical
signal. In most cases two strain gauges are attached to the membrane, one of which is stretched and the other is
compressed. Their resistance changes are evaluated in a bridge circuit. The resulting signal is either used
directly (mV) or provided as a standard signal (voltage or current).

Basics
For the production of pressure sensors different methods are common, which are adapted to the respective application purpose.

Thick-film sensors
The strain-sensitive elements are applied to a stainless steel membrane using screen printing technology.

Thin-film sensors
In a complex manufacturing process, the strain measurement resistances are directly generated on a passivated stainless steel membrane by a chemical vapor deposition process.

Piezoresistive sensors
A silicon membrane serves as pressure-sensitive element,
into which the strain-sensitive resistors are diffused. Since
silicon would limit the use of the sensor with regard to its
compatibility with media, a pressure transmission system
consisting of a filling fluid and a stainless steel membrane is
installed upstream. The pressure measuring cell is temperature-compensated and is manufactured in complex vacuum
processes.

Fig.
3.8.1 Piezoresistive sensor with silicon membrane

189

Pressure sensors

Sensor

Features

Thick-film sensor

Compact design, especially suitable for use in simple monitoring and control circuits,
temperature application range limited, measured values subject to a certain long-term
fluctuation

Thin-film sensor

Very compact and homogeneous design, high long-term stability and dynamic load
capacity, especially suitable for robust industrial applications in the medium and high
relative pressure range

Piezoresistive
sensor

High accuracy in a wide temperature field, especially suitable for use in high-quality
measurement and control tasks, especially for the absolute pressure range and the low
to medium relative pressure range

Selection, product overview
Different types of pressure sensors
Relative pressure
Absolute pressure
Over pressure
Differential pressure

Pressure related to ambient pressure
Pressure related to vacuum (0 bar)
Pressure related to atmospheric pressure during manufacturing (abaout 1 bar)
Pressure related to a second variable pressure

Industrial pressure sensors for permanent installation
For liquid and gaseous media, with piezoresistive measuring cell
Reference
number

Application

Relative pressure

Absolute
pressure

Over pressure

All sensors are available with different measuring ranges,
the widest measuring range for the respective sensor type
is indicated, for more detailed information see below.
FDA 602 L

Pressure sensor for
permanent installation

0 to 10 bar

0 to 10 bar

0 to 500 bar

FDAD 33/35M

Pressure sensor for
permanent installation

0 to 30 bar

0 to 30 bar

0 to 1000 bar

FD8214

Pressure sensor for
permanent installation

0 to 10 bar

0 to 10 bar

0 to 1000 bar

FDA602 LxAK

For temperature
measurement of refrigerants

-

0 to 50 bar

-

190

Pressure sensors

Differential pressure
100 Pa correspond to 1 mbar.
Reference
number

Features

Medium

Differential pressure

Absolute pressure

FDA 602 D

Also for use in
pressure lines

Liquid and
gaseous
media

0 to 300 bar (this is the
widest measuring
range, sensors with
different measuring
ranges available, see
chapter 3.8.1.5)

0 to 300 bar (this is
the widest measuring
range, sensors with
different measuring
ranges available, see
chapter 3.8.1.5)

FDA612SR

ALMEMO®
connector with hose
connections

Gases

±1000 mbar

-

FDA602S1K

ALMEMO®
connector with hose
connections

Gases

±1250 Pa

-

FDA602S2K

ALMEMO®
connector with hose
connections

Gases

±250 Pa

-

FDA602S6K

ALMEMO®
connector with hose
connections

Gases

±6800 Pa

-

Pressure sensors for atmospheric pressure
Reference
number

Features

Measuring range

FDAD12SA

Compact design without pressure connection

300 to 1100 mbar

FDA612SA

ALMEMO® connector with hose connections

700 to 1050 mbar

The pressure sensors for atmospheric pressure are described in chapter 3.6.2.

Pressure sensors for wall mounting
Reference
number

Features

Measuring range

FD8612DPS

Transmitter, output: Pressure proportional
voltage signal from 0 to 2 V

Relative and differential pressure 0 to 1000
mbar, widest measuring range specified,
sensors with different measuring ranges
available, see chapter 3.8.1.6

FD8612APS

Transmitter, output: Pressure proportional
voltage signal from 0 to 2 V

Absolute pressure 0 to 1000 mbar or 900 to
1100 mbar or 800 to 1200 mbar

191

Pressure sensors

Application fields
FDA 602 L,
FDAD 33/35M,
FD 8214,
FDA 602 LxAK

These ALMEMO® pressure transducers are suitable for measurement in liquid and
gaseous media in a wide range of industrial applications, e.g: medical technology, air
conditioning systems, hydraulic controls, robotics, process engineering, motor
controls, test benches.

FD 8612DPS/APS

Suitable for use in the laboratory, but also under harsh industrial conditions, e.g. in
heating/ventilation/air conditioning technology, clean room technology, medical
technology, filter technology and fine draft technology.

Notes on measurements
All ALMEMO® sensors can be adjusted, i.e. correction values for the sensor can be stored in the connector plug.
This increases the measuring accuracy considerably.
During the DAkkS and factory calibrations performed by Ahlborn, the correction values are recorded, stored in
the sensor connector and locked if required. The adjustment can be performed in 2 points (zero point, slope) or
in more than 30 points as multi-point adjustment. Thus, smallest deviations are achieved at the calibrated temperature points.

Measurement of pressure peaks and rapid pressure changes with digital ALMEMO® D7
sensors
The pressure sensors are supplied with analog connectors as standard. However, if pressure peaks and fast pressure changes are to be measured with a very high temporal resolution, the analog connectors can be replaced by
new ALMEMO® D7 connectors.
The ALMEMO® D7 measuring connector ZED 700-FS works with an AD converter built into the connector and
a measuring rate of up to 1000 measurements/s (1 ms per measurement). Together with the ALMEMO® V7
measuring device, e.g. ALMEMO® 710, pressure peaks and rapid pressure changes can be recorded. In the software WinControl the measured values can be evaluated as a table or line graph.
Another advantage of the ALMEMO® V7 measuring system is that the overall accuracy of the measurement is
determined only by the pressure sensor with the connected ALMEMO® D7 measuring plug, independent of the
ALMEMO® display device/data logger and any extension cables used.
The complete measuring chain consisting of the pressure sensor and the connected ALMEMO® D7 measuring
connector can be calibrated. Increased accuracy is achieved during calibration by multi-point adjustment of the
sensor.

Measurement with higher resolution for digital ALMEMO® D7 sensors
The ALMEMO® D7 measuring connector allows not only fast measurements but also measurements with higher
resolution. The measuring connector works with a reduced conversion rate. This way, stable measuring values
with high resolution are achieved with precision sensors.
The configuration of the ALMEMO® connector is easily done by the user on the ALMEMO® V7 measuring
device.

192

Pressure sensors

3.8.1.1 Pressure sensor for fixed installation FDA602Lx
Measuring principle
In ALMEMO® built-in pressure sensors the piezoresistive measuring cell is suspended in an oil-filled, fully
welded stainless steel housing. Since all parts in contact with the medium are made of stainless steel, they are
also suitable for use in chemically aggressive media.

Sensor characteristics
Features

Fig. 3.8.2 Pressure sensor FDA602Lx

Due to the stable mechanical construction, the measuring cell is reliably protected against the measuring medium
and insensitive to pressure peaks and vibrations.
For direct connection to ALMEMO® instruments, the pressure transducers are equipped with an ALMEMO®
connection cable as standard (length 1.5 m, other lengths on request).
If pressure peaks and rapid pressure changes are to be measured, the standard connector can be replaced by the
digital ALMEMO® D7 measuring connector ZDD702AKL.

Types
Type

Reference number

Measuring range

Relative pressure

FDA602L3R
FDA602L4R
FDA602L5R

Up to 2.5 bar
Up to 5 bar
Up to 10 bar

Absolute pressure

FDA602L3A
FDA602L4A
FDA602L5A

Up to 2.5 bar
Up to 5 bar
Up to 10 bar

Over pressure

FDA602L2U
FDA602L3U
FDA602L4U
FDA602L6U

Up to 25 bar
Up to 50 bar
Up to 100 bar
Up to 500 bar

Accesories
Reference number

Description

ZB9000TB

PTFE sealing tape, -200 to +260°C, width 10 mm, thickness 0.1 mm,
roll with 12 m

ZB9602N5

Quick coupling NW 5, up to 35 bar, connection G1/4" inside, brass

ZB9602N7

Quick coupling NW 7.2, up to 35 bar, connection G1/4" inside, brass

193

Pressure sensors

Programming
The ALMEMO® connector of the connecting cable already contains important parameters such as measuring
range and scaling, so that the output values of the pressure transducer are already displayed as pressure in bar.

Technical data
Overload
Output signal
Class of accuracy
Total error band

Response time (0 to 99%)
Nominal conditions
Power supply
Operating temperature
Pressure connection
Material in contact with the
medium
Weight
Protection type

Double end value
0.2 to 2.2 V
±0.5% of end value (linearity + hystereses + reproduceability)
0 to 50°C:
±1.0 % of end value
-10 to 80°C:
±1.5 % of end value
(Linearity + hystereses + reproduceability + temperature coefficiant +
zero pont + tolerance of masuring range)
< 5 ms
22°C ± 2 K,
10 to 90% rH non-condensing
6 to 15 V DC, consumption < 4 mA, via ALMEMO® connector
–40 to +100°C
External thread G1/4", internal membrane
Stainless steel DIN 1.4404/1.1135
Viton outer seal
About 50 g
IP 65

Dimensions
Data in mm

Use
Sensor protection
Since the pressure is transmitted to the pressure diaphragm through a small hole in the threaded part, liquids
should not have a tendency to crystallize and gases should not be heavily contaminated with dust.

194

Pressure sensors

3.8.1.2 High precision pressure sensor for fixed installation
FDAD 33/35M
Measuring principle
The FDAD33/35M is a piezoresistive sensor with integrated AD converter and signal processor.
By mathematically compensating temperature dependencies and nonlinearities of the sensor, it offers highest
accuracy over a wide temperature range.

Sensor characteristics

Fig. 3.8.3
Pressure sensor FDAD33/35M

General
The FDAD33/35 is suitable for liquid and gaseous media.
To detect rapid pressure fluctuations or pressure peaks, the ALMEMO® D6 connector can calculate the maximum, minimum and average values from the current values and output them in 3 function channels.

Types
Pressure range

Resolution

Overload

Item number
internal
membrane

Item number
front flush
membrane

0 to 1 bar

0.0001 bar

2 bar

FDAD3301R

FDAD35M01R

0 to 3 bar

0.0001 bar

5 bar

FDAD3302R

FDAD35M02R

0 to 10 bar

0.001 bar

20 bar

FDAD3303R

FDAD35M03R

0 to 30 bar

0.001 bar

60 bar

FDAD3304R

FDAD35M04R

Relative pressure

Special range -1 to 1 / 3 / 10 bar on request
Over pressure
0 to 100 bar

0.01 bar

200 bar

FDAD3305U

FDAD35M05U

0 to 300 bar

0.01 bar

400 bar

FDAD3306U

FDAD35M06U

0 to 700 bar

0.1 bar

1000 bar

FDAD3307U

FDAD35M07U

0 to 1000 bar

0.1 bar

1000 bar

FDAD3308U

FDAD35M08U

195

Pressure sensors

Pressure range

Resolution

Overload

Item number
internal
membrane

Item number
front flush
membrane

0.8 to 1.2 bar

0.0001 bar

2 bar

FDAD3300A

FDAD35M00A

0 to 1 bar

0.0001 bar

2 bar

FDAD3301A

FDAD35M01A

0 to 3 bar

0.0001 bar

5 bar

FDAD3302A

FDAD35M02A

0 to 10 bar

0.001 bar

20 bar

FDAD3303A

FDAD35M03A

0 to 30 bar

0.001 bar

60 bar

FDAD3304A

FDAD35M04A

Absolute pressure

Programming
Measuring range on delivery
Designation

Command

Range

Exp

Meas. range

Pressure, p
B-01
DIGI
-3
0 to +1.000+
+
Measuring range and resolution depending on type (see above, 'Types')

Dim

Resolution

br

0.001 br

Configureable measuring ranges

+

Designation

Command

Range

Exp

Meas. range

Dim

Resolution

1. Pressure, p

B-01

DIGI

-3

+

br

+

br

2. *Maximum value

B-02

DIGI

+

+

br

+

br

3. *Minimum value

B-03

DIGI

+

+

br

+

br

4. *Average value

B-04

DIGI

+

+

br

+

br

°C

0.01

5. Temperature
B-05
DIGI
-2
Measuring range, resolution and exponent depending on type (see above, 'Types')

*Range can also be activated via ALMEMO® device.
The D6 connector is configured on the ALMEMO® V7 measuring device or directly on the PC with the USB
adapter cable ZA1919AKUV.

Technical data
Digital pressure sensor (incl. AD converter)
Pressure range
1 to 1000 bar, see under 'Types'
Pressure connection
G ¼'' External thread, internal diaphragm
FDAD33
Flush diaphragm, G ½'' external thread
FDAD35M
For pressure range 700 bar / 1000 bar: G ¾'' external thread
Storage and operating
-40 to 120°C
temperature
Accuracy
Error band* at -10 to 40°C: 0.05% of final value
Error band* at -10 to 80°C: 0.1% of final value
*Linearity, hysteresis, reproducibility, temperature coefficients, zero point
Internal meas. rate
200 Hz
Material in media contact
Stainless steel AISI 316L, Viton

196

Pressure sensors

Type of protection
Sensor connection
ALMEMO® conection cable
ALMEMO® D6 connector
Refresh time
Settling time
Sleep delay
Power supply
Power consumption

IP65
Built-in connector
Coupling, 2 m PVC-cable, ALMEMO® D6 connector
0.005 sec for all channels
0.6 s
1s
6 to 13 V DC
About 11 mA

Dimension
Data in mm

Use
Sensor protection
Since the pressure is transmitted to the pressure diaphragm through a small hole in the threaded part, liquids
should not have a tendency to crystallize and gases should not be heavily contaminated with dust.

197

Pressure sensors

3.8.1.3 Pressure sensor for fixed installation FD 8214
Sensor characteristics
Features
The pressure sensor FD8214 has a piezoresistive measuring cell with temperature compensation and is suitable
for liquid and gaseous media.
Pressure diaphragm and housing are made of stainless steel.

Types
Image

Range

Type

Thread

Standard version FD 8214, internal
diaphragm

G ¼‘‘ internal thread

FD 8214 M, flush diaphragm, welded with
threaded end, easily sterilizable

G ½‘‘ external thread

FD 8214 + OR8214T2: Version with
cooling fins for use with high media
temperatures up to 150°C, with internal
diaphragm (but also available with flush
diaphragm)

G ¼‘‘ internal thread

Reference
number
G1/4‘‘ intenal

Range
G1/2‘‘ external

Relative pressure:

Reference
number
G1/4‘‘ internal

G1/2‘‘ external

Over
pressure:

0 to 100 mbar

FD821401R

FD8214M01R

0 to 10 bar

FD821412U

FD8214M12U

0 to 160 mbar

FD821402R

FD8214M02R

0 to 16 bar

FD821413U

FD8214M13U

0 to 250 mbar

FD821403R

FD8214M03R

0 to 25 bar

FD821414U

FD8214M14U

0 to 400 mbar

FD821404R

FD8214M04R

0 to 40 bar

FD821415U

FD8214M15U

0 to 600 mbar

FD821405R

FD8214M05R

0 to 60 bar

FD821416U

FD8214M16U

0 to 800 mbar

FD821406R

FD8214M06R

0 to 100 bar

FD821417U

FD8214M17U

198

Pressure sensors

Range

Reference
number

Range

G1/4‘‘ internal

G1/2‘‘ external

0 to 1 bar

FD821407R

FD8214M07R

0 to 1.6 bar

FD821408R

0 to 2.5 bar

Reference
number
G1/4‘‘ internal

G1/2‘‘ external

0 to 160 bar

FD821418U

FD8214M18U

FD8214M08R

0 to 250 bar

FD821419U

FD8214M19U

FD821409R

FD8214M09R

0 to 400 bar

FD821420U

FD8214M20U

0 to 4 bar

FD821410R

FD8214M10R

0 to 600 bar

FD821421U

FD8214M21U

0 to 6 bar

FD821411R

FD8214M11R

0 to 1000 bar

FD821422U

FD8214M22U

0 to 10 bar

FD821412R

FD8214M12R

Range

Reference
number
G1/4‘‘ internal

Range
G1/2‘‘ external

Absolute
pressure:

Reference
number
G1/4‘‘ internal

G1/2‘‘ external

Absolute
pressure:

0 to 1 bar

FD821407A

FD8214M07A

0 to 4 bar

FD821410A

FD8214M10A

0 to 1.6 bar

FD821408A

FD8214M08A

0 to 6 bar

FD821411A

FD8214M11A

0 to 2.5 bar

FD821409A

FD8214M09A

0 to 10 bar

FD821412A

FD8214M12A

Other measuring ranges on request, versions in relative pressure and overpressure also available with negative
pressure.

Options/accessories
Options (depending on type) + Accessories

Reference number

Linearity 0.1%, (for ranges: > 1 bar to 600 bar)

OR8214G1

Media temperature -25 to +100°C

OR8214T1

Media temperature -25 to +150°C (version with cooling fins)

OR8214T2

Process connection small flange (for FD8214xxA absolute pressure) KF16
KF25

OR8214KF16
OR8214KF25

Food safe execution with vegetable oil Anderol Food

OR8214ML

Throttle against pressure peak

OR8214DS

Output 0 to 10 V

OR8214V

Output 0 to 20 mA

OR8214A

Output 4 to 20 mA

OR8214R4

PTFE sealing tape, -200 to +260°C, width 10 mm, thickness 0.1 mm, roll with 12 m

ZB9000TB

199

Pressure sensors

Quick coupling NW 5, up to 35 bar, connection G1/4" outside, brass

ZB8214N5

Quick coupling NW 7.2 to 35 bar, connection G1/4" outside, brass

ZB8214N7

For use in the food and pharmaceutical industries, the pressure transducers are optionally available with Anderol
Food filling (see option OR8214ML).

Cable
An ALMEMO® connecting cable (ZA8214AK) is available for direct connection to ALMEMO® devices.
Reference number

Feature

ZA8214AK

Coupling socket with 2 m, cable and ALMEMO® plug (other cable lengths on
request)

ZB9030RB

Coupling socket 6 pin, straight version, without cable and ALMEMO® plug

ZB9030RBW

Coupling socket 6-pin, angle version, without cable and ALMEMO® plug

The ALMEMO® plug of the connecting cable ZA8214AK already contains important parameters like measuring
range and scaling, so that the output values of the pressure sensor are already displayed as pressure in mbar or
bar.

Technical data
Measuring cell
Overload
Output signal/power
supply
Standard 0 to 2 V
Option 0 to 10 V
Option 0 to 20 mA
Option 4 to 20 mA,
2 conductors
Response time
Linearity
Media temperature
optional
Temperature drift
Nominal temperature
Material
Protection type
Dimensions
Connection thread

Electrical connection
Weight

200

Piezoresistive
Ranges 0 to 600 bar: 1.5 times the final value (min. 3 bar, max. 850 bar)
Ranges > 600 bar: 1500 bar
Power supply 6.5 to 13 V (from ALMEMO® device), current < 4 mA
Supply 15 to 30 V, load > 10 kOhm, current < 4 mA
Supply 9 to 33 V (> 18 V with load 500 Ohm), current < 25 mA
Supply 9 to 33 V (>18 V with load 500 Ohm), current < 25 mA
< 1.5 ms / 10 to 90% nominal pressure
Standard ±0.25% of full scale
Option ±0.1% of full scale for ranges 1 bar and up to 600 bar
0 to +80°C, temperature comp.: 0 to +70°C
-25 to +100°C, temperature comp.: -25 to +85°C
-25 to +150°C, temperature comp.: -25 to +85°C
Zero point < ±0.04% of final value/°C for ranges > 0.5 bar
Span < ±0.02% of final value/°C for all ranges
22°C ± 2 K, 10 to 90% rH non-condensing
Housing, pressure connection, membrane: stainless steel 1.4435
IP 67
See 'Dimensions' below
Type 8214: Internal thread G1/4", wrench SW 27
Option for absolute pressure: small flange KF16 or KF25
Type 8214 M: External thread G1/2", key SW 27
Other threads on request
Installation plug Binder 723 5-pin
About 180 g

Pressure sensors

Dimensions
Type FD 8214
Standard version with G ¼'' internal thread
L = 45 mm (L = 72 mm with option media temperature up to 150°C with cooling fins)

Type FD 8214 M
Flush diaphragm (welded with thread end), external
thread G ½'', easily sterilizable
L = 45 mm (L = 72 mm with option media temperature up to 150°C with cooling fins)

Use
Sensor protetion
Since the pressure is transmitted to the pressure diaphragm through a small hole in the threaded part, liquids
should not tend to crystallize and gases should not be heavily contaminated with dust. For critical applications
there is the sensor with flush diaphragm.

3.8.1.4 Pressure sensor for temperature measurement with
refrigerant, absolute pressure FDA 602 LxAK
Basics
ALMEMO® device option SB0000R2 (temperature measuring ranges for refrigerant)
ALMEMO® devices from version V6 on can be equipped with the SB0000R2 option and thus be used for continuous refrigerant temperature measurement with absolute pressure sensors (resolution 0.001 bar mandatory).
Pressure and temperature are measured simultaneously.
In each measuring device there are specific measuring ranges for the measurement with different sensors. The
device option SB0000-R2 adds 10 new measuring ranges to the already existing ones. Each of these measuring
ranges, together with an absolute pressure sensor, enables the device to take temperature measurements on a
specific refrigerant in addition to pressure measurements.
The dew point pressure or boiling point pressure is used to determine the temperature.

201

Pressure sensors

Sensor chracteristics
General
The FDA 602 LxAK is suitable for industrial applications in liquid and gaseous media.

Fig. 3.8.4 Type FD A602LxAK:
Standard version with 7/16" external thread,
membrane inside

Features
The pressure transducer FDA 602 LxAK has a piezoresistive, flexibly suspended silicon measuring cell in an oilfilled, fully welded stainless steel housing.
Due to the stable mechanical construction the measuring cell is reliably protected against the measuring medium
and insensitive to pressure peaks and vibrations.
For direct connection to ALMEMO® instruments, the pressure transducers are equipped with an ALMEMO®
connection cable (length 1.5 m, other lengths on request) as standard.

Types
The FDA 602 LxAK is only available as an absolute pressure sensor, with a resolution of 0.001 bar.
Reference number

Range

FDA602L5AK

Up to 10 bar

FDA602L6AK

Up to 30 bar

FDA602L7AK

Up to 50 bar

Programming
The ALMEMO® plug of the connecting cable already contains important parameters such as measuring range
and scaling, so that the output values of the pressure transducer are already displayed as pressure in bar with a
resolution of 0.001 bar.
In addition, a customer-selectable measuring channel for the temperature of the refrigerant is programmed ex
works as a function channel in the ALMEMO® connector. The refrigerant temperature is displayed in °C with a
resolution of 0.1 K.

202

Pressure sensors

Technical data
Sensor
Overload
Output signal
Pressure resolution
Class of accuracy
Total error band

Response time (0 to 99%)
Nominal conditions
Power supply
Operating temperature
Pressure connection
Material in contact to media
Weight
Type of protection

Double end value
0.2 to 2.2 V
0.001 bar (programmed)
±0.5% of final value (Linearity + hystereses + reproduceability)
0 to 50°C: ±1.0% of final value
-10 to 80°C: ±1.5% of final value
(Linearity + hystereses + reproduceability + temperature coefficiant+
zero point + tolerance of range)
< 5 ms
22°C ± 2 K,
10 to 90% rH non-condensing
6.5 to 15 V DC, consumption < 4 mA, via ALMEMO® connector
–40 to +100°C
External thread 7/16‘‘, membrane inside
Stainless steel DIN 1.4404/1.1135, Viton external sealing
About 50 g
IP 65

Refrigerant
Refrigerant
Pressure range
Operating point
Temperature range
Resolution
Linearisation
Accuracy
Abbreviation
V24 command

R22
0 to 36 bar
Dew point
-90 to +79°C
0.1 K
< -24°C: 0.2 K
> -24°C: 0.1 K
R22
B20

R23
0 to 49 bar
Dew point
-100 to +26°C
0.1 K
< -24°C: 0.2 K
> -24°C: 0.1 K
R23
B19

R134a
0 to 40.5 bar
Dew point
-75 to +101°C
0.1 K
< -16°C: 0.2 K
> -16°C: 0.1 K
R134
B21

R404a
0 to 32 bar
Dew point
-60 to +65°C
0.1 K
0.1 K

R404a
0 to 32 bar
Boiling point
-60 to +65°C
0.1 K
0.1 K

R404
B22

'404
B17

Refrigerant
Pressure range
Operating point
Temperature range
Resolution
Linearisation
Accuracy
Abbreviation
V24 command

R407C
0 to 46 bar
Dew point
-50 to +86°C
0.1 K
< -30°C: 0.2 K
> -30°C: 0.1 K
R407
B23

R407C
0 to 46 bar
Boiling point
-50 to +86°C
0.1 K
< -30°C: 0.2 K
> -30°C: 0.1 K
'407
B62

R410A
0 to 49 bar
Dew point
-70 to +70°C
0.1 K
< -30°C: 0.2 K
> -30°C: 0.1 K
R410
B25

R417A
0 to 27 bar
Dew point
-50 to +70°C
0.1 K
< -35°C: 0.2K
> -35°C: 0.1K
R417
B26

R507
0 to 37 bar
Dew point
-70 to +70°C
0.1 K
< -30°C: 0.2 K
> -30°C: 0.1 K
R507
B18

The final value of the temperature range is derived from the available data of the refrigerants. For pressure transmitters with smaller pressure ranges only the measurable final temperature is reduced.

203

Pressure sensors

Dimensions
Dimensions in mm

Use
Preparation
To calculate the refrigerant temperature from the measured absolute pressure, the measuring instrument must be
equipped with the ALMEMO® instrument option SB0000R2 (temperature measuring ranges for refrigerant).
As already mentioned under 'Programming', the FDA 602 LxAK pressure sensor is programmed ex works with
a customer-selectable measuring channel for the temperature of a refrigerant as a function channel in the ALMEMO® connector.
If a pressure sensor other than the FDA 602 LxAK with an ALMEMO® connector is to be connected in order to
measure temperatures of refrigerants, the measuring ranges for the refrigerants can also be programmed into the
connector as function channels. The correspondingly scaled pressure measuring range with a resolution of 0.001
bar must then be available as reference channel.
If the temperature measuring ranges are to be programmed manually, the corresponding abbreviations 'Rxxx' for
the refrigerant measuring ranges appear under 'Range' between 'DIGI' and 'S120'.
Since the FDA 602 LxAK has a standard connector with four channels, three additional channels are available in
addition to the measuring channel for absolute pressure. The ranges for one to three refrigerants can be programmed on these channels. If different refrigerants are used alternately, these ranges can be called up by selecting the appropriate channel.
If a measuring device has the option SB0000R2, the ranges 'Ir 1' to 'Ir 6' and 'L605' are deleted from the list of
measuring ranges.

3.8.1.5 ALMEMO® module for differential pressure
measurement FDA 602 D
Measuring principle
The measuring module for differential pressure FDA 602 D is equipped with two absolute pressure sensors. From
the two measured pressures, the differential pressure is calculated directly in the sensor with the help of a
microprocessor.
All reproducible errors of the pressure sensors, such as non-linearities and temperature dependencies, are completely eliminated with mathematical error compensation.
Due to the two separate absolute pressure sensors in the FDA 602 D, the sensor is more robust in case of a sudden
one-sided pressure drop, as it can happen, for example, if one of the two connections on pressure-carrying lines
breaks.

204

Pressure sensors

Sensor charactersitics
General
The FDA 602 D is suitable for liquid and gaseous media.

Fig. 3.8.5
Module for differential pressure measurement
FDA 602 D

Features
For direct connection to ALMEMO® instruments, the pressure transducers are equipped with an ALMEMO®
connection cable (length 2 m, other lengths on request) as standard.
The ALMEMO® plug of the connecting cable already contains important parameters such as measuring range
and scaling, so that the output values of the pressure transmitter are displayed as differential pressure in mbar or
bar.

Types
Standard pressure range
Absolute pressure

Overload

Differential pressure range
Please indicate final value

Reference
number

Low pressure version:
0 to 3 bar
0 to 10 bar
0 to 25 bar

10 bar
20 bar
30 bar

0 to 0.2 … 3 bar
0 to 0.5 … 10 bar
0 to 1.25 … 25 bar

FDA602D01
FDA602D02
FDA602D03

Medium pressure version:
0 to 100 bar
0 to 300 bar

200 bar
450 bar

0 to 5 … 100 bar
0 to 15 … 300 bar

FDA602D10
FDA602D11

Technical data
Standard pressure range
(Maximum measurable pressure per
pressure connection), overload,
differential pressure range
Storage / operating temperature
Compensated standard range
Error band
Pressure connection
Material in contact to media
Power supply

See ‚Types‘ above
-40 to +100°C
-10 to +80°C
≤ 0.05 % typical
≤ 0.1 % Maximum of the end value of the standard print area
(Linearity + hysteresis + reproducibility + temperature error)
G ¼ inside (2 per pressure side)
Stainless steel 316L, DIN 1.4435
6 to 15 V DC, via ALMEMO® connector

205

Pressure sensors

Output
Electrical connection
CE conformity
Protection type
Weight
Low pressure version
Medium pressure version

0 to 2 V
Binder connector incl. 2 m ALMEMO® connetcion cable
EN61000-6-1 to 4 with shielded cable
IP65
475 g
750 g

Dimensions

Low pressure version
Dimensions in mm

Medium pressure version
Dimensions in mm

Use
Increase measuring accuracy
The differential pressure range should be at least 5% of the standard pressure range.

206

Pressure sensors

3.8.1.6 Differential pressure sensor for wall mounting
FD 8612 DPS / APS
Measuring principle
The pressure is measured via a CuBe membrane that is sensitive to the pressure range. The membrane system is
scanned inductively without any force.
A temperature drift is reduced to a minimum by specific compensation of the sensors.

Sensor characteristics

Fig. 3.8.6
Differential pressure sensor for wall mounting

General
The pressure sensor type DPS is used to detect very low pressures and differential pressures. The solid mechanics
guarantees long-term stability, linearity and good reproducibility. An almost maintenance-free operation is guaranteed by the wear-free, inductive measuring system.
The pressure sensor is suitable for non-aggressive gases in the laboratory, but can also be used under harsh industrial conditions, e.g. in heating-ventilation air conditioning, clean room technology, medical technology, filter
technology and fine draft technology.
The integrated electronics provides a pressure-proportional voltage signal of 0 to 2 V as output as standard.

Types
Reference
number

Measuring range

FD8612DPS

Relative and differential pressure
0 to 2.5 mbar … 1000 mbar, please specify measuring range when ordering
With option OD8612P10: 1 mbar (100Pa)
With option OD8612P05: 0.5 mbar (50 Pa)

FD8612APS

Absolute pressure
0 to 1000 mbar
900 to 1100 mbar
800 to 1200 mbar

207

Pressure sensors

Options
Reference number

Features

OD8612L2

Linearity 0.2% (DPS of final value/APS of range span),
with DPS only for ≥ 2.5mbar,
for APS only with range span ≤ 100 mbar

OD8612L5

Linearity 0.5% (DPS of final value/APS of range span),
with DPS only for areas ≥ 1mbar,
for APS only with range span ≤ 200 mbar

OD8612N

Power supply 230 V

OD8612R2

Output 0 to 10 V (Power supply 19 – 31 V DC)

OD8612R3

Output 0 to 20 mA (Power supply 19 – 31 V DC)

OD8612R4

Output 4 to 20 mA (Power supply 19 – 31 V DC)

Accessoires
Reference number

Features

ZB2295S

1 set of silicone hoses 2 m, black/colorless

ZB2295SSL

Silicone tube black, surcharge per m

ZB2295SFL

Silicone tube colorless, surcharge per m

Connection cable to ALMEMO® devices
For direct connection to ALMEMO® devices, a factory-installed ALMEMO® connection cable is available with
the following features.
Reference number

Features

ZA8612AK2

Connection cable 2 m long, mounted with plug for connection to ALMEMO® devices
(other cable lengths on request)

Programming
The ALMEMO® connector of the connecting cable already contains important parameters such as measuring
range and scaling, so that the output values of the pressure sensor (pressure proportional voltage signal from 0 to
2 V) are displayed as difference or relative pressure in Pa (Pascal) or mbar.

Technical data
Linearity
Hystereses
Nominal temperature
Overloadability
Maximum common mode pressure
Power supply
Power consumption
Output

208

±1% of final value, option: ±0.2% or ±0.5%
±0.1% of final value
23°C
To 400 mbar: 5 times, from 500 mbar: 2 times
1 bar (at differential measurements)
6 to 12 V DC, option: 230 V 50/60 Hz
About 3.5 mA
0 to 2 V, Option: 0 to10 V / 0(4) to 20 mA

Pressure sensors

Connection
Rise time
Temperature drift
Operating range
Storage temperature
Housing
Class of protection
Protection type
Weight
Sensor volume
Growth in volume

Electrical: Screw terminals, cable gland PG 7
Pressure: 6.5 mm hose connection
T90 about 0.02 s
Zero point 0.03% of final value / K, span 0.03% of final value / K
10 to 50°C, humidity10 to 90%, non-condensing
–10 to +70°C
Material ABS, 120 x 80 x 55 mm (L x W x D) at DC supply
0
IP 54
About 300 g
About 3 ml
About 0.2 ml at nominal pressure

Dimensions
Information on connecting the measuring and supply cables is shown in the drawing below.
AC supply

DC supply

Use
Preparation
Installation
The pressure sensors are fixed with the help of the two lateral tabs. The immediate vicinity of sources of interference (transformers, transmitters, motors) and heat sources must be avoided.
Shocks or vibrations of the mounting location can cause a distorted output signal.
The appropriate installation is carried out in vertical position, i.e. the pressure connections point downwards. The
sensors are factory calibrated in this mounting position. This mounting method also prevents any condensate
from entering the sensor via the pressure lines.

209

Pressure sensors

Commissioning
For commissioning, remove the housing cover of the sensor. The electrical connection is made via connection
terminals (see drawing above in 'Dimensions').
When applying the supply voltage make sure that it is not connected to the output terminals. The devices with
DC power supply have a reverse polarity protection. The output signal of the sensors is short-circuit proof.

Pin assignment four-wire
AC power supply,
supply range see name plate on the device:
Supply

Output

Clamp 1 = N

Clamp 2 = L1

Clamp 3 = 0

Clamp 4 = Output A, current or voltage

Pin assignment three-wire
DC power supply,
Supply range see name plate on the device:
Supply

Output

Clamp 1 = 0

Clamp 2 = VDC

Clamp 3 = 0

Clamp 4 = Output A, current or voltage

Increase measuring accuracy
After applying the supply voltage, you can measure the output signal. If there is a deviation of the output signal,
two things must be considered:
1. The run-in time of the sensor is about 1 hour. After this time the sensor signal must be zero at differential
pressure and stable at constant ambient temperature.
2. At small measuring ranges a noticeable, physically caused zero point shift is caused by the position influence.
However, this error can be adjusted at the zero point potentiometer after the running-in time of the sensor (set the
output signal of the sensor to zero with open pressure inputs).

Adjustment
The pressure sensors are factory adjusted. With fine pressure sensors there is an increased risk of damage. Therefore they should be checked at regular intervals at the factory.

Sensor protection
Do not blow into the pressure connections. Measuring cells up to 100 hPa can be damaged or destroyed by lung
pressure.

210

Pressure sensors

3.8.1.7 ALMEMO® pressure measuring connector for
differential pressure FDA 612 SR, FDA 602 SxK
Sensor characteristics

Fig. 3.8.7
Pressure measuring connector for differential pressure FD A602 S1K

General
In the ALMEMO® program there are piezoresistive pressure measuring plugs with two connecting pieces for
relative or differential pressure measurement of gases (see also chapter 3.7.2.1). They can be plugged directly
onto the measuring instruments. Such a connector is also available for air pressure measurement (see chapter
3.6).

Features
The sensor is delivered with a manufacturer's test certificate and a set of silicone tubes (length 2 m).

Versions
Reference number

Range

FDA612SR

±1000 mbar

FDA602S2K

± 250 Pa (independent of position)

FDA602S1K (see chapter 3.7.2.1)

±1250 Pa (independent of position)

FDA602S6K (see chapter 3.7.2.1)

±6800 Pa (independent of position)

Accessories
Reference number

Description

ZA9060AK1

Conection cable, 0.2 m

ZA9060VK2

Prolongation cable, 2 m long

ZA9060VK4

Prolongation cable, 4 m long

Technical data
Pressure measuring connector FDA 612 SR, FDA 602 S2K:
Measuring range
Overloadability
FDA 612 SR
FDA 602 S2K
Accuracy

See above, ‚Types‘
Maximum 1.5 times final value
Maximum 250 mbar
±0.5% from end value in range 0 to positive end value

211

Pressure sensors

(Zero point aligned)
Common mode pressure
Nominal temperature
Temperature drift
FDA 612 SR
FDA 602 S2K
Operating range
Hose connection
Sensor material

FDA 602 S2K: Max. 700 mbar
FDA 612 SR: Max. 3 bar
25°C
< ±1.5% of final value, compensated temperature range: 0 to 70°C
< ±2% of final value, compensated temperature range: -25 to +85°C
–10 to +60°C, 10 to 90% rH non condensing
Ø 5 mm, 12 mm long
Aluminum, nylon, silicone, silicone gel, brass

Dimensions
Length 74 mm
Width 20 mm
Height 8.8 mm
Due to the height of the plug, the adjacent input socket of the ALMEMO® 2890, 5690, 5790, 8590, 8690 devices
can be partially covered. The 1st input socket can be used without restrictions. Alternatively, the ALMEMO®
pressure measuring plug can be connected to any input socket with the connecting cable ZA9060AK1.

212

Force sensors

3.8.2 Force sensors
Measuring principle
The measuring chain of a force sensor consists of a mechanical-electrical converter, e.g. a Wheatstone bridge of
strain gauges and a measuring amplifier for signal standardization.
The strain gauges (SG) are arranged in a full bridge circuit in 4-wire technology, i.e. the strain gauges are fed via
2 supply lines and the measuring signal is tapped via 2 further lines.

Fig. 3.8.8 Full bridge circuit in 4-wire technology with control resistance

For the final adjustment of the measuring range, the force sensors can be equipped with a corresponding control
resistor, which enables checking and readjustment.

Basics
The technical characteristics of the force sensors are largely defined by the VDI/VDE guideline 2637. The most
important terms are explained below.

Term

Description

Measuring range

The load range within which the guaranteed error limits are not exceeded.

Nominal load

The nominal load is the upper limit of the measuring range. Depending on the sensor,
the nominal load can be a tensile or compressive load.

Working load

The working load is the load with which the sensor may be loaded beyond the nominal
load without changing the specified characteristics. The working load range should
only be used in exceptional cases.

Limit load

The limit load is the maximum permissible load on the load cell, at which no
destruction of the measuring system is to be expected. At this load, the specific error
limits no longer apply.

Breaking load

The breaking load is the load at which a permanent change or destruction occurs.

Max. dynamic
load

Vibration amplitude of a sinusoidally changing force in the direction of the measuring
axis of the sensor, related to the nominal force. At a load of 107 cycles, the sensor does
not experience any significant change in its metrological properties when reused up to
the nominal force.

Creep error

The creep error is the maximum permissible change in the output signal of the sensor
over the specified time under constant load and stable ambient conditions.

213

Force sensors

Physical units and conversions
A force is the cause for the acceleration of a body. The SI-unit of force is the Newton [N]. 1 Newton is equal to
the force that gives a body of mass 1 kg the acceleration 1 m/s².

Selection, product overview
The ALMEMO® program includes force sensors in 3 versions:
Type of force

Reference number

Measuring range

Compressive
force

FKA 022

100 N, 200 N, 500 N, 1000 N, 2000 N

FKA 613

0.5 kN, 1 kN, 2 kN, 5 kN, 10 kN, 20 kN, (50 kN on request)

FKA 0251

0.02 kN, 0.05 kN, 0.1 kN, 0.2 kN, 0.5 kN,1 kN, 2 kN, 5 kN, 10 kN

FKA 0252

20 kN

FKA 0255

50 kN

Tension and
compressive
force

The ALMEMO® connector of the connecting cable already contains important parameters such as measuring
range and scaling, so that the output values of ALMEMO® force sensors are displayed as tensile or compressive
force in N (Newton).
All measuring ranges specified in N are also available in kg ranges. As an option, ALMEMO® devices can display
the measured values with both dimensions one after the other.

Reference number

Options for all force sensors

OK9000K

Measured value display for ALMEMO® instruments in kg

OK9000NK

Measured value display for ALMEMO® instruments in N and kg

ALMEMO® input connectors for force sensors
Reference number

Connector type

Sampling rate

Switch for control
resistance

Description

ZA9612FS

Standard, analog

≤ 100/s (depending
on instrument)

Available

See below

ZKD712FS

D7, digital

Up to 1000/s

Available

See below

ZA9105FSx

Standard, analog

≤ 100/s
(depending on
instrument)

None

See chapter 4.4.3.1

ZKD700FS

D7, digital

Up to 1000/s

None

See chapter 4.4.3.2

ALMEMO® force sensors are always equipped with a control resistor and are therefore normally delivered with
the connector ZA9612FS or, on request, with the connector ZKD712FS. The latter can only be used on V7 devices.

214

Force sensors

The connectors ZA9105FSx and ZKD700FS can be used to connect force sensors without control resistor (see
chapter 4.4.3.1 and 4.4.3.2).

ZA 9612-FS
This connector has a built-in precision differential amplifier (gain 10) and provides a stable bridge voltage supply
of 5 V DC (0.5%, typ. 20 ppm/K). Input signal: 26 mV, due to the 10-fold amplification the ALMEMO® measuring range 260 mV is used.
An electronic switch is built into the measuring amplifier module of the connector, which makes it possible to
switch on the rolling resistance in the force sensor from the device.
Fig. 3.8.9
Analog input connector ZA
9612-FS for force transducer with calibration resistor RK

ZKD712-FS
As an alternative to the ZA 9612-FS connector, the force sensors can be supplied with the digital ALMEMO® D7
connector ZKD712-FS on request.
The four-wire full bridge of strain gauges (see above, 'Measuring Principle') is fed by a 5V bridge supply via the
electronics in the ZKD712FS connector and evaluated by a fast 24-bit AD converter.
This makes it possible to record dynamic force changes alternatively with 2 different conversion rates of 10 or
1000 measurements/second. For the adjustment of the final value the sensors have an internal control resistor,
which can be switched on in the sensor menu if necessary.

Programming
of connector ZKD712-FS
Type

Command

Range

Force 10 M/s

B-01

DMS1

Force 1000 M/s

B-02

DMS2

If force sensors are supplied with a ZKD712FS connector, they are set to the strain gauge2 range at 1000 M/s.
After changing the range, the force sensor adjustment (zero point and end value, see below, chapter 'Notes on
measurement') must be repeated.
The technical data of the connector are the same as those of the ZKD700FS (see chapter 4.4.3.2).
Connection of force sensors without control resistance
The connectors ZA9105-FS (standard, analog) and ZKD700FS (digital) are available for connecting force sensors without control resistor (see chapter 4.4.3.1 and chapter 4.4.3.2).

Notes on measurement
Zero point adjustment
For all weight and force measurements, the zero point should be adjusted before each measurement. This sets the
measured value to zero in case of a preload or a zero point error.

215

Force sensors

Zero point adjustment for type ZA9612FS:
In all ALMEMO® instruments it is possible to carry out a zero point adjustment (tare function) (see instrument
manuals). The value output by the unloaded force sensor is written into the BASIC of the connector programming
(see function BASIC VALUE chapter 6.3.11).
To use the zero point adjustment of the instruments, the locking mode of the measuring channel must be set to 4.

Zero point adjustment for ZKD712FS:
For the ZKD712FS, the zero point adjustment can be carried out in the device as for the connector ZA9612FS
(see above and the respective device instructions).
Furthermore, it is possible to adjust the zero point in the sensor menu. The sensor menu is accessible via V7
devices (see operating instructions) or via the interface of the devices to the PC using the ALMEMO® Control
software.
Click on the 'ZERO' button to carry out the zero point adjustment (see illustration of the sensor menu below).

Force sensor adjustment (two-point adjustment)
ALMEMO® force sensors are supplied fully calibrated with connectors. However, if the calibration is to be renewed or if the customer wishes to connect a force sensor himself, not only must a zero point calibration be
carried out, but the sensor must also be calibrated at another point (two-point calibration). For this purpose it is
assumed that the sensor behaves linear. While a value is written into the BASIC of the connector programming
when the zero point is calibrated, a value is also written into the FACTOR for the two-point calibration.
A decimal point shift and dimension input may be required for complete scaling (see chapter 6.3.11 and 6.3.5).
For all new instruments, the adjustment via keys is described in the respective operating instructions under 'Setpoint input', the adjustment via the interface in chapter 6.4.2. The locking mode of the measuring channel must
be set to 4.

Force transducer adjustment for ZA9612FS:
1.

Zero point adjustment:
Unload load cell.
Perform zero point adjustment with function 'Zeroing measured value'.
The zero point error is stored as BASE and the measured value shows 0000.

2.

Set final value:
Switch on end value control resistance.
The final value is displayed.

3.

Final value adjustment:
Enter setpoint and adjust with function 'Setpoint input'.
The slope error is stored as FACTOR and the measured value shows the setpoint.
If necessary, repeat point 3.

4.

Finish adjustment:
Remove nominal load, if necessary.
Exit the calibration function.
The control resistance is now switched off.
The measured value shows 00000 again.

For units without setpoint input, the factor (setpoint/actual value) itself can be calculated and programmed (see
chapter 6.3.11).

Force sensor adjustment for ZKD712FS:
If a force sensor is connected to the digital connector ZKD712FS, the force sensor calibration can be performed
in the same way as the zero point calibration in the sensor menu (see below). In the case of the ZKD712FS, force
sensor calibration from the device is not possible.

216

Force sensors

Fig. 3.8.10
Adjustment force sensor,
adjustment for ZKD712FS sensor menu of the ALMEMO® 710 measuring instrument

The sensor menu can be accessed in the device (see operating instructions of the devices) or via the interface to
the computer with the ALMEMO® Control software.
1.

Zero point adjustment:
Unload load cell.
Perform zero point adjustment by clicking on 'ZERO'.
The measured value shows 0.

2.

Set final value:
First enter the desired decimal place in the sensor menu.
Then enter the final value of the force sensor.

3.

Final value adjustment:
Click on 'Calibration resistance'.
Click on 'ADJ'.
The final value is now displayed as measured value.

4.

Finish adjustment:
Click on 'Calibration resistance'.
Exit sensor menu.
The measured value displays 0 again.

3.8.2.1 Pressure force sensors FKA 022, FKA 613
Sensor characteristics
Features
The sensors measure via strain gauges, which are connected in a four-wire full bridge. They are equipped with a
control resistor for the final adjustment of the measuring range.

Fig. 3.8.11
Pressure force sensor FKA 022

217

Force sensors

Types
All measuring ranges given in Newton are also available in kg ranges.

Technical data
Measuring range
FKA 022
FKA 613
Max. limit load
Max. dynamic load
Reference temperature
Accuracy
Nominal measuring path
Operating range
Creep error under continuous load
Protection type
Material
Cable

100 N, 200 N, 500 N, 1000 N, 2000 N
0.5 kN, 1 kN, 2 kN,5 kN, 10 kN, 20 kN (50 kN on request)
150% of final value
70% of final value
23°C
< ±0.5% of final value
< 0.2 mm
–10 to +50°C
< ±0.1% per 30 min
IP 65
Stainless steel
Radial, 3 m length with ALMEMO® connector

Dimensions
Left: FKA 022
Right: FKA 613

3.8.2.2 Tension and compression force sensors FKA 0251,
FKA 0252, FKA 0255
Sensor characteristics
Features
The sensors measure via strain gauges, which are connected in a four-wire full bridge. They are equipped with a
control resistor for the final adjustment of the measuring range.

Fig. 3.8.12

Tension and compression force FKA 025x

218

Force sensors

Accessories for FKA 025
Reference number

Type

ZB902512

Hinge eyes with external thread M 12 (2 pieces)

ZB902524

Hinge eyes with external thread M 24 x 2 (2 pieces)

Types
All measuring ranges given in Newton are also available in kg ranges.

Technical data
Measuring ranges
FKA0251
FKA0252
FKA0255
Max. limit load
Max. dynamic load
Reference temperature
Cable
Accuracy for tension
Accuracy for tension and pressure
Nominal measuring path
Operating range
Creep error under continuous load
Permissible lateral forces
Protection type: up to 1 kN
Material

0.02 kN, 0.05 kN, 0.1 kN, 0.2 kN, 0.5 kN, 1 kN, 2 kN, 5 kN, 10 kN
20 kN
50 kN
150% of final value
70% of final value
23°C
3 m length with ALMEMO® connector axial
< ±0.1% of final value
< ±0.2% of final value
< 0.15 mm
–10 to +70°C
< 0.07% per 30 min
±60% of final value
IP 65, from 2 kN: IP 67
Up to 1 kN: aluminium, 2 to 50 kN: stainless steel

Dimensions
Tension and compression force sensor FKA25
Up to 10 kN (in mm): A=50, B=75, C=20, D=M12
Up to 20 kN, 50 kN (in mm): A=65, B=85, C=40, D=M24 x2

Dimensions hinge eyes
External thread M 12 (in mm):
D = M 12, E = 16, F = 32, G = 12, L = 54)
External thread M 24 (in mm):
D = M 24 x 2, E = 26, F = 62, G = 25, L = 94)

219

Displacement and position sensors

3.8.3 Displacement and position sensors
Measuring principle
ALMEMO® displacement transducers function according to the principle of conductive plastic potentiometers.
On the basis of a voltage divider with a resistive element made of conductive plastic, the wiper voltage is picked
up without load by an operational amplifier connected as a voltage follower.

Basics
The range of applications for displacement transducers and displacement sensors is very diverse. Not every application can be recognized as displacement measurement from the beginning. Often it is a completely different
measured variable, but it can be traced back to a displacement or distance variable.

Displacement sensor
These sensors are suitable for the direct, precise measurement of paths in control, regulation and measurement
technology. The displacement is measured via a drawbar with ball coupling. This enables a backlash and lateral
force-free operation even with angular offset of sensor and measuring direction.

Position sensor
These sensors are suitable for direct displacement measurement without positive connection, for position determination with fixed targets, for tolerance measurements, as well as for continuous contour scanning. The push
rod, which is supported on both sides, can absorb transverse forces, such as those that occur during continuous
scanning of curves and wedge strips. An end stop on the rear side is used for simple mechanical coupling of
automatic retraction devices, such as pneumatic cylinders or electromagnets.

Selection, product overview
Reference number
displacment sensor

Reference number
position sensor

Range

Resolution

FWA 025 T

FWA 025 TR

25 mm

0.001 mm

FWA 050 T

FWA 050 TR

50 mm

0.01 mm

FWA 075 T

FWA 075 TR

75 mm

0.01 mm

FWA 100 T

FWA 100 TR

100 mm

0.01 mm

150 mm

0.01 mm

FWA 150 T

Application fields
FWA xxx T

Displacements in control, regulation and measurement technology

FWA xxx TR

Direct displacement measurement without form-fit connection, for determining the position of fixed targets, for tolerance measurements, and for continuous contour scanning

Notes on measurement
The potentiometers are connected via connector ZA9025FS3 with a stable 2.5 V supply (see chapter 4.4.2.1).
This results in a measuring range of 0 to 2.5 V for the total distance. A pre-adjustment is made by means of the

220

Displacement and position sensors

correction values in the factory.
The exact adjustment must be carried out by the customer on site after installation with gauge blocks.

Fig. 3.8.13
Connector ZA9025FS3
with stable 2.5 V supply

3.8.3.1 Displacement sensor FWA xxx T
Sensor characteristics
Features
The distance is taken up by a drawbar with ball coupling. This enables a backlash and transverse force-free
actuation even with parallel and angular displacement of transducer and measuring direction.
The sensor is equipped with an elastomer-damped, independently sprung multi-finger precious metal wiper for
reliable contact even at high adjustment speed (up to 10 m/s), shock and vibration. Its drawbar is supported by
two bearings.

Fig. 3.8.14
Distance sensor FWA xxx T

Technical data
Distance sensors T
Independent linearity
Housing length in mm
(Dimension A + 1 mm)
Mechanical stroke in mm
(Dimension B ±1.5 mm)
Total weight in g
(Incl. 2 m cable)
Mass of the drawbar with coupling
and slider block in g
Mobility of the ball coupling
Actuating force (horizontal)
Repeating accuracy
Insulation resistance
Dielectric strength
Max. permissible tightening torque
of the fixing screws
Temperature range
Temperature coefficient of the
voltage divider ratio
Vibrations

T25
±0.2%
63

T50
±0.15%
88

T75
±0.1%
113

T100
±0.075%
138

T150
±0.075%
188

30

55

80

105

155

140

160

170

190

220

35

43

52

58

74

±1 mm parallel offset, ±2.5° angular offset
≤ 0.30 N
0.002 mm
≥ 10 MΩ (at 500 V DC, 1 bar, 2 s)
≤ 1 mA (at 50 Hz, 2s, 1 bar, 500 V AC)
140 Ncm
-30 to +100°C
Typical 5 ppm/°C
5 to 2000 Hz, Amax = 0.75 mm, amax = 20 g

221

Displacement and position sensors

Joint
Life time
Protection type

50 g / 11 ms
> 100 x 106 strokes
IP 40

Dimensions

3.8.3.2 Position sensor FWA xxx TR
Sensor characteristics
Features
The resistor and collector tracks of the sensor are made of conductive plastic. The push rod, which is supported
on both sides, can absorb transverse forces, such as those that occur during continuous scanning of curves and
wedge strips.
The rear end stop is used for simple mechanical coupling of automatic retraction devices, such as pneumatic
cylinders or electromagnets.
Fig. 3.8.15
Position sensor FWA xxx TR

Technical data
Position sensor TR
Independent linearitiy
Housing length in mm
(Dimensions A + 1 mm)
Mechanical stroke in mm
(Dimensions B ±1.5 mm)
Total weight in g
(Incl. 2 m cable):
Mass of the drawbar with coupling
and slider block in g

TR25
±0.2%
63

TR50
±0.15%
94.4

TR75
±0.1%
134.4

TR100
±0.075%
166

30

55

80

105

120

150

180

200

25

36

48

57

Actuation frequency max (for most
critical application "Probe tip up")
Actuating force (horizontal)

18 Hz

14 Hz

11 Hz

10 Hz

222

≤5N

Displacement and position sensors

Repeatability
Insulation resistance
Dielectric strength
Max. permissible tightening torque
of the fixing screws
Temperature range
Temperature coefficient of the
voltage divider ratio
Vibrations
Joint
Life time
Protection type

0.002 mm
≥ 10 MΩ (at 500 V DC, 1 bar, 2 s)
≤ 1 mA (at 50 Hz, 2s, 1 bar, 500 V AC)
140 Ncm
-30 to +100°C
Typical 5 ppm/°C
5 to 2000 Hz/Amax = 0.75 mm / amax = 20 g
50 g / 11 ms
> 100 x 106 strokes
IP 40

Dimensions

223

Sensors for measuring flow

3.8.4 Sensors for measuring flow
Measuring principle
Three types of flow sensors for liquids are offered:
1.

Turbine flow sensor

2.

Magnetic inductive flow sensors

3.

Vortex flow sensors

Turbine flow sensor
In the sensor there is a wing or paddle wheel, which is set in rotation by the flow. The rotational speed is proportional to the average flow velocity and thus to the respective flow rate. Compared to optical scanning, this principle is also suitable for turbid, non-transparent liquids.
The electrical output signal can be generated in two different ways.
1. Hall sensor:
The rotor is equipped with permanent magnets that act on
a Hall sensor located in the sensor. The integrated electronics converts the Hall signal into an electronic pulse signal at the output.

Fig. 3.8.16 Hall effect

2. Inductive proximity switch:
The rotor blades are fitted with stainless steel caps, so that the inductance of the sensor is changed by the approach
of the rotor blades to the sensor and a pulse-shaped output signal is generated.
Calibration:
The K-factor (calibration factor) of the turbine flow meter expresses the sensor-specific average pulse rate. The
sensors are calibrated to determine the K-factor for water.
The following equation applies to the flow rate:
60
Q=f∙� �
K

Q = Flow in l/min
f = Frequency in Hz
K = K-factor in pulses/l

224

Sensors for measuring flow

Magnetic inductive flow sensor
An electrically conductive liquid, whose flow rate is to be determined, flows through the measuring tube of the
sensor. This is located in a magnetic field, whereby the charges in the liquid are deflected at right angles to the
magnetic field. A voltage is generated in the medium which is proportional to the average flow velocity and is
tapped by two electrodes.

Vortex flow sensor

Fig. 3.8.17
Kármán whirl street

The physical effect of the Kármán vortex street is used in the vortex flow measurement by introducing an interfering body into the flow sensor, behind which the named vortex street is formed.
Since the vortices run in opposite directions and offset to each other, local pressure differences are formed. The
sensor determines the so-called vortex frequency by counting the occurring pressure pulses per time unit. As the
flow velocity increases, the vortex frequency also increases.
The frequency of the pressure pulsations is a measure of the flow velocity and, together with the defined cross
section of the measuring section, results in a measuring signal proportional to the flow rate, which is made
available in the sensor as an electrical output signal.

Basics
The term flow describes a measurand that describes the quantity of a flowing or streaming medium.
A volume flow is the volume of a medium moving through a cross-section within a unit of time and is defined as
follows:
Q=

(δV)
(δt)

Q = Volume flow in [m³/s], [l/min], [m³/h]
V = Volume in [cm³], [dm³], [m³]
t = Time in [s], [min], [h],
Furthermore for fluids like gases and liquids the relation applies:
Q = vm ∗ A

Q = Volume flow in [m³/s]
vm = Average flow speed in [m/s]
A = Cross-sectional area at the measuring point in [m²]
If the flow velocity has been measured, the volume flow can be calculated with this formula for known crosssectional areas (pipes, channels).
Since the flow velocity is not constant over the cross-section of a pipe, the average flow velocity vm is determined
by integration.
Flow sensor (also flowmeter) is a collective term for all sensors that measure the flow of a gas or liquid through
a pipe.

225

Sensors for measuring flow

Selection, product overview
Sensors

Measuring ranges

Measuring principle

Notes, conditions

FVA915VTHM
FVA915VTH25
FVA915VTH40

2 to 40 l/min
4 to 160 l/min
6.7 to 417 l/min

With turbine

Also for turbid liquids

FVA915VMZ030
FVA915VMZ081
FVA915VMZ082
FVA915VMZ153
FVA915VMZ204
FVA915VMZ205
FVA915VMZ256

0.1 to 2 l/min
0.25 to 5 l/min
1 to 20 l/min
2.5 to 50 l/min
5 to 100 l/min
10 to 200 l/min
12.5 to 250 l/min

Magnetic inductive

Conductivity of at least 20 μS/cm
required, without moving parts

FVA645GV12QT
FVA645GV40QT
FVA645GV100QT
FVA645GV200QT

1 to 12 l/min
2 to 40 l/min
5 to 100 l/min
10 to 200 l/min

Kármán whirl street

No air inclusions, no suspended
particles

Application fields
FVA915VTH
FVA645GV

Cooling water measurement, medical technology, plastics industry, solar systems, bakery
machines, machine tools, canteen kitchen equipment, photo lab equipment, dispensing
systems, dosing devices, cooling devices, heating applications, heat quantity measurement
Petrochemistry, power engineering, heat supply, pharmacy, paint production, agrochemistry,
cosmetics production, food industry in particular:
- Water, solar and brine circuits (water-glycol) for system optimization or for determining
the heat quantity
- Heat quantity measurement in heating and cooling systems

3.8.4.1 Axial-turbine flow sensor FVA 915 VTHM
Sensor characteristics
Features
The sensor is supplied with a 6 m long connection cable with ALMEMO® connector.

Types
Sensor

Measuring range

Measuring principle

Material turbine body

FVA915VTHM

2 to 40 l/min

Axial-turbine flow sensor

Brass

226

Sensors for measuring flow

Technical data
Pipe section material
Nominal diameter
Measuring range
Measurement accuracy
Reproducibility
Signal output
Max. size of the particles in the
medium
Max. temperature of the medium
Nominal pressure
Process connection
Pressure loss in bar
Protection type
Output signal
Pulse rate / K-factor
Resolution
Signal shape
Measuring sensor
Supply voltage
Electrical connection
Materials
Pipe section
Flat gasket
Turbine cage
Impeller
Vane wheel equipment
Axle / bearing
Stockist
Transducer
O-ring
Union nut

Brass
DN 15
2 to 40 l/min, continous load max. 20 l/min
± 1% of final value
± 0.2%
From 0.3 l/min
0.5 mm
85°C
PN10
G ¾" External thread and union nuts
Dp = 0.00145 x Q2 (Q in l/min)
About 0.6 bar at 20 l/min
Ca. 2.3 bar at 40 l/min
IP 54
940 pulse/liter
1.1 ml/pulse
Square wave signal NPN open collector
Hall effect sensor
4.5 to 24 V DC (from ALMEMO® instrument)
4 pin connector M12x1
Incl. PVC leads, (Tmax = 70°C) with ALMEMO® connector
Brass CuZn36Pb2As
NBR
PEI ULTEM
PEI ULTEM
Hard Ferrite Magnets
Arcap AP1D axis with carbide pins in sapphire bearings
Arcap AP1D
PPO Noryl GFN3
NBR
PA GF 30 (not in contact with medium)

Dimensions

Dimensions in mm

227

Sensors for measuring flow

Use
Preparation
Notes on construction
Before installation, check whether the materials of the flow sensor are suitable for the medium to be measured.
The flow meter VTHM is not suitable for the measurement of oils due to the materials used. The strengths of the
used plastic parts would be reduced decisively.
1.

The flow sensor can be installed in any position. Installation in horizontal pipelines and an upright housing facilitate venting. For installation in vertical pipes, the flow direction from bottom to top is preferred. A free outlet must be avoided.

2.

The arrow on the flow sensor (→) indicates the only possible flow direction.

3.

The medium to be measured should contain as few solids
as possible. Possibly existing particles must not be larger
than 0.5 mm, if necessary install a filter.

4.

In front of the flow sensor, a "straight" inlet section of
min. 10 x DN, e.g. 15 cm for DN15, should be maintained. Behind the flow sensor a "straight" outlet distance
of 5 x DN, e.g. 7.5 cm for DN15, should be considered.
The inner diameter of the inlet and outlet sections must
correspond to that of the flow sensor, e.g. 15 mm for
DN15. Before and after this, the pipe may be constricted or widened.

Fig. 3.8.18
Installation of a flow sensor in a pipe

5.

To clean the flow sensor from contamination, a flush should be carried out against flow direction.

Fig. 3.8.19 Cleaning of a
flow sensor

228

Sensors for measuring flow

The pipeline to be connected must have a "collar" (see drawing
above under 'Dimensions'). The front side of the collar serves as a
sealing surface and is pressed against the flat gasket using the knurled union nuts supplied. If the external thread is to be sealed, it is
essential to ensure that no fibrous sealing material (hemp or PTFE
tape) enters the flow.

Tightening torque:
Plastic union nuts max. 8 Nm
Brass union nuts max. 30 Nm
Fig. 3.8.20 Flow sensor with arrow, the
flow direction

Measurement
The ALMEMO® connector of the connecting cable already contains important parameters such as measuring
range and scaling, so that the measured value is displayed in l/min.
In ALMEMO® devices the pulse signal of the sensor is measured in the range "Frequency". From the flow rate
equation (see above, 'Measuring principle') the term (60/K) corresponds to the respective scaling value.
The flow signal is linear in the specified measuring range within the scope of the measuring accuracy. For flow
control applications, e.g. constant flow with clogging filter, the sensor can also be operated in the non-linear
range, since here also a sufficient repeatability is given.
The measurement of liquids with higher viscosity is possible with deviation from the above mentioned 'Technical
Data'.

Sensor protection
The union screw at the cable outlet is sealed.
If it is opened anyway, the fixation of the turbine system is loosened and
there is a risk of damage. A factory repair becomes necessary.

Fig. 3.8.21 The screw cap at the cable
outlet must not be opened.

If the unit is blown out with compressed air, it may only be blown out
against the direction of flow.

As already mentioned under 'Preparation', the sensor must not be used
to measure the flow of oil.
Fig. 3.8.22
Blowing out the sensor

229

Sensors for measuring flow

3.8.4.2 Axial-turbine flow sensor FVA 915 VTH 25M
Sensor chracteristics
Features
The sensor is supplied with a 6 m long connection cable with ALMEMO® connector.

Types
Sensor

Measuring range

Measuring principle

Material turbine body

FVA915VTH25M

4 to 160 l/min

Axial turbine flow sensor

Brass

Technical data
Nominal diameter
Measuring range
Measurement accuracy

DN 25
4 to 160 l/min, continous load max. 80 l/min
± 5% of measuring value
(to 5 l/min ± 7% of measuring value)
Reproducibility
± 0.5%
Signal output from
< 1 l/min
max. size of the particles i. medium 0.63 mm
max. temperature of the medium
85°C
Nominal pressure
PN10
Process connection
G 1¼" External thread incl. connection adapter to R 1"
(mandatory)
Pressure loss
About 0.1 bar at 80 l/min
About 0.45 bar at 160 l/min
Protection type
IP 54
Output signal
Pulse rate / K-factor
65 pulse/liter
Resolution
15 ml/pulse
Form of signal
NPN open collector
Measuring sensor
Hall effect sensor
Supply voltage
4.5 to 24 V DC (from ALMEMO® instrument)
Electrical connection
4 pin connector M12x1 incl. PVC leads, (Tmax = 70°C) with
ALMEMO® connector
Materials
Pipe section
Brass CW602N
Turbine cage
PPO Noryl GFN 1630V
Impeller
PPO Noryl GFN 1520V
Vane wheel equipment
Hard Ferrite Magnets
Axle / bearing
Stainless steel 1.4539 / sapphire, PA
Transducer sleeve
PPO Noryl GFN 1630V
O-ring
EPDM

230

Sensors for measuring flow

Dimensions
Dimensions in mm

Use
Preparation
Installation instructions
See chapter 3.8.4.1 (FVA915VTHM)

Installation in the piping system
First, the connection adapters are sealed into the pipeline. It must be ensured that no fibrous sealing materials
(hemp or PTFE tape) enter the turbine during this process.
The actual turbine is then installed using the union nut and the flat gaskets supplied.

Measurement
See chapter 3.8.4.1 (FVA915VTHM)

Sensor protection
The union screw at the cable outlet is sealed.
If it is opened anyway, the fixation of the turbine system is loosened and there
is a risk of damage. A factory repair becomes necessary.

Fig. 3.8.23 The screw
cap at the cable outlet
must not be opened.

The flow sensor must not be blown out with compressed air. Damage to the bearing of the turbine may occur.

231

Sensors for measuring flow

3.8.4.3 Magnetic inductive flow sensor FVA915VMZx
Sensor characteristics
Features
The sensor is supplied with a 6 m long connection cable with ALMEMO® connector.

Types
Sensor

Measuring range

Nominal
width

Thread

Signal
output

Max. flow

FVA915VMZ030

0.1 to 2 l/min

DN 3

G3/8 B external

0.05 l/min

2.5 l/min

FVA915VMZ081

0.25 to 5 l/min

DN 8

G1/2 B external

0.1 l/min

6 l/min

FVA915VMZ082

1 to 20 l/min

DN 8

G1/2 B extenal

0.25 l/min

25 l/min

FVA915VMZ153

2.5 to 50 l/min

DN 15

G3/4 B external

1 l/min

60 l/min

