FVA915VMZ204

5 to 100 l/min

DN 20

G 1 B external

2 l/min

120 l/min

FVA915VMZ205

10 to 200 l/min

DN 20

G 1 B external

4 l/min

240 l/min

FVA915VMZ256

12.5 to 250 l/min

DN 25

G 1 1/4 B external

5 l/min

300 l/min

Technical data
Nominal widths
Measuring ranges
Measurement accuracy
Reproducibility
Response time
Signal output from
max. flow
Measuring medium
Min. Conductivity of the measuring
medium
Media temperature
Ambient temperature
Max. operating pressure
Flow display
Protection type
Materials
Electrodes and grounding rings
Measuring tube and process connections
O-rings
Housing

232

See above 'Types'
See above 'Types'
1% of measured value (test conditions: water 23°C)
1%
< 100 ms
See above 'Types'
See above 'Types'
Water and other conductive liquids
20 μS
-10 to +60°C (not freezing)
5 to 60°C
10 bar at 20°C
8 bar at 40°C
6 bar at 60°C
LED red = power supply, LED green = flow rate
IP65 (with plugged on coupling socket)
316L stainless steel
POM or PVDF
EPDM
ABS

Sensors for measuring flow

Dimensions
FVA915VMZ03/08/15/20
Dimensions in mm
Refernce number
FVA915VMZ030
FVA915VMZ081
FVA915VMZ082
FVA915VMZ153
FVA915VMZ204
FVA915VMZ205

L1
85
85
85
90
90
90

L2
13.3
13.3
13.3
16
16
16

D1
G 3/8 B
G½B
G½B
G¾B
G1B
G1B

D2
Ø3
Ø8
Ø8
Ø 14
Ø 18
Ø 18

FVA915VMZ25

Use
Measurement
The minimum conductivity of the medium must be 20 μS. The medium must not contain any moving parts.
The measuring tube must always be completely filled (no air bubbles etc.).
The recommended installation position is horizontal.

233

Sensors for measuring flow

3.8.4.4 Vertox flow sensor FV A645 GVx

Fig. 3.8.24
Vertox flow sensor FVA 645 GVx

Measuring principle
The ALMEMO® vortex flow sensor consists of a measuring section, sensor element and a triangular vortex element, on which the vortices detach on both sides. A piezoresistor serves as the sensor element for detecting the
fine pressure pulsations. The piezoresistor detects the change in electrical resistance due to pressure and is arranged in a Wheatstone bridge.
The temperature sensor, which is still integrated on the sensor chip, is required for compensation of the measurement signal, but the recorded temperature value is also made available as a measurement signal at the output
of the sensor. The direct contact with the medium allows very low response speeds for flow and temperature
measurement in an application range from 0°C to 100°C.

Basics
In fluid mechanics, vortices (also called vortexes) are circular flows of a fluid. When observing the physical
behavior of liquids and gases, a phenomenon arose in which counter-rotating vortices form behind a body around
which a flow is passing. These vortices alternately detach themselves from the left and right side of the body and
have opposite flow directions.
The character of the vortex formation is essentially determined by the Reynolds number Re. It represents the
ratio of inertial to viscous forces and is calculated from the flow velocity, the diameter of the body being flowed
around and the viscosity. The frequency of vortex shedding is characterized by the Strouhal number. Since both
numbers represent physical constants, the calculation ultimately results in a linear relationship between separation frequency and flow velocity and thus the volume flow.
The so-called vortex streets were first proven and calculated in 1911/12 by the engineer Theodore von Kármán
and form the basis for today's measuring technology.

Sensor characteristics
Features
The sensor measures the flow rate as well as the temperature.

234

Sensors for measuring flow

Types
Reference
number

Range

Resolution

Process
connection
thread

Construction
length

Dyn.
viscosity
of media*

FVA645GV12QT

1 to 12 l/min

0.06 l/min

G 3/4“ external

About 110 mm

< 4 mm²/s

FVA645GV40QT

2 to 40 l/min

0.2 l/min

G 3/4“ external

About 110 mm

< 4 mm²/s

FVA645GV100QT

5 to 100 l/min

0.5 l/min

G 1“ external

About 129 mm

< 2 mm²/s

FVA645GV200QT

10 to 200 l/min

1.0 l/min

G 1 1/4“ external

About 137.5 mm

< 2 mm²/s

* Conversion: 1 St = 1 cm²/s, 1 St = 10-4 m²/s, 1 cSt = 1 mm²/s

Technical data
Flow
Measuring principle
Measuring range
Accuracy
FVA 645 GV12QT/40QT
Resolution
Response time (63%)
Temperature
Measuring range
Accuracy
Resolution
Response time (63%)
Process connection
Pressure
Pressure loss
Operating conditions
Medium

Medium temperature
Ambient temperature
Ambient humidity
Electrical connection
Output signal
Supply
Connection
Construction length
Material (in contact with media)
Pipe section

Pressure pulsation, Kármán's whirl street
See above ‚Types‘
±1.5 % of final value from 0 to 100°C
with medium water
With medium water-glycol (42%), 30 to 100°C (viscosity about
4 mm²/s: ±5% of final value)
See above ‚Types‘
< 1 s (< 3 s for FVA 645 GV12QT)
0 to 100°C
±1 K at 25 to 80°C
±2 K at 0 to 100°C
0.5 K
<1 s at flow, 50% of final value
2 x external thread, see above ‚Types‘
10 bar (burst pressure > 16 bar)
Typ. 0.1 bar at flow 50% of final value
Water
Water-glycol (max. 42% Glykol)
FVA 645 GV12QT/40QT with viscosity < 4 mm²/s
FVA 645 GV100QT/200QT with viscosity < 2 mm²/s
0 to 100°C
-25 to +60°C
Up to 95% rH, non-condensing
2 x 0.5 to 3.5 V
5 V DC (±5%), <10 mA, via ALMEMO® connector
Sensor with 2.9 m connection cable
and ALMEMO® connector
See above ‚Types‘
Corrosion resistant coating, EPDM, PPS, PPA 40-GF
Stainless steel 1.4408, (inner tube: PPA 40-GF)

235

Sensors for measuring flow

Dimensions
Dimensions in mm
Sensor element
FVA 645 GV12QT
FVA 645 GV40QT
FVA 645 GV100QT
FVA 645 GV200QT

Turbine body
FVA 645 GV12QT
FVA 645 GV40QT

Turbine body

Turbine body

FVA 645 GV100QT

FVA 645 GV200QT

Use
Preparation
The green/yellow ground cable must be connected to the metal part of the sensor.

Measurement
The ALMEMO® connector of the connecting cable already contains important parameters such as measuring
range and scaling, so that the output voltage values of the flow sensor and the temperature sensor are already
displayed in l/min and °C, respectively.

Sensor protection
The medium flowing through the sensor must not contain any solid parts.
There is a sensitive membrane inside the flow meter. To protect it, sudden pressure surges must be avoided (e.g.
snapping of a valve).

236

Sensor for measuring speed

3.8.5 Sensor for measuring speed
Measuring principle
For speed measurement on shafts, wheels,
fans, etc., the optical reflex method is
recommended, for which practically
every measuring object can be provided
with the corresponding reflex marks.
With diffuse sensors, the transmitter and
receiver form a single unit. The light coming from the emitter is reflected back to
the receiver by an opposite object. The Fig. 3.8.25 Reflection light barrier
sensor switches if the reflected amount of
light at the receiver exceeds a certain adjustable threshold.
This amount of light in turn depends on the size and reflection properties of the object. To increase the range and
to improve the signal-to-noise ratio, special reflex foils should be used for speed measurement.

Basics
Optical reflection processes include the diffuse reflection light scanner and the photoelectric reflex switch.
Measurement
procedure

Characteristic properties

Reflection light barrier
(DIN EN 60947: Type D)

Detects only opaque objects. The detection range depends on the reflectivity of
the object, i.e. on surface condition and color.
Sensitive to dirt and to changes in the reflective properties of the object. These
influences can be compensated (within limits) with a controller for sensitivity.
Low installation effort, since the sensor consists of one unit and a rough
alignment is usually sufficient.

Reflection light barrier
(DIN EN 60947: Type R)

The use of retro reflectors achieves long ranges and a better signal-to-noise
ratio.
Less susceptible to interference, therefore well suited for use under difficult
conditions, e.g. outdoor applications or in dirty environments.

3.8.5.1 Speed sensor FUA 9192
Sensor characteristics
Features
The speed probe FUA 9192 works as a diffuse sensor, whose sensitivity can be adjusted with a potentiometer to
increase the functional safety.
For pulse evaluation, the speed probe is equipped with a special frequency measuring module that calculates the
revolutions per minute from the time between two pulses (see section 4.6.1). A stable display is achieved by
averaging over at least 500 ms.
The sensor is equipped with a 1.5 m cable and ALMEMO® connector. The delivery includes five reflective strips.

237

Sensor for measuring speed

Types
Sensor

Measuring range

Measuring principle

FUA9192

8 to max. 30000 UpM

Diffuse reflection light scanner

The same probe can also be used with another frequency measurement module as a light barrier for counting or
similar purposes.

Technical data
Measuring range
Light scanning time
Resolution
Accuracy
Coverage area
Sensitivity adjustment
Recognizable object
Distance hysteresis
Display switching status
Light type
External light limit
Ambient temperature
Storage temperature
Protection class
Optics
Permissible shock load
Permissible vibration stress
Idle current
Power supply
Connection
Material
Dimensions
Weight
Meets standard

238

8 to 30000 UpM (maximum)
> 1 ms
1 UpM
Up to 15000 UpM: ± 0.02 % of M. v. ± 1 digit
Up to 30000 UpM: ± 0.05 % of M. v. ± 1 digit
20 to 200 mm (depending on reflector)
With potentiometer
Opaque or reflector
≤ 10%
LED yellow
Red light 660 nm
Sun light: ≤ 20000 Lux
Halogen light: ≤ 5000 Lux
-25°C to + 55°C
-40°C to +70°C
IP 67 (according EN 60529)
2- lens system PC
b ≤ 30 g, T ≤ 1ms
f ≤ 55 Hz, a ≤ 1 mm
≤ 20 mA
> 8.5 V DC from meas. instrument, mains adapter recommended
Instrument connector M12x1
Incl. cable socket M12x1 angled
Incl. 1.5 m cable and ALMEMO® connector
Housing: brass, nickel plated
Light emission: PMMA
Diameter: M12 x 1 mm
Length: 55 mm
15g
EN 60 947-5-2

Sensor for measuring speed

Dimensions
Dimensions in mm

Electric connection:

Use
Preparation
Reflective adhesive tape
The measuring object must show a clear light-dark contrast at its circumference. If several bright sections (e.g.
rotor blades) are present, the speed is determined to be correspondingly too high.
The moving part is provided with a reflective adhesive strip and the probe is aligned to it. For function control,
a yellow signal lamp lights up on the back of the probe when the reflective tape is detected.
The reflective adhesive strip must be large enough, especially at higher speeds. Otherwise it can easily happen
that it cannot be seen by the sensor for a sufficiently long time.

Adjustment and sensitivity
To adjust the sensitivity of the speed sensor, the potentiometer is first turned all the way back and then slowly
turned up until the control LED flashes evenly and a stable display appears on the measuring device.

Distance to object
Even if the distance of the sensor from the object to be measured is too small or too large, it can be difficult to
detect the light reflected by the reflex adhesive tape. Different distances should be tried.

Measurement
The upper measuring range limit depends on the duty cycle light to dark. At a duty cycle of 1:1 (50%) 30000 rpm
are reached, at 1:10 (10%) correspondingly less, i.e. only 6000 rpm.

239

Sensor for measuring speed

240

Clamp current transformer

3.9 Electrical quantities
3.9.1 Clamp current transformer
Measuring principle
Current transformers are used to detect high alternating currents without contact and without interrupting the
circuit. In principle they consist of two separate transformer windings (B1 = primary winding with N1 turns, B2
= secondary winding with N2 turns) on a common iron core (closed magnetic circuit).

Fig. 3.9.1
Illustration of the meas. principle of a clamp current transformer

If an alternating current I1 flows through winding B1, a current I2 is excited in winding B2, which depends on
the winding ratio N1 to N2. In contrast to fixed panel-mounted current transformers, pincer current transformers
have a cut open magnetic circuit to be able to enclose a conductor. In practice, the primary winding B1 thus
consists of only one turn of the cable through which the current to be measured flows.

Fig. 3.9.2
Design and function of a
clamp current transformer

The following applies to the transmission ratio of a current transformer: I1 ∙ N1 = I2 ∙ N2
Example:
I1 = 100 A N1= 1 winding N2 = 1000 windings
I2 = (I1 x N1) / N2 = 100 x 1 / 1000 = 0.1 A
The transmission ratio is therefore: N2/N1 = I1 / I2 = 100 A / 0.1 A = 1000.

In the multimeter display, each mA AC is therefore equal to 1 A AC (primary current).

Selection, product overview
Reference
number

Measuring range

Frequency range

Containment capacity

FEA6049

1 A to 150 A AC

48 Hz to 500 Hz

Cable Ø 10 mm

FEA604MN

0.5 A to 200 A AC

40 Hz to 10 kHz

Cable Ø 20 mm
Rail 20 x 5 mm

Cable Ø 30 mm
Rail 30 x 63 mm
Other current clamps with AC voltage output than those offered here can be connected to ALMEMO® devices
via the AC voltage module ZA 9603-AKx (see chapter 4.2.2.1).
FEA6044N

2 A to 500 A AC

40 Hz to 1 kHz

241

Clamp current transformer

Application fields
FEA 604-9

Application-oriented design, especially suitable for measurement in narrow wiring. Ideal for
measurement of residual currents or measurements on devices with low current consumption.

FEA 604-MN

Asymmetrical shape of the pliers jaws, particularly suitable for enclosing cables and rails.
Ideal for measurements in systems with low power.

FEA 604-4N

Asymmetrical shape of the pliers jaws, particularly suitable for enclosing cables and rails.
Ideal for measurements in systems with low power.

Notes on measurements
If a very small current is to be measured, it is helpful to lead the cable several times through the opening of the
clamp current transformer and then divide the measured current by the number of windings.

3.9.1.1

Clamp current transformer for alternating current
Chauvin Arnoux Type Mini 09

Sensor characteristics

Fig. 3.9.3
Clamp current transformer FEA 604-9

Features
The FEA 604-9 has integrated rectification and is equipped with an ALMEMO® connection cable.

Technical data
Measuring range
Measuring accuracy at 50/60 Hz
Containment capacity
Transmission ratio
Output signal
Operating frequency
Safety norms
Permissible voltage
Weight
Nominal conditions
Ambient conditions
Operating temperature
Relative humidity
Storage temperature

242

1 A to 150 A AC
40 to 150 A: ± 4%
15 to 40 A: ± 3% ± 0.2 A
5 to 15 A: ± 6% ± 0.2 A
1 to 5 A: ±10% ± 0.2 A
Cable Ø 10 mm
100 mV DC/1 A AC
15 V DC
48 to 500 Hz
EN 61010-2-032 (version 2/2003)
300 V Cat. IV or 600 V Cat. III
About 180 g
25°C ±3 K, 1013 mbar, 20 to 75% rH
–10 to +50°C
10 to 85% rH
–40 to +80°C

Clamp current transformer

Connection cable

Cable 1.5 m with safety laboratory plugs, incl. safety connection coupling,
incl. 1.5 m ALMEMO® connection cable with banana plugs

Dimensions
Length130 mm, Height 37 mm, Width 25 mm

3.9.1.2

Clamp current transformer for alternating current
Chauvin Arnoux Type MN 88

Sensor characteristics

Fig. 3.9.4
Clamp current transformer FEA 604-MN

Features
The FEA 604-MN has integrated rectification and is equipped with an ALMEMO® connection cable.
Due to the asymmetrical shape of the pliers jaws, it is particularly suitable for enclosing cables and rails.

Technical data
Measuring range
Measuring accuracy at 50 Hz
Containment capacity
Transmission ratio
Output signal
Operating frequency
Safety norms
Overvoltage protection
Weight
Nominal conditions
Ambient conditions
Operating temperature
Relative humidity
Storage temperature
Connection cable

0.5 A to 200 A AC (The higher value corresponds to 120% of max. nominal
value.)
±3% of measured value ±0.5 A
Cable Ø 20 mm
Rail 20 x 5 mm
100 mV DC/1 A AC
20 V DC
40 Hz to 10 kHz
IEC 1010-1
Category III
About 180 g
25°C ±3 K, 1013 mbar
–10 to +55°C
0% to 90% rH at max. 40°C
–40 to +70°C
Built-in banana sockets, incl. 1.5 m ALMEMO® connection cable with
banana plugs

Dimensions
Length: 135 mm, Height: 50 mm, Width: 30 mm

243

Clamp current transformer

3.9.1.3

Clamp current transformer for alternating current
Chauvin Arnoux Type Y4N

Sensor characteristics

Fig. 3.9.5
Clamp current transformer FEA 604-4N

Features
The FEA 604-4N has integrated rectification and is equipped with an ALMEMO® connection cable.
Due to the asymmetrical shape of the pliers jaws, it is particularly suitable for enclosing cables and rails.

Technical data
Measuring range
Measuring accuracy at 50 Hz
Containment capacity
Transmission ratio
Output signal
Operating frequency
Safety norms
Overvoltage protection
Weight
Nominal conditions
Ambient conditions
Operating temperature
Relative humidity
Storage temperature
Connection cable

2 A to 500 A AC (The higher value corresponds to 120% of max. nominal
value)
±3% of measured value ±0.5 A
Cable Ø 30 mm
Rail 30 x 63 mm
1 mV DC/1 A AC
0.5 V DC
40 Hz to 1 kHz
IEC 348, IEC 1010-2-032
None
About 420 g
25°C ±3 K, 1013 mbar
–10 to +55°C
0% to 90% at max. 40°C
–40 to +70°C
Cable 1.5 m with safety laboratory plugs, incl. safety connection coupling,
incl. 1.5 m ALMEMO® connection cable with banana plugs

Dimensions
Length: 215 mm, Height: 66 mm, Width: 34 mm

244

Sensors for measuring optical quantities

3.10 Sensors for measuring optical quantities
Basics
What is optical radiation?
Electromagnetic radiation in the wavelength range from 100 nm to 1 mm is called optical radiation. However,
the limits of the wavelength range are not sharp and are binding for all applications.

orange

red

600 – 640 nm

640 – 780 nm

IRA

yellow
570 – 600 nm

3000 – 1000000 nm

green
490 – 570 nm

IRB

blue
430 – 490 nm

1400 – 3000 nm

violet
380 – 430 nm

IRC

UVA
315 – 380 nm

780 – 1400 nm

UVB
280 – 315 nm

Infrared Radiation (IR)

UVC

Visible Radiation (VIS), Light

100 – 280 nm

Ultraviolet Radiation
(UV)

Fig. 3.10.1 Wavelength of optical radiation

Optical radiation can be measured e.g. in radiation physical (radiometric), light technical (photometric), photobiological or plant physiological parameters.

Comparison of optical quantities in lighting technology and radiation physics
Each photometric quantity corresponds to a radiometric quantity for which the same relationships apply. The
differentiation of the quantities is made by index v (visual) and index e (energetic).
Lighting technology

Radiation physics

Quantity

Formula
sign

Dimension

Quantity

Formula
sign

Dimension

Luminous flux

ΦV

Lumen lm = cd ∙ sr

Radiant power

Φe

W

Light intensity

IV

Candela cd

Radiant intensity

Ie

W/sr

Luminance

LV

cd/m²

Radiance

Le

W/(sr ∙ m²)

Illuminance

EV

lux lx = lm/m²

Irradiance

Ee

W/m²

Amount of light
Exposure

QV
HV

Lumen secund lm ∙ s
lx ∙ s

Radiant energy
Irradiation

Qe
He

Ws
Ws/m²

245

Sensors for measuring optical quantities

Lighting technology / Photometry

Radiation physics / Radiometry

Photometry Limited to the range of the optical
spectrum (light) visible to the human
eye.

Radiometry

An essential feature of photometry is
the evaluation of the brightness
sensation with the spectral brightness
sensitivity function of the eye for
daytime vision or in rare cases for
night vision (DIN 5031).

Metrological evaluation of optical
radiation. The essential feature of
radiometry is the wavelengthindependent consideration of
radiation intensity.
Thus, radiometry differs from the
weighted measurement quantities
used in photometry, photobiology,
plant physiology, etc..

For this reason, radiation detectors for
photometric measurement tasks must
exhibit one of these spectral sensitivity
curves.
Luminous
flux

The light output of a light source
(lamp, light emitting diode, etc.).
Since lamps usually do not emit a
parallel light beam, measuring
geometries are used to measure the
luminous flux. These geometries
measure the luminous flux
independently of its spatial
distribution. These are primarily
integrating spheres or goniometers.

Radiant power The amount of energy per time
transported by electromagnetic
waves.

Light
intensity

The part of a luminous flux that
radiates in a certain direction.
Luminous intensity is an important
parameter for calculating the
efficiency and quality of lighting
equipment. It is measured by detectors
with a defined field of view at
distances in which the light source can
be considered a point light source.

Radiant
intensity

The quotient of the radiant power
emitted by a light source in a certain
direction and the solid angle
irradiated. The radiant intensity
serves to measure the spatial
distribution of the radiant power.

Luminance

The impression of brightness that an
illuminated or luminous surface gives
the eye.

Radiance

The radiance is used for the
evaluation of surface emitters. It is
the radiant power passing through a
surface in a certain direction divided
by the solid angle and by the
projection of the surface on a plane
perpendicular to the considered
direction. As measuring geometry
special tubes for radiance or
telescope attachments are used.

In many cases, luminance has a much
greater significance for the quality of
an illumination than illuminance.
To measure luminance, measuring
heads with a defined measuring field
angle are used.

246

Sensors for measuring optical quantities

Lighting technology / Photometry

Radiation physics / Radiometry

Illuminance The luminous flux that is emitted by
one or more light sources horizontally
or vertically onto a given surface. In
the case of non-parallel incidence of
light, which is the rule in practical
light measurement technology, a
cosine diffuser must be used as the
measurement geometry.

Irradiance

The quotient of the radiant power
impinging on a surface and the
illuminated surface. For the
measurement of irradiance, the
spatial evaluation of the incident
radiation is of great importance,
which is why a cosine-corrected field
of view function is given.

The spectral evaluation function
The relative spectral sensitivity of the human eye is given for the light-adapted eye (day vision) and for the darkadapted eye (night vision) with different functions. Because of the individual differences, these data are only
average values, but are sufficient for most technical purposes. The detailed data of the spectral sensitivity curves
are listed as table in DIN 5031.
The two different spectral effect functions result from the different "sensor types" of the eye. The spectral
brightness level for daytime vision (cone, > 10 cd/m2) is described with the function V(λ) and is the most frequently used function. The spectral luminosity for night vision (rods, < 0.001 cd/m2) is described with the V'(λ)
function and is rarely used in practice.

Fig. 3.10.2 Sensitivity of cones and rods in the eye as a function of the wavelength of light, values taken from table 2,
DIN 5031, 3rd part

Determination of photometric characteristics
There are internationally recognized recommendations for the metrological evaluation of the properties of materials with regard to their reflection, transmission and absorption as well as the stray light of lenses.
These are primarily CIE 130-1998 "Practical methods for the measurements of reflectance and transmittance",
DIN 5036 Part 3 "Radiation physics and photometric properties of materials", DIN 67507 "Light transmittance
of glazing, DIN 58186 "Determination of scattered light in optical imaging systems“.

247

Sensors for measuring optical quantities

Fig. 3.10.3 Light measurements with integrating sphere

The human eye perceives the different wavelengths of light as colors. The spectral sensitivity of the eye to the
different colors depends on the wavelength.
However, light is only the visible part of the electromagnetic spectrum. Ultraviolet radiation in the short wave
range and infrared radiation in the long wave range also affect the human organism.

Illuminance:
Humans are used to illuminance levels of daylight. On a cloudy winter day these are values of about 5000 lux,
on a sunny summer day about 100000 lux, and with artificial lighting usually only between 100 and 1000 lux are
reached.
However, sufficient light is an essential component for the well-being of people. Symptoms of fatigue caused by
too little light do not so much affect the eye itself, but rather the entire body.
For this reason, the DIN 5035/2 standard contains guideline values for the illuminance of workplaces to protect
health. These are legally stipulated in the guideline ASR 7/3 and must be observed.
The following nominal illuminances apply in closed rooms:
Offices

Office space
Writing and drawing places

300 Lux
750 Lux

Factories

Visual work in the production
process

1000 Lux

Hotels

Common rooms, reception, cash
desk

200 Lux

Stores

Front side of shop windows

1500 - 2500 Lux

Hospitals

Hospital room
Emergency rooms

100 - 150 Lux
500 Lux

Lecture halls, gymnasiums

300 Lux

Schools

Irradiance:
For radiometric radiation the term irradiance is used instead of illuminance (only for visible light, photometry).

Global radiation :
Global radiation is an important measure in environmental research and represents the total diffuse and direct
solar radiation incident on the earth's surface. The spectral range extends from the short-wave range at 300 nm
(UV-B) to the long-wave range at 5000 nm (IR).

248

Sensors for measuring optical quantities

UVA radiation:
The long-wave UV radiation (over 313 nm) reaches the earth's surface almost unfiltered, tans the human skin and
strengthens the immune system. In solariums, the biological effect of the UVA spectrum is used in combination
with other spectral ranges as a trigger for direct pigmentation (melanin coloration). Excessive irradiation promotes damage to connective tissue and skin aging.

UVB radiation:
The short-wave UV range (below 313 nm) can cause irreversible damage. The CIE recommendation summarizes
all spectral functions that can have an unfavorable effect on the human skin. This recommendation is described
in DIN 5050 and is considered a guideline. A popular measure of sunburn sensitivity is the UV index "UVI"
determined by the German Weather Service. The measurement results provide information about medically and
biologically relevant correlations directly or in comparison with other spectral ranges.

UV-Index
The UV index is an internationally established measurement. The erythema-effective irradiance (corresponds to
the sunburn effectiveness) of the UV radiation E(λ) of a horizontal surface is weighted and integrated with the
effect spectrum ser(λ) defined by the CIE (Commission Internationale de l'Eclairage → International Commission on Illumination).
ECIE = ∫ ser (λ) ⋅ E(λ)dλ

In order to obtain the UV index as a dimensionless value, the UV index is divided by 25 mW/m2.
The maximum UV index of a day suitable for warnings is defined as the highest 30-minute average value. The
weighting function ser (λ) takes into account the damaging effect of radiation, which is strongly dependent on
the wavelength.

249

12
11
10
9

0.2 W/m²

8
7
6
5

0.1 W/m²

UV radiation exposure category

0.3 W/m²

UV- Index

erythema-effective irradiance

Sensors for measuring optical quantities

extreme

very intensive

intensive

medium

4
3
2

low

Fig. 3.10.4
Irradiance and UV index

1

Selection, application fields
Measuring heads for measuring a specific spectral range
Type of radiation

Measured spectral range

Application/Sensor type

V-Lambda radiation

Visible light, according to the sensitivity

Interior, FLA623

of the human eye

Outdoor area, FLA633
High resolution, FLA 603

UVA radiation

Long wave UV radiation

Interior, FLA623

(tanning effect on the human skin)

Outdoor area, FLA633
High resolution, FLA 603

UVB radiation

Short wave UV radiation

Interior, FLA623
Outdoor area, FLA633

UVC radiation

UVC radiation, e.g. Hg-line at 256 nm

Interior, FLA623

Global radiation

Solar spectrum in the visible range

Interior, FLA623
Outdoor area, FLA633

and in the short-wave IR range
IR radiation

Solar spectrum in the short-wave IR range
(without visible range)

Interior, FLA623

Quantum radiation

Visible light absorbed by the chlorophyll of
plants during photosynthesis

Interior, FLA623
Outdoor area, FLA633
High resolution, FLA 603

250

Sensors for measuring optical quantities

Special measuring heads
Quantity

Reference number

Luminance

FLA 603 LDM2

Luminous flux

FLA 603 LSM4

Color temperature

FLAD 23 CCT

Irradiance, Radiometric measuring head

FLA 603 RW4

Sensor type
Image

Reference number

Features

FLA623

For indoor applications

FLA633,
FLA613

For outdoor measurements
Sensors with dome (FLA633) or plastic
ball (FLA613)
For direction-independent measurements

FLA603

Optical sensors with high resolution

251

Measuring heads for V-lambda radiation

3.10.1 Measuring heads for V-lambda radiation
Basics
V-lambda radiation is the spectral range of visible light, which corresponds to the sensitivity of the human eye.
The measured value is a measure for the perceived brightness.
The wavelength range extends from the end of the UV range at 400 nm to the beginning of the IR range at 720
nm with the maximum at 555 nm. The determined illuminance in 'LUX' can be converted directly into the irradiance 'W/m²'.
Measurements in this area have great importance for workplace design and lighting projects.

Selection, product overview
Sensor type

Spectral sensitivity

Maximum

Measuring range

FLAD03VL1

380 to 720 nm

555 nm

1 lx to 200 klx

FLA623VL

380 to 720 nm

555 nm

0.05 to about 170 klx

FLA633VLM

360 to 760 nm

550 nm

0.05 to about 170 klx

FLA613VLK

360 to 760 nm

555 nm

0 to about 50 klx

FLA603VL2

0.05 to about 9600 lx

FLA603VL4

1 to about 190 klx

Application fields
FLAD03VL1

Can be used in medical biological research, agriculture and automotive industry or for measuring artificial lighting.

FLA623VL

For indoor use. For the evaluation of lighting conditions e.g. at the workplace, use in agriculture, the automotive industry.

FLA633VLM

Especially suitable for outdoor measurements, e.g. in medical, biological and climate research,
in weather information and forecasting systems, in agriculture and for general population information.

FLA613VLK

Universally applicable, also outdoors, e.g. for photostability testing according to various international standards and ICH guidelines.

FLA603VL2

In lighting technology. All applications where DIN recommends the use of a class B luxmeter.

FLA603VL4

In sunlight. All applications where DIN recommends the use of a class B luxmeter.

252

Measuring heads for V-lambda radiation

3.10.1.1 Digital measuring head for illuminance
(V-Lambda) FLAD 03-VL1
Measuring principle
In nature, radiation always acts on flat surfaces. Accordingly, the receiving characteristic of a radiation measuring
receiver should correspond to that of a plane and the angle dependence of the received signal should have a cosfunction.
Since the photoelectric converter is often housed in a case protected against environmental influences, devices
must restore the original characteristic. New materials, e.g. PTFE, have good scattering properties today and with
a suitable empirically determined shape extremely good cosine characteristics can be achieved.
Therefore, after passing through the light entrance window (dome or flat glass) of the sensor, the electromagnetic
radiation first hits a diffuser material.
The scattered light is then sorted according to the desired wavelength spectrum using glass filters (optical filter
glass).
The remaining electromagnetic radiation hits a chip consisting mainly of silicon and generates a small current
flow in its PN junction.
The amount of current flow is equivalent to the irradiance and is brought to the level of the desired output signal
by an amplifier unit (operational amplifier). The operational amplifier is also used to calibrate the irradiance to
the output voltage, which can then be recorded by a data logger.

Sensor characteristics

Fig. 3.10.5
V-Lamda radiation sensor FLAD03VL1

Features
The measuring head works with its own AD converter. Used extension cables and the measuring device have no
influence on the accuracy of the measurement.
The spectral sensitivity is very well adapted to the sensitivity of the human eye and corresponds to device class
B according to DIN 5032.
The ALMEMO® D6 sensor has 4 sensor channels, one for the kilolux range and 3 additional channels with different resolutions for the lux range.
This sensor head is equipped with a D6 connector and is therefore particularly suitable for measuring low illuminances.
The measuring head FLAD 03 VL1 has a black anodized aluminium housing and is equipped with a 1.5 m long
cable. The measurement is cos-corrected. The measuring head is only suitable for indoor use.

253

Measuring heads for V-lambda radiation

Programming
Measuring range on delivery
Designition

Command

Range

Exp

ALMEMO®
measuring range

Dim

Resolution

1. Ev kLux

B-01

DIGI

-2

to 200

kL

0.01 klx

2. Ev Lux0

B-02

DIGI

0

to 65000

Lx

1 lx

3. Ev Lux1

B-03

DIGI

-1

to 6500

Lx

0.1 lx

4. Ev Lux2

B-04

DIGI

-2

to 650

Lx

0.01 lx

Configurable measuring ranges
Designition

Command

Range

Exp

ALMEMO®
measuring range

Dim

Resolution

1. Ev kLux

B-01

DIGI

-2

to 200

kL

0.01 klx

2. Ev Lux0

B-02

DIGI

0

to 65000

Lx

1 lx

3. Ev Lux1

B-03

DIGI

-1

to 6500

Lx

0.1 lx

4. Ev Lux2

B-04

DIGI

-2

to 650

Lx

0.01 lx

The measuring ranges of the measuring channels can be configured from a list of ranges in the sensor menu.

Technical data
Measuring range V-Lambda
ALMEMO® measuring ranges

Sensor system
Amplifier IC
Spectral sensitivity
Minimum resolution
Diffuser
Cos-correction
Linearity
Absolute error
V-Lambda adjustment
Working temperature
Standard conditions
Signal output
Switch-on time
Switch-off time
Measuring time
Refresh rate
Settling time
Sleep delay
Energy supply
Power consumption

254

1 lx to 200 klx
MR1: 0.00 to 200.00 klx
MR2: 0 to 65000 lx
MR3: 0.0 to 6500.0 lx
MR4: 0.00 to 650.00 lx
Si / interf. filter
8 levels with automatic adjustment
380 nm to 720 nm, maximum at 555 nm
0.02 lx
PTFE
Error f2 < 2,0%
< 1%
< 5%
< 3%
-20°C to +60°C
23°C ± 3 K, 0 to 90% rH (non-condensing)
I²C
<1s
<1s
<3s
1.5 seconds for all channels
3s
3s
6 to 13 V DC from the ALMEMO® device
Approx. 4 mA

Measuring heads for V-lambda radiation

Cable routing
Housing
Plug colors
Baud rate Standard
Mounting
Weight
ALMEMO® D6 connector
Refresh rate
Settling time

Lateral, fixed cable, 1.5 m long
Aluminium, black anodized
Two-colored, light and dark gray, red Lever
115.2 kBd (1200 Bd to 921 kBd selectable)
2 screws M3
Approx. 50 g

Supply voltage
Power consumption

1.5 s for all channels
3 s (For data logger operation in sleep mode a sleep delay must be
programmed)
From 6 V from the ALMEMO® device
Approx. 4 mA

Spectral sensitivity

Dimensions
Diameter

33 mm

Height about 29 mm

Fig. 3.10.6 Spectral sensitivity of FLAD03VL1

3.10.1.2 Illuminance measuring head FLA 623 VL
Measuring principle
See chapter 3.10.1.1.

Sensor chracteristics

Fig. 3.10.7
Illuminance measuring head FLA 623 VL

255

Measuring heads for V-lambda radiation

Features
This housing series is suitable for indoor applications. The aluminium housing is scratch-resistant black anodized
for long-term use and is equipped with a laterally arranged built-in plug for connecting the ALMEMO® connection cable.
It has a flat light entry window made of Teflon (PTFE). The material is UV-permeable and long-term stable
against radiation and environmental influences.
The measuring heads are supplied with a pluggable connection cable (length 2 m) with ALMEMO® connector.
The connection cable is also available in lengths of 5 and 10 m.
The ALMEMO® connector of the connection cable already contains important parameters such as measuring
range, scaling and physical dimension. The output voltage of the sensor (0 to 2V) is displayed in 2 measuring
channels with different resolutions as illuminance in lx (lux) and in klx (kilolux).
The sensor is delivered with a factory test certificate.

Programming
Measuring channel

ALMEMO® measuring range

Resolution

1. channel

Illuminance up to about 20000 lx

1 lx

2. channel

Illuminance up to about 170 klx

0.01 klx

Technical data
Measuring range
Measuring channel
Spectral sensitivity
Diffuser
Cos-correction
Linearity
Absolute error
V-Lambda adjustment
Nominal temperature
Working temperature
Signal output
Switch-on time
Energy supply
Electrical connection
Connection cable
Housing
Mounting
Weight

0.05 to about 170 klx
1. channel: up to 20000 lx
2. channel: up to 170 klx
380 nm to 720 nm, maximum at 555 nm
PTFE
Error f2 < 3
<1%
<5%
<3%
22°C ±2 K
-20°C to +60°C
0 to 2 V
<1s
via ALMEMO® connector (5 to 15 V DC)
Built-in connector, lateral
PVC cable, pluggable, with ALMEMO® connector
Aluminium, black anodized
2 M2 screws in the base plate
Approx. 50 g (without cable)

The sensor corresponds to device class B according to DIN 5032.

256

Measuring heads for V-lambda radiation

Dimensions

Spectral sensitivity

Diameter

33 mm

Height

about 32 mm

relative sensitivity

33 mm

Wavelength in nm

Fig. 3.10.8 Spectral sensitivity of FLA 623 VL

Use
Increase measurement accuracy
Dark correction
Any dark signal that may occur should be subsequently corrected by dark adjustment in the BASIC VALUE
function.
Proceed as follows:
1 Set the locking mode to 4.
2. Place the sensor in a dark room (radiant intensity/illuminance = 0)
3. Perform zero point adjustment. (Press ENTER, DELETE keys)
4. Set the locking mode back to 5.
When entering programming values, please also observe the operating instructions of your measuring device.

Sensor protection
Avoid soiling or scratching the measuring surface (diffuser)!

Calibration
Our optical sensors are calibrated ex works. The calibration values are stored and locked as correction values in
the ALMEMO® connector plug.
The calibration values must not be changed!
Never open the sensor! Otherwise the validity of the sensor calibration is no longer guaranteed.

257

Measuring heads for V-lambda radiation

3.10.1.3 Illuminance measuring head FLA 633 VLM
Measuring principle
See chapter 3.10.1.1.

Basics
The irradiance in W/m2 measured with this sensor can be converted directly into the illuminance 'Lux'.

Sensor characteristics

Fig. 3.10.9
Illuminance measuring head FLA 633 VLM

Features
This housing series is suitable for outdoor applications. The measuring heads have an anodized aluminium housing, which is scratch-resistant anodized for long-term outdoor applications. Its natural metal color prevents overheating during intense sunlight.
The sensors are equipped with a plastic dome made of polymethylmetacrylate (PMMA). The material is UVpermeable and long-term stable against radiation and environmental influences. It is therefore also used as a
viewing window in aircraft cockpits and submarines. The reception characteristics have been tested and proven
with great care.
The system is protected against rain and splash water. Silicone-bonded housing parts keep the interior absolutely
air and dust free. Inside there is an additional desiccant to prevent fogging of the dome from the inside.
The measuring heads are supplied with a connection cable (length 1.5 m) with ALMEMO® plug for connection
to an ALMEMO® device. They are also available with a connection cable of 5 m length.
The ALMEMO® connector of the connection cable already contains important parameters such as measuring
range, scaling and physical dimension. The output voltage of the sensor (0 to 2V) is available as a display value
for irradiance in W/cm² as well as in kLux.
The sensor is delivered with a test report.

Programming
Measuring channel

Range

ALMEMO® measuring range

Resolution

1. channel

D2.6

Illuminance up to 170 kLux

0.01 kLux

2. channel

D2.6

Illuminance up to about 250 W/cm²

0.01 W/cm²

258

Measuring heads for V-lambda radiation

Technical data
Measuring range
Spectral sensitivity
Max. spectral sensitivity
Diffuser
Cos-correction
Linearity
Absolute error
Nominal temperature
Working temperature
Signal output
Residual voltage
Energy supply
Cable routing
Housing
Dome
Mounting
Weight

1. channel: 0.05 up to 170 klx
2. channel: 0.07 up to 250 W/cm2
360 nm to 760 nm
550 nm
PTFE
Error f2 < 3%
< 1%
< 10%
22°C ± 2°C
-20°C to +60°C
0 V to 2 V
(E = 0) < 10 mV
5 V to 15 V
Down
Anodized aluminium
PMMA
2 screws M4, in base plate
Approx. 300 g

Spectral sensitivity

Dimensions
Dome:

Ø 40 mm

Housing:

Ø 79 mm

Height:

77 mm

Fig. 3.10.10 Spectral sensitivity of FLA 633 VLM

Use
Preparation
Screw the measuring head to a suitable holder (e.g. aluminium box profile) using 2 M4 screws. It must be aligned
as exactly horizontal as possible. The installation location must be selected so that the measuring head can be
exposed to sunlight all day long. The measuring head must have a free horizon in all directions. Installation near
houses and trees can falsify the measured value.

Sensor protection
The plastic dome is very sensitive to knocks and scratches. The assembly must be carried out with extreme care.
Damage caused by improper handling and glass breakage are not covered by the warranty.

259

Measuring heads for V-lambda radiation

Calibration
Our optical sensors are calibrated ex works. The calibration values are stored and locked as correction values in
the ALMEMO® connector plug.
The calibration values must not be changed!
Never open the sensor! Otherwise the validity of the calibration of the sensor is no longer guaranteed.

Maintenance
The electronic-optical part of the measuring head is maintenance-free, but should be calibrated regularly.
The plastic dome as well as the housing must be cleaned at least twice a year with a soft damp cloth or, if heavily
soiled, with clear water or, if necessary, dishwashing detergent, depending on the installation location.
Never use liquid cleaning agents with added abrasive agents or solvents for external cleaning.

3.10.1.4 Omnidirectional illuminance measuring head
FLA 613 VLK
Measuring principle
See chapter 3.10.1.1.

Sensor characteristics

Fig. 3.10.11
Illuminance measuring head FLA 613 VLK

Features
This housing series is particularly suitable for non-directional measurements due to the omnidirectional characteristic of the measuring head.
The probes are equipped with a spherical plastic body made of polymethylmetacrylate (PMMA). The material is
long-term stable against radiation and environmental influences. The receiving characteristics have been tested
and proven with great care.
The measuring heads have an anodized aluminium housing, which is scratch-resistant anodized for long-term
outdoor applications. Its natural metal color prevents overheating during intense sunlight.
Zero-ring seals between the housing parts keep the interior absolutely air and dust free. Its humidity is reduced
with a desiccant to prevent misting.

260

Measuring heads for V-lambda radiation

For connection to ALMEMO® devices the illuminance measuring head is equipped with an ALMEMO® connection cable (length 1.5 m) as standard. The ALMEMO® plug of the connection cable already contains important
parameters such as measuring range, scaling and physical dimension. The output voltage of the sensor (0 to 2V)
is available as a display value for illuminance in kLux.
The sensor is delivered with a test report.

Programming
Measuring
channel

Range

ALMEMO® measuring range

Resolution

1. channel

D2.6

Illuminance 0 to 50 kLux

0.01 kLux

Technical data
Measuring range
Spectral sensitivity
Max. spectral sensitivity
Diffuser
Polar pattern
Linearity
Absolute error
Nominal temperature
Working temperature
Signal output
Switch-on time
Energy supply
Cable routing
Sphere
Housing
Mounting
Weight

0 to 50 kLux
360 nm to 760 nm
555 nm
Plastics
See diagram below
< 1%
< 10%
22°C ± 2K
-20°C to +60°C
0 V to 2 V
<1s
Via ALMEMO® connector 5 to 15 V
To the side
Plastics
Anodized aluminium
2 screws M4, in base plate
Approx. 100 g

Spectral sensitivity and directional characteristic

Fig. 3.10.12
Spectral sensitivity
and directivity of
the FLA 613 VLK

261

Measuring heads for V-lambda radiation

Dimensions
Head:

Ø 40 mm

Height:

83 mm

Use
Preparation
See chapter 3.10.1.3.

Sensor protection
See chapter 3.10.1.3.

Maintenance
See chapter 3.10.1.3.

3.10.1.5 Illuminance measuring head FLA 603 VLx according
to DIN class B
Measuring principle
High-quality measuring head for determining illuminance, whose spectral adaptation is approximated to the
photometric evaluation function V(λ) for daytime vision (DIN quality class B, better 5%)

Sensor characteristics

Fig. 3.10.13
Illuminance measuring head FLA 603 VLx

262

Measuring heads for V-lambda radiation

Features
For direct connection to ALMEMO® devices the illuminance measuring head is equipped with an ALMEMO®
connection cable as standard (length approx. 1.5 m, other lengths on request).
The ALMEMO® plug of the connection cable already contains important parameters such as measuring range,
scaling and physical dimension, so that the output signal of the sensor is available as a display value of illuminance in lx (Lux).
The sensor is delivered with a factory calibration certificate in lx.

Types
Sensor type

Measuring range

FLA603VL2

0.05 lx to about 9600 lx

FLA603VL4

1 lx to about 190 klx

Programming
FLA603VL2
Measuring channel

Range

ALMEMO® measuring range

Resolution

1. channel

D26

Illuminance

0.01 lx

2. channel

D260

Illuminance

0.1 lx

3. channel

D2.6

Illuminance

0.001 klx

Measuring channel

Range

ALMEMO® measuring range

Resolution

1. channel

D26

Illuminance

0.1 lx

2. channel

D260

Illuminance

1 lx

3. channel

D2.6

Illuminance

0.01 klx

FLA603VL4

Technical data
Measuring range
FLA603VL2
FLA603VL4
Sensitivity
Spectral matching
Max. cos-deviation
Nominal temperature
Working / storage temperature
Humidity range

0.05 lx to about 9600 lx
1 lx to about 190 klx
About 20 pA/lx
Approximated to photometric evaluation functions V(λ)
for daytime vision, class B, better 5
Class B, < 3%
24 °C ± 2K
0 to 60°C / -10 to +80°C
10 to 90% non-condensing

The photometric sensitivity and cosine field of view function corresponds to DIN-5032 part 7 quality class B.

263

Measuring heads for V-lambda radiation

Spectral sensitivity

Fig. 3.10.14
Spectral sensitivity of FLA 603 VLx

Dimensions
Diameter:
Height:
Cos-Diffuser:

264

37 mm
20 mm
Ø 7 mm

Measuring heads for UVA radiation

3.10.2 Measuring heads for UVA radiation
Basics
UVA radiation has wavelengths in the range from 315 to 380 nm. This long-wave ultraviolet radiation has a
tanning effect on the human skin.

Selection, product overview
Sensor type

Spectral sensitivity

Maximum

Measuring range

FLA623UVA

310 to 400 nm

335 nm

0.02 to about 50 W/m2

FLA633UVA

310 to 400 nm

335 nm

0.001 to about 3 mW/cm2

FLA613UVAK

310 to 400 nm

355 nm

0 to about 50 W/m2

FLA603UV12

315 to 400 nm

see Fig. 3.10.22

0.00002 to about 3.8 mW/cm2

FLA603UV14

315 to 400 nm

see Fig. 3.10.22

0.0004 to about 70 mW/cm2

FLA603UV22

320 to 400 nm

see Fig. 3.10.24

0.00002 to about 3.8 mW/cm2

FLA603UV24

320 to 400 nm

see Fig. 3.10.24

0.0004 to about 100 mW/cm2

Application fields
FLA623UVA

Especially suitable for outdoor measurements, e.g. in medical, biological and climate research, in weather information and forecasting systems, in agriculture and for general population information.

FLA613UVAK

Universally applicable e.g. for photostability testing according to various international standards and ICH guidelines.

FLA 603 UV12

Examinations in occupational medicine

FLA 603 UV14

Measurements in industrial plants

FLA 603 UV22

Examinations in medical therapy

FLA 603 UV24

Industrial measurements of UV radiation curing

265

Measuring heads for UVA radiation

3.10.2.1 Illuminance measuring head FLA 623 UVA
Measuring principle
See chapter 3.10.1.1.
The spectral sensitivity is weighted according to the global solar radiation.

Sensor characteristics

Fig. 3.10.15
Illuminance measuring head FLA 623 UVA

Features
This housing series is suitable for indoor applications. The aluminium housing is scratch-resistant black anodized
for long-term use and is equipped with a laterally arranged built-in plug for connecting the ALMEMO® connection cable.
It has a flat light entry window made of Teflon (PTFE). The material is UV-permeable and long-term stable
against radiation and environmental influences.
For direct connection to ALMEMO® devices the UVA measuring head is equipped with a pluggable ALMEMO®
connection cable (length 2 m, optional 5 m and 10 m) as standard.
The ALMEMO® plug of the connection cable already contains important parameters such as measuring range,
scaling, and physical dimension, so that the output voltage of the sensor (0 to 2V) is available as a display value
for irradiance UVA in W/m².
The sensor is delivered with a factory test certificate.

Programming
Measuring channel

ALMEMO® measuring range

Resolution

1. channel

Illuminance up to 50 W/m²

0.01 W/m2

266

Measuring heads for UVA radiation

Technical data
Measuring range
Spectral sensitivity
Diffuser
Cos-correction
Linearity
Absolute error
Nominal temperature
Working temperature
Signal output
Switch-on time
Energy supply
Electrical connection
Connection cable
Housing
Mounting
Weight

Spectral sensitivity

0.02 to approx. 50 W/m²
310 to 400 nm, maximum at 335 nm
PTFE
Error f2 < 3%
< 1%
< 10%
22°C ± 2 K
-20°C to +60°C
0 to 2 V
<1s
Via ALMEMO® connector, (5 to 15 V DC)
Built-in connector, lateral
PVC cable, pluggable, with ALMEMO® connector
Aluminium, black anodized
2 M2 screws in the base plate
Approx. 50 g (without cable)

Dimension
Diameter

33 mm

Height

about 32 mm
33 mm

Fig. 3.10.16 Spectral sensitivty of FLA 623 UVA

Use
Increase measuring accuracy
See chapter 3.10.1.2.

Sensor protection
See chapter 3.10.1.2.

267

Measuring heads for UVA radiation

3.10.2.2 Illuminance measuring head FLA 633 UVA
Measuring principle
See chapter 3.10.1.1.
The spectral sensitivity is weighted according to the global solar radiation.

Sensor characteristics

Fig. 3.10.17
Illuminance measuring head FLA 633 UVA

Features
This housing series is suitable for outdoor applications. The measuring heads have an anodized aluminium housing, which is scratch-resistant anodized for long-term outdoor applications. Its natural metal color prevents overheating during intense sunlight.
The sensors are equipped with a plastic dome made of polymethylmetacrylate (PMMA). The material is UVpermeable and long-term stable against radiation and environmental influences. It is therefore also used as a
viewing window in aircraft cockpits and submarines.
The system is rain- and splash-proof. Silicone-bonded housing parts keep the interior absolutely air and dust free.
Inside there is an additional desiccant to prevent fogging of the dome from the inside.
The measuring heads are supplied with a connection cable (length 1.5 m) with ALMEMO® plug for connection
to an ALMEMO® device. They are also available with a connection cable of 5 m length.
The ALMEMO® connector of the connection cable already contains important parameters such as measuring
range, scaling and physical dimension. The output voltage of the sensor (0 to 2V) is available as a display value
for irradiance in mW/cm².
The sensor is delivered with a test report.

Programming
Measuring
channel

ALMEMO® measuring range

Resolution

1. channel

Illuminance up to 3 mW/cm²

1 µW/cm2

268

Measuring heads for UVA radiation

Technical data
Measuring range
Spectral sensitivity
Max. spectral sensitivity
Diffuser
Cos-correction
Linearity
Absolute error
Nominal temperature
Working temperature
Signal output
Residual voltage
Energy supply
Cable routing
Housing
Dome
Mounting
Weight

0.001 to approx. 3 mW/cm²
310 nm to 400 nm
335 nm
PTFE
Error f2 < 3%
< 1%
< 10%
22°C ± 2K
-20°C to +60°C
0 V to 2 V
(E = 0) < 10 mV
5 V to 15 V, via ALMEMO® connector
Down
Anodized aluminium
PMMA (UV-permeable)
2 screws M4 in base plate
Approx. 300 g

Spectral sensitivity

Dimensions
Dome:

Ø 40 mm

Housing:

Ø 79 mm

Height:

77 mm

Fig. 3.10.18 Spectral sensitivity of FLA 633 UVA

Use
See chapter 3.10.1.3.

Maintenance
See chapter 3.10.1.3.

269

Measuring heads for UVA radiation

3.10.2.3 Omnidirectional UVA measuring head FLA 613 UVAK
Measuring principle
See chapter 3.10.1.1.

Sensor characteristics

Fig. 3.10.19
UVA measuring head FLA 613 UVAK

Features
This housing series is particularly suitable for non-directional measurements due to the omnidirectional characteristic of the measuring head.
The probes are equipped with a spherical plastic body made of polymethylmetacrylate (PMMA). The material is
long-term stable against radiation and environmental influences. The receiving characteristics have been tested
and proven with great care.
The measuring heads have an anodized aluminium housing, which is scratch-resistant anodized for long-term
outdoor applications. Its natural metal color prevents overheating during intense sunlight.
Zero-ring seals between the housing parts keep the interior absolutely air and dust free. Its humidity is reduced
with a desiccant to prevent misting.
For connection to ALMEMO® devices the illuminance measuring head is equipped with an ALMEMO® connection cable (length 1.5 m) as standard. The ALMEMO® plug of the connection cable already contains important
parameters such as measuring range, scaling and physical dimension. The output voltage of the sensor (0 to 2V)
is available as a display value for illuminance in W/m2.
The sensor is delivered with a test report.

Programming
Measuring channel

ALMEMO® measuring range

Resolution

1. channel

Illuminance 0 to 50 W/m²

0.01 W/m²

Technical data
Measuring range
Spectral sensitivity
Max. spectral sensitivity
Diffuser
Polar pattern

270

0 to approx. 50 W/m2
310 nm to 400 nm
355 nm
PMMA
See diagram below

Measuring heads for UVA radiation

Linearity
Absolute error
Nominal temperature
Working temperature
Signal output
Switch-on time
Energy supply
Cable routing
Housing
Sphere
Mounting
Weight

< 1%
< 10%
22°C ± 2K
-20°C to +60°C
0 V to 2 V
<1s
Via ALMEMO® connector 5 to 15 V
To the side
Anodized aluminium
PMMA (UV-permeable)
2 screws M4, in base plate
Approx. 100 g

Spectral sensitivity

Fig. 3.10.20
Spectral sensitivity
and directional
characteristic

Dimensions
Head diameter: 40 mm
Total height:

83 mm

Use
Preparation
See chapter 3.10.1.3.

Sensor protection
See chapter 3.10.1.3.

Maintenance
See chapter 3.10.1.3.

271

Measuring heads for UVA radiation

3.10.2.4 UVA irradiance measuring head FLA 603 UV12/14
Sensor characteristics

Fig. 3.10.21
UVA irradiance measuring head FLA 603 UV12/14

Features
For direct connection to ALMEMO® devices the UVA irradiance measuring head is equipped with an ALMEMO®
connection cable (length approx. 1.5 m, other lengths on request) as standard.
The ALMEMO® connector of the connection cable already contains important parameters such as measuring
range, scaling and physical dimension, so that the output signal of the sensor is available as an irradiance display
value in mW/cm2.
The measured values can be distributed to different ALMEMO® measuring channels with different sensitivity.
Measuring geometry with cosine diffuser instead of a simple diffusing plate.
The sensor is delivered with a factory calibration certificate.

Types
Sensor type

Measuring range

Spectral sensitivity

FLA603UV12

0.00002 to 3.8 mW/cm2

315 to 400 nm

FLA603UV14

0.0004 to 70 mW/cm2

315 to 400 nm

Programming
For FLA603UV12
Measuring
channel

ALMEMO® measuring range

Resolution

1. to 3. channel

Irradiance divided 0.00002 to 3.8 mW/cm2

Smallest resolution 20 nW/cm2

Measuirng
channel

ALMEMO® measuring range

Resolution

1. to 3. channel

Irradiance devided 0.0004 to 70 mW/cm2

Smallest resolution
100 nW/cm2

For FLA603UV14

272

Measuring heads for UVA radiation

Technical data
Measuring range
FLA603UV12
FLA603UV14
Spectral sensitivity
Max. cos-deviation
Nominal temperature
Operating / storage temperature
Humidity range

0.00002 to 3.8 mW/cm2
0.0004 to 70 mW/cm2
315 to 400 nm
< 5%
24 °C ± 2K
0 to 60°C / -10 to +80°C
10 to 90% non-condensing

Dimensions

Spectral sensitivity

Diameter
37 mm
Height
ca. 32 mm
Cos-diffuser Ø 15 mm

Fig. 3.10.22 Spectral sensitivity of FLA 603 UV12/14

3.10.2.5 UVA irradiance measuring head FLA 603 UV 22/ 24
Sensor characteristics

Fig. 3.10.23
UVA irradiance measuring head FLA 603 UV 22/24

Features
For direct connection to ALMEMO® devices the UVA irradiance measuring head is equipped with an ALMEMO®
connection cable (length approx. 1.5 m, other lengths on request) as standard.
The ALMEMO® connector of the connection cable already contains important parameters such as measuring
range, scaling and physical dimension, so that the output signal of the sensor is available as an irradiance display
value in mW/cm2.
The measured values can be distributed to different ALMEMO® measuring channels with different sensitivity.
Measuring geometry with cosine diffuser instead of a simple diffusing plate.
The probe is supplied with a factory calibration certificate.

273

Measuring heads for UVA radiation

Types
Sensor type

Measuring range

Spectral sensitivity

FLA603UV22

0.00002 to 3.8 mW/cm2

320 to 400 nm

FLA603UV24

0.0004 to 70 mW/cm2

320 to 400 nm

Programming
For FLA603UV22
Measuring
channel

ALMEMO® measuing range

Resolution

1. to 3. channel

Irradiance devided 0.00002 to 3.8 mW/cm2

Smallest resolution 20 nW/cm2

Measuring
channel

ALMEMO® measuring range

Resolution

1. to 3. channel

Irradiance devided 0.0004 to 70 mW/cm2

Smallest resolution 100 nW/cm2

For FLA603UV24

Technical data
Measuring range
FLA603UV22
FLA603UV24
Spectral sensitivity
Max. cos-deviation
Nominal temperature
Operating- / storage
temperature
Range of humidity

0.00002 to 3.8 mW/cm2
0.0004 to 70 mW/cm2
320 to 400 nm
<5%
24 °C ± 2K
0 to 60°C / -10 to +80°C
10 to 90% non condensing

Spectral sensitivity

Dimensions
Diameter
37 mm
Height
ca. 32 mm
Cos-diffuser Ø 15 mm

Fig. 3.10.24 Spectral sensitivity of FLA 603 UV 22/24

274

Measuring heads for UVB radiation

3.10.3 Measuring heads for UVB radiation
Measuring principle
UVB radiation is in the range of 280 to 315 nm (wavelengths shorter than UVA radiation).

Selection, product overview
Sensor type

Spectral sensitivity

Maximum

Measuring range

FLA623UVB

265 to 315 nm

297 nm

0.002 to about 5 W/m2

FLA633UVB

265 to 315 nm

297 nm

0.02 to about 50 μW/cm2

Application fields
FLA623UVB

Determination of the UV index

FLA633UVB

Particularly suitable for outdoor measurements, e.g. in medical, biological and climate research,
in weather information and forecasting systems, in agriculture and for general population information.

3.10.3.1

UVB Irradiance measuring head FLA 623 UVB

Measuring principle
See chapter 3.10.1.1.
The spectral sensitivity is weighted according to the global solar erythema radiation (sunburn-producing) according to the recommendation of the CIE (Commission Internationale de l'Eclairage). The UV index can be determined.

Sensor characteristics

Fig. 3.10.25
UVB Irradiance measuring head FLA 623 UVB

Features
This housing series is suitable for indoor applications. The aluminium housing has a scratch-resistant black
anodized finish for long-term use and is equipped with a side-mounted connector for plugging in the ALMEMO®
connection cable.

275

Measuring heads for UVB radiation

It has a flat light entry window made of Teflon (PTFE). The material is UV-permeable and long-term stable
against radiation and environmental influences.
For direct connection to ALMEMO® instruments, the UVA measuring head is equipped as standard with a pluggable ALMEMO® connection cable (length 2 m, optionally 5 m and 10 m).
Important parameters such as measuring range, scaling and physical dimension are already stored in the ALMEMO® connector of the connection cable, so that the output voltage of the sensor (0 to 2V) is available as
display value irradiance UVB in W/m².
The sensor is delivered with a factory test certificate.

Programming
Measuring channel

ALMEMO® measuring range

Resolution

1. channel

Irradiance to about 5 W/m²

0.001 W/m2

Technical data
Measuring range
Spectral sensitivity
Diffusor
Cos-correction
Linearity
Absolute error
Nominal temperature
Operating temperature
Signal output
Switch-on time
Power supply
Electrical connection
Connection-cable
Housing
Mounting
Weight

0.002 to about 5 W/m²
265 nm to 315 nm, maximum at 297 nm
PTFE
Error f2 < 3 %
<1%
< 10 %
22°C ± 2 K
-20°C to +60°C
0 to 2 V
<1s
Via ALMEMO® connector, (5 to 15 V DC)
Built-in connector, lateral
PVC-cable, connectable, with ALMEMO® connector
Aluminium, black anodized
2 screws M2 in the base plate
ca. 50 g (without cable)

Spectral sensitivity

Dimensions
Diameter

33 mm

Height

about 32 mm

33 mm

Fig. 3.10.26 Spectral sensitivity of FLA 623 UVB

276

Measuring heads for UVB radiation

Use
Increase measuring accuracy
See chapter 3.10.1.2.

Sensor protection
See chapter 3.10.1.2.

3.10.3.2 UVB measuring head FLA 633 UVB
Measuring principle
See chapter 3.10.1.1.
The relative spectral sensitivity of the sensor is specially adapted to the erythema curve according to DIN 5050.
The erythema sensor precisely detects the skin-damaging components from this spectral range.

Sensor characteristics

Fig. 3.10.27
UVB measuring head FLA 633 UVB

Features
This housing series is suitable for outdoor applications. The measuring heads have an anodized aluminium housing, which is scratch-resistant anodized for long-term outdoor applications. Its natural metal color prevents
excessive heating in intense sunlight.
The probes are equipped with a plastic dome made of polymethylmetacrylate (PMMA). The material is UVtransparent and has long-term stability against radiation and environmental influences. It is therefore also used
in aircraft cockpits and submarines as a viewing window. The reception characteristics have been tested and
proven with great care.
The system is rain and splash proof. Silicon bonded housing parts keep the interior absolutely free of air and dust.
Inside there is an additional desiccant to prevent fogging of the dome from the inside.
The measuring heads are supplied with a connection cable (length 1.5 m) that can be plugged into the sensor and
has an ALMEMO® plug for connection to an ALMEMO® device. They are also available with a 5 m connection
cable.
Important parameters such as measuring range, scaling and physical dimension are already stored in the ALMEMO® connector of the connection cable, so that the output voltage of the sensor (0 to 2V) is available as
display value irradiance in µW/cm2.
The sensor is supplied with a test protocol.

277

Measuring heads for UVB radiation

Programming
Measuring
channel

ALMEMO® measuring range

Resolution

1. channel

Irradiance 0 to about 50 µW/cm²

0.01 µW/cm2

Technical data
Measuring range
Spectral sensitivity
Max. spectral sensitivity
Diffusor
Cos-correction
Linearity
Absolute error
Nominal temperature
Operating temperature
Signal output
Residual voltage (E=0)
Power supply
Cable routing
Housing
Dome
Mounting
Weight

0 to ca. 50 µW/cm²
265 nm to 315 nm
297 nm
PTFE
Error f2 < 3%
< 1%
< 10%
22°C ± 2K
–20°C to +60°C
0 V to 2 V
< 10 mV
5 V to 15 V, via ALMEMO® connector
Down
Anodized aluminium
PMMA (UV- permeable)
2 screws M4 in the base plate
About 300 g

Spectral sensitivity

Fig. 3.10.28 Spectral sensitivity of FLA 633 UVB

278

Dimensions
Dome:

Ø 40 mm

Housing:

Ø 79 mm

Height:

77 mm

Measuring heads for UVB radiation

Use
Preparation
See chapter 3.10.1.3.

Sensor protection
See chapter 3.10.1.3.

Maintenance
See chapter 3.10.1.3.

279

Measuring heads for UVC radiation

3.10.4 Measuring heads for UVC radiation
Selection, product overview
Sensor type

Spectral sensitivity

Maximum

Measuring range

FLA623UVC

220 to 280 nm

265 nm

1 to about 1990 mW/m2

Application fields
FLA623UVC

Measurement of UVC radiation, e.g. Hg line at 256 nm.

The measuring head can be used in water disinfection plants, among others.

3.10.4.1 Irradiance measuring head FLA 623 UVC
Measuring principle
See chapter 3.10.1.1.

Sensor chracteristics

Fig. 3.10.29
Irradiance measuring head FLA 623

Features
This housing series is suitable for indoor applications. The aluminium housing has a scratch-resistant black
anodized finish for long-term use and is equipped with a side-mounted plug for plugging in the ALMEMO®
connection cable.
It has a flat light entry window made of Teflon (PTFE). The material is UV-permeable and long-term stable
against radiation and environmental influences.
For direct connection to ALMEMO® instruments, the UVA measuring head is equipped as standard with a pluggable ALMEMO® connection cable (length 2 m, optionally 5 m and 10 m).
Important parameters such as measuring range, scaling and physical dimension are already stored in the ALMEMO® connector of the connection cable, so that the output voltage of the sensor (0 to 2V) is available as
display value irradiance UVC in mW/m².
The sensor is delivered with a factory test certificate.

280

Measuring heads for UVC radiation

Programming
Measuring channel

ALMEMO® Measuring range

Resolution

1. channel

Irradiance up to about 1990 mW/m²

0.1 mW/m²

Technical data
Measuring range
Spectral sensitivity
Diffusor
Cos-correction
Linearity
Absolute error
Nominal temperature
Operating temperature
Signal output
Switch-on time
Power supply
Electrical connection
Connection cable
Housing
Mounting
Weight

1 to about 1990 mW/m²
220 nm to 280 nm, maximum at 265 nm
PTFE
Error f2 < 3%
< 1%
< 10%
22°C ± 2 K
-20°C to +60°C
0 to 2 V
<1s
Via ALMEMO® connector, (5 to 15 V DC)
Built-in connector, lateral
PVC-cable, connectable, with ALMEMO® connector
Aluminium, black anodized
2 screws M2 in the base plate
About 50 g (without cable)

Spectral sensitivity

Dimensions
Diameter

33 mm

Heigth

about 32 mm

33 mm

Fig. 3.10.30 Spectral sensitivity of measuring head FLA 623 UVC

Use
Increase measuring accuracy and sensor protection
See chapter 3.10.1.2.

281

Measuring heads for global radiation

3.10.5 Measuring heads for global radiation
Basics
Global radiation comprises the visible and the short-wave IR range of the solar spectrum. It is composed of the
diffuse and direct solar radiation.

Selection, product overview
Sensor type

Spectral sensitivity

Maximum

Measuring range

FLA623GS

400 to 1100 nm

780 nm

0.4 to about 1300 W/m2

FLA633GS

400 to 1100 nm

780 nm

0.4 to about 1200 W/cm2

Application fields
FLA633GS

Particularly suitable for outdoor measurements, e.g. in medical and biological research, in climate
research, in weather information and forecasting systems, in agriculture and for general population information.

3.10.5.1 Irradiance measuring head FLA 623 GS
Measuring principle
See chapter 3.10.1.1.

Sensor characteristics

Fig. 3.10.31
Irradiance measuring head FLA 623 GS

Features
This housing series is suitable for indoor applications. The aluminium housing has a scratch-resistant black
anodized finish for long-term use and is equipped with a side-mounted plug for plugging in the ALMEMO®
connection cable.

282

Measuring heads for global radiation

It has a flat light entry window made of Teflon (PTFE). The material is UV-permeable and long-term stable
against radiation and environmental influences.
For direct connection to ALMEMO® instruments, the UVA measuring head is equipped as standard with a pluggable ALMEMO® connection cable (length 2 m, optionally 5 m and 10 m).
Important parameters such as measuring range, scaling and physical dimension are already stored in the ALMEMO® connector of the connection cable, so that the output voltage of the sensor (0 to 2V) is available as
display value irradiance in W/m².
The sensor is delivered with a factory test certificate.

Programming
Measuring channel

ALMEMO® measuring range

Resolution

1. channel

Global radiation up to 1300 W/m²

0.1 W/m²

Technical data
Measuring range
Spectral sensitivity
Diffusor
Cos-correction
Linearity
Absolute error
Nominal temperature
Operating temperature
Signal output
Switch-on time
Power supply
Electrical connection
Connection cable
Housing
Mounting
Weight

0.4 up to 1300 W/m²
400 nm to 1100 nm, maximum at 780 nm
PTFE
Error f2 < 3%
< 1%
< 10%
22°C ± 2 K
-20°C to +60°C
0 to 2 V
<1s
Via ALMEMO® connector (5 to 15 V DC)
Built-in connector, lateral
PVC cable, connectable, with ALMEMO® connector
Aluminium, black anodized
2 screws M2 in the base plate
About 50 g (without cable)

Spectral sensitivity

Dimensions
Diameter

33 mm

Height

about 32 mm
33 mm

Fig. 3.10.32 Spectral sensitivity of measuring head FLA 623 GS

283

Measuring heads for global radiation

Use
Increase measuring accuracy
See chapter 3.10.1.2.

Sensor protection
See chapter 3.10.1.2.

3.10.5.2 Irradiance measuring head FLA 633 GS
Measuring principle
See chapter 3.10.1.1.
The measuring head detects almost 90% of the solar spectrum in the range from 400 nm to 1100 nm and thus
captures VIS (visible light) and part of the short-wave IR range.

Sensor characteristics

Fig. 3.10.33
Irradiance measuring head FLA 633 GS

Features
This housing series is suitable for outdoor applications. The measuring heads have an anodized aluminium housing, which is scratch-resistant anodized for long-term outdoor applications. Its natural metal color prevents
excessive heating in intense sunlight.
The probes are equipped with a plastic dome made of polymethylmetacrylate (PMMA). The material is UVtransparent and has long-term stability against radiation and environmental influences. It is therefore also used
in aircraft cockpits and submarines as a viewing window. The reception characteristics have been tested and
proven with great care.
The system is rain and splash proof. Silicon bonded housing parts keep the interior absolutely free of air and dust.
Inside there is an additional desiccant to prevent fogging of the dome from the inside.
The measuring heads are supplied with a connection cable (length 1.5 m) that can be plugged into the sensor and
has an ALMEMO® plug for connection to an ALMEMO® device. They are also available with a 5 m connection
cable.
Important parameters such as measuring range, scaling and physical dimension are already stored in the ALMEMO® connector of the connection cable, so that the output voltage of the sensor (0 to 2V) is available as
display value irradiance in W/cm².
The sensor is delivered with a test protocol.

284

Measuring heads for global radiation

Programming
Measuring channel

ALMEMO® measuring range

Resolution

1. channel

Irradiance 0 to about 1200 W/cm²

1 W/cm2

Technical data
Measuring range
Spectral sensitivity
Max. spectral sensitivity
Diffusor
Cos-correction
Linearity
Absolute Error
Nominal temperature
Operating temperature
Signal output
Residual voltage
Power supply
Cable routing
Housing
Dome
Mounting
Weight

0 up to 1200 W/cm²
400 nm to 1100 nm
780 nm
PTFE
Error f2 < 3%
< 1%
< 10%
22°C ± 2 K
–20°C to +60°C
0 V to 2 V
(E = 0) < 10 mV
5 V to 15 V, via ALMEMO® connector
Down
Anodized aluminium
PMMA
2 screws M4, in base plate
About 300 g

Spectral sensitivity

Dimensions
Dome:

Ø 40 mm

Housing:

Ø 79 mm

Height:

77 mm

Fig. 3.10.34 Spectral sensitivity of measuring head FLA 633 GS

285

Measuring heads for infrared radiation

3.10.6 Measuring heads for infrared radiation
Selection, product overview
Sensor type

Spectral sensitivity

Maximum

Measuring range

FLA623IR

800 to 1100 nm

950 nm

0.1 to about 400 W/m2

Application fields
FLA623IR

The measuring head measures in the short-wave infrared range. It is therefore particularly suitable for measuring the infrared portion of the solar spectrum.

3.10.6.1 Irradiance measuring head FLA 623 IR
Measuring principle
See chapter 3.10.1.1.

Sensor characteristics

Fig. 3.10.35
Irradiance measuring head FLA 623 IR

Features
This housing series is suitable for indoor applications. The aluminium housing has a scratch-resistant black
anodized finish for long-term use and is equipped with a side-mounted plug for plugging in the ALMEMO®
connection cable.
It has a flat light entry window made of Teflon (PTFE). The material is UV-permeable and long-term stable
against radiation and environmental influences.
For direct connection to ALMEMO® instruments, the UVA measuring head is equipped as standard with a pluggable ALMEMO® connection cable (length 2 m, optionally 5 m and 10 m).
Important parameters such as measuring range, scaling and physical dimension are already stored in the ALMEMO® connector of the connection cable, so that the output voltage of the sensor (0 to 2V) is available as
display value irradiance in W/m².
The sensor is delivered with a factory test certificate.

286

Measuring heads for infrared radiation

Programming
Measuring channel

ALMEMO® measuring range

Resolution

1. channel

Infrared radiation up to about 400 W/m²

0.01 W/m²

Technical data
Measuring range
Spectral sensitivity
Diffusor
Cos-correction
Linearity
Absolute error
Nominal temperature
Operating temperature
Signal output
Switch-on time
Power supply
Electrical connection
Connection cable
Housing
Mounting
Weight

0.1 to about 400 W/m²
800 nm to 1100 nm, maximum at 950 nm
PTFE
Error f2 < 3%
< 1%
< 10%
22°C ± 2 K
-20°C to +60°C
0 to 2 V
<1s
Via ALMEMO® connector, (5 to 15 V DC)
Built-in connector, lateral
PVC cable, connectable, with ALMEMO® connector
Aluminium, black anodized
2 screws M2 in the base plate
About 50 g (without cable)

Spectral sensitivity

Dimensions
Diameter

33 mm

Height

about 32 mm
33 mm

Fig. 3.10.36 Spectral sensitivity of measuring head FLA 623 IR

Use
Increase measuring accuracy
See chapter 3.10.1.2.

Sensor protection
See chapter 3.10.1.2.

287

Measuring heads for quantum radiation

3.10.7 Measuring heads for quantum radiation
Basics
Quantum radiation is the part of visible light that is absorbed by the chlorophyll of plants. The number of absorbed
photons is decisive for the productivity of photosynthesis. Therefore, it is not the irradiance that is measured in
W/m2, but the photon flux density in μmol/m2s.

Selection, product overview
Sensor type

Spectral sensitivity

Maximum

Measuring range

FLA623PS

380 to 720 nm

420 and 700 nm

1 to about 3000 μmol/m2s

FLA603PS4

400 to 700 nm

see Fig. 3.10.40

0.0002 to 3.8 μmol/m2s

FLA603PS5

400 to 700 nm

see Fig. 3.10.40

0.2 μmol/m2s to 7 mmol/m2s

Application fields
FLA623PS

To assess the development conditions of plants in the open field and greenhouse.

FLA603PS4/PS4WG

Measurement of photosynthetically effective irradiances. Measurement of residual light
(twilight, artificial lighting).

FLA603PS5/PS5WG

Measurement of photosynthetically effective irradiances. Measurement in the greenhouse area in daylight.

3.10.7.1 Quantum radiation measuring head FLA 623 PS
Measuring principle
See chapter 3.10.1.1.

Sensor characteristics

Fig. 3.10.37
Quantum radiation measuring head FLA 623 PS

288

Measuring heads for quantum radiation

Features
This housing series is suitable for indoor applications. The aluminium housing has a scratch-resistant black
anodized finish for long-term use and is equipped with a side-mounted plug for plugging in the ALMEMO®
connection cable.
It has a flat light entry window made of Teflon (PTFE). The material is UV-permeable and long-term stable
against radiation and environmental influences.
For direct connection to ALMEMO® instruments, the UVA measuring head is equipped as standard with a pluggable ALMEMO® connection cable (length 2 m, optionally 5 m and 10 m).
Important parameters such as measuring range, scaling and physical dimension are already stored in the ALMEMO® connector of the connection cable, so that the output voltage of the sensor (0 to 2V) is available as a
display value the photon current density in μmol/m2s.
The sensor is delivered with a factory test certificate.

Programming
Measuring
channel
1.

channel

ALMEMO® measuring range

Resolution

Quantum radiation up to 3000 μmol/m²s

0.1 μmol/m²s

Technical data
Measuring range
Spectral sensitivity
Diffusor
Cos-correction
Linearity
Absolute error
Nominal temperature
Operating temperature
Signal output
Switch-on time
Power supply
Electrical connection
Connection cable
Housing
Mounting
Weight

1 to about 3000 μmol/m²s
380 nm to 720 nm, maximum to 420 and 700 nm
PTFE
Error f2 < 3%
< 1%
< 10%
22°C ±2 K
-20°C to +60°C
0 to 2 V
<1s
Via ALMEMO® connector, (5 to 15 V DC)
Built-in connector, lateral
PVC cable, connectable, with ALMEMO® connector
Aluminium, black anodized
2 screws M2 in the base plate
About 50 g (without cable)

289

Measuring heads for quantum radiation

Dimensions

Spectral sensitivity

Diameter

33 mm

Height

about 32 mm
33 mm

Fig. 3.10.38 Spectral sensitivity of FLA 623 PS

Use
Increase measuring accuracy
See chapter 3.10.1.2.

Sensor protection
See chapter 3.10.1.2.

3.10.7.2 Photosynthesis measuring head FLA 603 PS4/
PS4WG/ PS5/ PS5WG
Sensor characteristics

Fig. 3.10.39
Photosynthesis measuring head FLA 603 PSxxx

Features
For direct connection to ALMEMO® devices, the UVA irradiance measuring head is equipped with an ALMEMO® connection cable (length approx. 1.5 m, other lengths on request) as standard.
Important parameters such as measuring range, scaling and physical dimension are already stored in the ALMEMO® connector of the connection cable, so that the output signal of the sensor is available as a display value

290

Measuring heads for quantum radiation

photon current density in μmol/m2s.
The measured values can be divided among different ALMEMO® measuring channels with different sensitivities.
Measuring geometry with cosine diffuser instead of simple diffusing disk for highest quality requirements.
Waterproof versions of this probe with transparent quartz dome (see figure 3.10.39) are available.
The probe is delivered with a factory calibration certificate.

Types
Sensor type

Measuring range

Spectral
sensitivity

Type of radiation

FLA603PS4

0.2 nmol/m2s
to 3.8 µmol/m2s

400 to 700 nm

Photosynthetically active radiation

FLA603PS4WG

0.2 nmol/m2s
to 3.8 µmol/m2s

400 to 700 nm

Photosynthetically active radiation,
waterproof version with transparent quartz
dome

FLA603PS5

200 nmol/m2s
to 7 mmol/m2s

400 to 700 nm

Photosynthetically active radiation

FLA603PS5WG

200 nmol/m2s
to 7 mmol/m2s

400 to 700 nm

Photosynthetically active radiation,
waterproof version with transparent quartz
dome

Programming
For FLA603PS4 / PS4WG
Measuring
channel

ALMEMO® measuring range

Resolution

1. to 3. channel

Photosynthetic irradiance divided
0.2 nmol/m2s to 3.8 µmol/m2s

Smallest resolution
0.2 nmol/m2s

For FLA603PS5 /PS5WG
Measuring
channel

ALMEMO® measuring range

Resolution

1. to 3. channel

Photosynthetic irradiance divided
0.2 μmol/m2s to 7 mmol/m2s

Smallest resolution
0.1 µmol/m2s

Technical data
Measuring range
FLA603PS4
FLA603PS4WG
FLA603PS5
FLA603PS5WG
Spectral sensitivity
Max. cos-deviation
Cos-Diffusor
Operating-/storage temperature
Range of humidity

0.2 nmol/m2s to 3.8 µmol/m2s
0.2 nmol/m2s to 3.8 µmol/m2s
200 nmol/m2s to 7 mmol/m2s
200 nmol/m2s to 7 mmol/m2s
400 to 700 nm
< 5%
Ø 15 mm
0 to 60°C / -10 to +80°C
10 to 90% non condensing

291

Measuring heads for quantum radiation

Spectral sensitivity

Fig. 3.10.40 Spectral sensitivity of FLA 603 PSxxx

292

Dimensions
Diameter:

37 mm

Heigth:

about 35 mm

Measuring heads for luminance

3.10.8 Measuring heads for luminance
Selection, product overview
Sensor type

Measuring range

FLA603LDM2

Luminance devided 0.04 cd/m2 to 6400 cd/m2

Application fields
FLA603LDM2 Self-luminous surfaces such as color monitors, alphanumeric displays, information signs and
illuminated panels.
Reflective surfaces such as walls and equipment at the workplace, projection surfaces, traffic
and information signs as well as roadways and taxiways.

3.10.8.1 Luminance measuring head FLA 603 LDM2
according DIN-class B
Sensor chracteristics

Fig. 3.10.41
Luminance measuring head FLA 603 LDM2

Features
The luminance measuring head with 1° field of view is equipped with achromatically corrected low-stray light
optics and a high-quality V(λ) detector according to DIN Class B.
The external sighting device allows an exact aiming of the measuring point at a working distance of 1 m, therefore
the sensor is particularly suitable for the evaluation of the luminance for service and constancy tests.
For direct connection to ALMEMO® devices, the luminance measuring head is equipped with an ALMEMO®
connection cable as standard (length approx. 1.5 m, other lengths on request). The measured values can be distributed to different ALMEMO® measuring channels with different sensitivities. Important parameters such as
measuring range, scaling and physical dimension are already stored in the ALMEMO® connector of the connection cable, so that the output signal of the sensor is available as a display value luminance in cd/cm².
The sensor is supplied with a factory calibration certificate.

Programming
Measuring
channel

ALMEMO® measuring range

Resolution

1. to 3. channel

Luminance devided 0.04 cd/m2 to 6400 cd/m2

Smallest resolution 10 mcd/m2

293

Measuring heads for luminous flux

Technical data
Range of display
Smallest resolution
Field of view
Field of view diameter

0.04 cd/m2 to 6400 cd/m2
10 mcd/m²
1°
About 30 mm at 0.5 m distance
About 40 mm at 1 m distance
About 120 mm at 5 m distance
Spectral matching
Approximated to photometric
Evaluation functions V(λ) for day vision, class B, better 6%
Nominal temperature
24°C ± 2K
Operating-/storage temperature 0 to 60°C / -10 to +80°C
Humidity range
10 to 90% non condensing
Measuring surface
21 x 21 mm at 1 m operating distance
Standards met
IEC 61223-2-5, DIN 5032-T.7

Dimensions
Diameter
Length

30 mm
150 mm

3.10.9 Measuring heads for luminous flux
Selection, product overview
Sensor type

Measuring range

FLA603LSM4

Luminous flux 0.0002 lm to 38 lm

Application fields
FLA603LSM4

Suitable for cold light sources, lamps with high color temperature and virtually monochromatic radiation like that of light emitting diodes, furthermore endoscopes, fiber optic bundles,
light emitting diodes.

3.10.9.1 Luminous flux measuring head FLA 603 LSM4
according DIN class B
Sensor chracteristics

Fig. 3.10.42
Luminous flux measuring head FLA 603 LSM4

294

Measuring heads for luminous flux

Features
The FLA 603 LSM4 is a measuring head for luminous flux measurement with integrating sphere. The coating of
the sphere with BaSO4 ensures diffuse reflectivity and spectrally neutral reflection behavior.
It meets the requirements of DIN quality class B.
For direct connection to ALMEMO® instruments, the measuring head is equipped with an ALMEMO® connection cable as standard (length approx. 2 m, other lengths on request).
Important parameters such as measuring range, scaling and physical dimension are already stored in the ALMEMO® connector of the connection cable, so that the output signal of the sensor is available as the display
value luminous flux in lm (lumen).
The sensor is supplied with a factory calibration certificate.

Programming
Measuring channel

ALMEMO® measuring range

Resolution

1. channel

Luminous flux 0.0002 lm to 38 lm

Smallest resolution 0.001 lm

Technical data
Range of display
Smallest resolution
Sensitivity
Acceptance angle
Accuracy
Nominal temperature
Operating-/storage temperature
Application temperature
Range of humidity

0.0002 lm to ca. 38 lm
0.001 lm
20 nA/lm
To 90°
DIN grade B
24°C ± 2K
0 to 60°C / -10 to +80°C
Max. 100°C inside the sphere
10 to 90% non condensing

Spectral sensitivity

Dimensions
Sphere diameter:

50 mm

Measuring hole:

12.7 mm

Fig. 3.10.43 Spectral sensitivity of FLA 603 LSM4

295

Measuring heads for color temperature

3.10.10 Measuring heads for color temperature
Measuring principle
The main component of the color temperature sensor is a silicon diode chip with a diameter of about 3 mm.
The chip has a honeycomb structure with many receiver tripletts.
The light entering through a diffuser is split by optical filters on the triplets into the RGB colors (red, green, blue)
needed to calculate the color temperature. The diffuser is used to generate the directional characteristic according
to DIN.
The light generates three RGB-equivalent electrical currents in the diodes. These currents are measured by a
microprocessor and calculated with each other using a formula.
The calculation results in the color point in the RGB color space with the coordinates X and Y and the corresponding color temperature (Correlated Color Temperature CCT in Kelvin). Since the color used, G = green, has
the spectral sensitivity of the human eye, its signal can be used to determine the illuminance in lux and also show
it on the display.

Selection, product overview
Sensor type

Spectral sensitivity

Measuring range

FLAD23CCT

380 to 720 nm

Color temperature:
54 K to 30000 K (at 120 lx to 170 klx)
V-Lambda:
MB1: 10 to 65000 lx
MB2: 0.05 to 170.00 klx

Application fields
FLAD23CCT

Determination of color temperature and illuminance for measurement and evaluation of
lighting systems.

3.10.10.1 Measuring head for color temperature and
Illuminance FLAD 23 CCT
Sensor chracteristics

Fig. 3.10.44
Measuring head for color temperature and illuminance
FLAD 23 CCT with ALMEMO® connector

Features
The D6 color temperature sensor FLAD23CCT is equipped with a TrueColor sensor chip and integrated signal
processor. The three color sensors are adapted to the standard spectral curves according to CIE or DIN.

296

Measuring heads for color temperature

The sensor is supplied with a manufacturer's test certificate.
For direct connection to ALMEMO® instruments, the measuring head is equipped with an ALMEMO® connection cable (length approx. 1.5 m) as standard.
Important parameters such as measuring range, scaling and physical dimension are already stored in the ALMEMO® connector of the connection cable, so that the output signal of the sensor is available as a display value
color temperature in Kelvin and illuminance in Lux.

Programming
Measuring ranges on delivery
Designation

Command Range

Exp

Meas. range

Dim

Resolution

Color temperature (CCT)

B-01

DIGI

0

to 30000

K

1K

Illuminance (Illumin.)

B-02

DIGI

0

to 65000

Lx

1 lx

Configurable measuring ranges
Designation

Command Range

Exp

Meas. range

Dim

Resolution

Color temperature (CCT)

B-01

DIGI

0

to 30000

K

1K

Illuminance (Illumin.)

B-02

DIGI

0

to 65000

Lx

1 lx

Illuminance (Illumin.)

B-03

DIGI

-2

to 170.00

kL

0.01 klx

X-value

B-04

DIGI

-4

to 1.0000

X

0.0001

Y-value

B-05

DIGI

-4

to 1.0000

Y

0.0001

Technical data
Spectral sensitivity
Sensor system
Amplifier-IC
Meas. range color temperature CCT
Accuracy
Coordinate resolution (dx, dy)
Measuring range V-Lambda
Accuracy
Cos-correction
Cos-error
Measuring time
Nominal conditions
Operating temperature
ALMEMO® connection cable
ALMEMO® D6 connector
Refresh rate
Settling time
Power supply
Power consumption

380 nm to 720 nm
TrueColor (MAZET), 3 sensors on 1 chip
8 levels with automatic adjustment
54 K to 30000 K (at 120 lx to 170 klx)
< 10% (in the range 1600 K to 17000 K)
< 0.005
MB1: 10 to 65000 lx (factory setting)
MB2: 0.05 to 170.00 klx
< 10% (in the range 120 lx to 170 klx)
8 mm diffusing lens
< 3%
<3s
23°C ± 3 K, 0 to 90% rH (non condensing)
-10°C to +40°C
Fixed cable 1.5 m with ALMEMO® D6 connector
1.5 s for all channels
3 s (a sleep delay of 3 s must be programmed for data logger
operation in sleep mode)
6 to 13 V DC
About 4 mA

297

Radiometric measuring heads

Spectral sensitivity

Fig. 3.10.45 Spectral sensitivity (left). On the right the measured values x and y and the color determined from them.

Dimensions
Diameter: 25 mm
Length: 134 mm

3.10.11 Radiometric measuring heads
Selection, product overview
Sensor type

Spectral sensitivity

Measuring range

FLA603RW4

400 to 800 nm

40 nW/cm2 to 7 mW/cm2

3.10.11.1 Radiometric measuring head FLA 603 RW4
for measuring the irradiance
Sensor characteristics
Features
The FLA 603 RW4 measuring head has a measuring geometry with cosine diffuser instead of a simple diffusing
disc.

298

Radiometric measuring heads

For direct connection to ALMEMO® devices, it is equipped with an ALMEMO® connection cable as standard
(length approx. 1.5 m, other lengths on request).
The measured values can be divided among various ALMEMO® measuring channels with different sensitivities.
Important parameters such as measuring range, scaling and physical dimension are already stored in the ALMEMO® connector of the connection cable, so that the output signal of the sensor is available as display value
irradiance in mW/cm2.
The sensor is delivered with a factory calibration certificate.

Programming
Measuring
channel

ALMEMO® measuring range

Resolution

1. to 3. channel

Irradiance devided 40 nW/cm2 to 7 mW/cm2

Smallest resolution 10 nW/cm2

Technical data
Measuring range
Spectral sensitivity
Max. cos-deviation
Cos-diffuser
Operating-/storage temperature
Humidity range

40 nW/cm2 to 7 mW/cm2
400 to 800 nm
< 5%
Ø 15 mm
0° to +60°C / -10° to +80°C
10 to 90% non condensing

Spectral sensitivity

Fig. 3.10.46 Spectral sensitivity of FLA 603 RW4

Dimensions
Diameter:

37 mm

Height:

50 mm

299

Radiometric measuring heads

300

Measuring the pH value

3.11 Water analysis - pH, redox, conductivity, oxygen
Selection, application
pH electrodes

The pH value is a logarithmic measure of the concentration of H+ ions in an
aqueous solution and thus describes in numerical values whether it reacts acidically, neutrally or alkaline.
The pH scale ranges from pH 0 to pH 14, pH 7 is neutral. The further the pH
value deviates from 7, the more aggressive the sample. Per pH unit, the acidic
or basic effect increases by a factor of 10.

Redox electrodes

The level of the redox potential (measured in mV) indicates how strongly the
test solution oxidizes or reduces.
A negative voltage value means that the solution is reducing compared to a
normal hydrogen electrode. A positive value indicates that the solution is
oxidizing.
Since the killing of microorganisms (disinfection) is directly related to the
oxidizing power (of e.g. chlorine), the redox potential is successfully used to
monitor disinfection processes, e.g. in baths. Redox measurements are also
used to control the denitrification of wastewater (redox kink point determination), for detoxification in electroplating operations and to monitor a wide range
of chemical processes (e.g. cyanide oxidation or chromate reduction).

Conductivity electrodes

Conductivity (unit S/m = Siemens/meter) is a measure of the ion concentration
in a test sample. The more salt, acid or base a measuring solution contains, the
higher the conductivity.
Ultrapure waters have a conductivity of about 0.05 µS/cm (at 25°C), natural
waters about 100 - 1000 µS/cm, some bases (e.g. potassium hydroxide solutions) up to just over 1000 mS/cm.
In practice, conductivity measurement is used to monitor plants, to produce
ultrapure water or to determine the salinity of seawater.

Electrode for measurement
of dissolved oxygen

Oxygen is not only a component of air, but also occurs dissolved in water and
practically every liquid. For example, at a temperature of 20°C and an air
pressure of 1013 mbar, water contains about 9 mg/l oxygen in its saturated
state.
Every liquid absorbs as much oxygen as necessary until the partial pressure of
the oxygen in the liquid and the air in contact with it are equal.
The actual oxygen concentration increases with increasing air pressure and
decreasing temperature.
Electrodes for measuring dissolved oxygen are used, for example, to record
oxygen consumption during microbiological degradation processes or oxygen
production, e.g. by algae growth.
The oxygen concentration is of decisive importance for animals and organisms
living in the water and for the biological clarification of municipal and industrial wastewater. Corrosion processes in pipes and the shelf life of beverages
also depend on the dissolved oxygen in the liquid.

301

Measuring the pH value

3.11.1 Measuring the pH value
Measuring principle
When measuring the pH value and the redox potential, the chain voltage between two electrodes is determined
by potentiometric measurement.

Basics
The pH value is a logarithmic measure of the concentration of H+ ions in an aqueous solution and thus describes in numerical values whether it reacts acidically, neutrally or alkaline. The pH scale ranges from pH 0 to pH
14, pH 7 is neutral. Some examples of pH values of everyday substances:
Examples for pH values of different liquids
Measured material

pH value

Water

Mineral water
Mineral water
Tap water

Altmühltaler, without gas
Astorda Elitess, with gas

7.3
5.2
7.4

Beverages,
without alcohol

Green tea
Green tea
Espresso
Apple spritzer

1. Infusion
2. Infusion

6.9
7.6
5.5
3.4

Beer

Weltenburger

Wine

Pinot Grigio
Cabernet Sauvignion

Fruits

Nectarine
Kiwi
Pineaple
Plum

Others

Wellness apple vinaigre

Comet

4.5
Valdadigo 2006
Pinotage 2006

3.4
3.6
3.9
4.0
3.7
5.2

Elderberry

2.9

pH electrode
A pH electrode for pH measurement always consists of a measuring electrode and a reference electrode, either
in the form of a separate two-rod electrode (two individual electrodes) or in the form of the easier-to-handle
single-rod electrode (see below, Fig. 3.11.1).
The actual pH-sensitive sensor part is the glass membrane of the measuring electrode. A potentiometric difference occurring here corresponds to the pH value difference between the inside and outside.
Inside the measuring electrode is the internal electrolyte buffered to pH7 and the internal discharge. The reference electrode consists of a reference electrolyte, the outer discharge line and a diaphragm, which represents
the electrolytically conductive connection between the reference electrolyte and the measuring solution.

302

Measuring the pH value

Fig. 3.11.1 Drawing explaining single- and dual-rod electrodes

Measuring signal
The pH measuring signal of a pH electrode has its theoretical zero point at pH 7 and changes by 59.2 mV at
25°C when the pH value of the measuring solution changes by one pH. The voltage is positive for acidic solutions (pH0 to pH7) and negative for alkaline solutions (pH7 to pH14). The slope increases by 0.2 mV/K with
increasing temperatures and decreases accordingly with decreasing temperatures.

Fig. 3.11.2
Measurement
signal of a pH
electrode in practice and theoretically calculated via
the Nernst equation

In practice, the measurement signal of a pH electrode deviates more or less from the so-called Nernst equation:
1. The real zero point is slightly shifted compared to the theoretical pH7.
2. The slope may be lower than the theoretical value due to age.
3. The slope may decrease at very high pH values. This is commonly referred to as alkali error and depends on
the glass type of the membrane glass.
4. At very low pH values, the so-called acid error can occur, i.e. the slope also decreases slightly here.
5. Depending on the conditions of use, the measuring signal can be falsified by many other influences, e.g.
aging, penetration of measuring solution into the reference electrode, deposits on the glass membrane.
Due to the manufacturing tolerances and the many possible influences, each electrode must be adjusted with
buffer solutions with a defined pH value at the specified temperatures.

303

Measuring the pH value

Selection, product overview
pH electrodes
Sensor type

Meas. range

Application range

Conductivity

Diaphragma

Refillable

FY96PHEK

pH 1 … 12

pH 0 … 13 / 0 … 60°C

> 150 μS / cm

Fiberglass

–

FY96PHER

pH 1 … 12

pH 0 … 13 / 0 … 80°C

> 50 μS / cm

PTFE

–

FY96PHEN

pH 0 … 12

pH 0 … 13 / 0 … 80°C

> 150 μS / cm

Ceramic

x

FY96PHEE

pH 1 … 12

pH 0 … 13 / 0 … 60°C

Ceramic

x

ALMEMO® Connection cable with transducer
Reference
number

Programmed for

Connection
socket

Connector

See also …

ZA 9610-AKY4

pH electrode

S7/SN6

Standard connector

ZA 9610-AKY6

pH- or Redox electrode

S7/SN6

Standard connector

ZA 9640-AKY8

pH electrode with built-in
temperature sensor NTC
(30 kΩ at 25°C)

SMEK

Standard connector

ZA 9610-AKY8

pH electrode

SMEK

Standard connector

ZYD7 10-AK4

pH electrode

S7/SN6

D7 connector

Chapter
4.7.2.2

ZYD7 40-AK4

pH electrode

S7/SN6

D7 connector,
temperature sensor
NTC

Chapter
4.7.2.2

Plug head S7/SN6: Coaxial plug with screw connection.
All connection cables are available in lengths of 2 or 5 m.

Solutions for refilling and adjusting the pH electrodes

KCl solution, 3-molar ZB 98PH-NL
Buffer solution pH 4.0 ZB 98PH-PL4
Buffer solution pH 7.0 ZB 98PH-PL7
Buffer solution pH 10.0 ZB 98PH-PL10

Application fields
FY96PHEK
FY96PHER
FY96PHEN
FY96PHEE

Manual measurements e.g. swimming pool, drinking water
Municipal and industrial wastewater, drinking and process water, chemicals, paper
production, food industry
Hand measurement in the laboratory
pH measurements in semi-solid or pasty media, e.g. foods such as meat, cheese

Notes on the measurement
Make sure that no moisture gets into the plug connection when screwing both the pH and the redox electrode
into the connection head because of the high-impedance signal.

304

Measuring the pH value

Galvanic isolation
For connection cables with standard plugs (see table above) the following applies:
Measurements with more than one pH electrode must not be carried out simultaneously in one bath due to the
lack of galvanic isolation. The same applies to redox electrodes and conductivity probes. However, the sensors
are designed in such a way that measurements can be taken simultaneously with both a pH electrode and a
redox electrode as well as a conductivity probe in one bath.
For connection cables with D7 connector (see table above) the following applies:
There is galvanic isolation from the ALMEMO® V7 meter. Therefore, several pH probes can be operated in the
same sample solution on one measuring instrument without influencing each other.

Adjustment for ALMEMO® connection cable with standard connector (ZA 96x0-AKYx)
After connecting the ALMEMO® plug to the measuring instrument, the measuring system is ready for use.
However, the sensor should be readjusted at regular intervals according to the conditions of use. To adjust the
pH electrodes, we offer three buffer solutions as accessories. The measuring accuracy is ultimately also determined by the accuracy and purity of the buffer solution.
•
•
•

ZB 98 PHPL4:
ZB 98 PHPL7:
ZB 98 PHPL10:

pH 4 (±0.05pH at 25°C)
pH 7 (±0.05pH at 25°C)
pH 10 (±0.05pH at 25°C)

The buffer solution with pH7 is used for zero point correction.
On delivery, the dimension 'PH' or 'pH' is stored in the connectors of the sensors. This specification means that
not only an automatic zero point correction, but also an automatic slope correction is possible. During adjustment, the locking mode for the correction values must not be set higher than 3. Afterwards, the locking mode
should be reset to 5.
In order to get easily into the adjustment mode and to carry out the adjustment, there are different key combinations for the individual instruments (see instrument operating instructions chapter 'Sensor adjustment' or manual chapter 6.4.2).
First, the zero point correction is always carried out with the buffer solution pH7.
Zero point correction:
1.

Hold pH electrode in buffer solution pH 7.

2.

Wait for the measured value to stabilize.

3.

Perform zero point adjustment (see operating manual of the respective measuring instrument). The
zero point error is automatically stored in the connector. The instrument displays exactly "7.00
PH".

4.

If possible, rinse the sensor with distilled water.

5.

Dab the sensor with a soft, lint-free paper towel.

Do NOT rub the sensor! This can otherwise lead to electrostatic charges and thus to falsification of the measured values.
Gradient correction:
1.

Hold pH electrode in buffer solution pH4 for acidic or pH10 for basic test solutions.

2.

Wait for the measured value to stabilize.

3.

Perform a slope adjustment (see operating manual of the respective measuring instrument). The
slope is recalculated and saved, the sensor is now exactly calibrated.

4.

Rinse and dab the sensor (see above).

If incorrect buffer solutions or used sensors are used, the adjustment may no longer provide correct correction
values. In this case, the standard values (slope correction -0.1689, base value -7.00) can be restored with the
function 'Reset measured value' (see device operating manual).

305

Measuring the pH value

Adjustment for ALMEMO® connection cable with D7 connector (ZAD7 x0-AK4)
The adjustment can be made via the sensor menu, see chapter 4.7.2.2.

Measurement
1.

Immerse the sensor in the test sample and swirl it slightly. The electrode must be immersed so far
that at least the diaphragm is covered with test sample.

2.

When a stable measured value is reached, read off and record the value.

3.

Rinse the sensor and store it moist in KCL solution.

Temperature compensation for ALMEMO® connection cable with standard connector
(ZA 96x0-AKYx)
The calculation of the pH value is based on the electrode slope at 25°C or, after adjustment, on the slope at the
buffer solution temperature. If the temperature of the measured medium deviates strongly from the reference
temperature, then temperature compensation is possible with all ALMEMO® instruments. With the aid of the
reference channel, any temperature sensor with a resolution of 0.01°C (Ntc or P204) can be used for compensation (see section 6.3.4). However, for continuous measurements, a measuring point query (cyclic or continuous)
must be used to ensure that the measured temperature value is continuously updated.
With most instruments, the compensation temperature (see operating manual of the instruments) can also be
entered manually. The pH value is then compensated with the entered temperature. The programming is described in the operating manual of the respective device.

Temperature compensation for ALMEMO® connection cable with D7 connector (ZAD7 x0-AK)
The temperature compensation can be done via the sensor menu, see chapter 4.7.2.2. Either a temperature value
can be entered manually for compensation or reference can be made to an external Ntc sensor.

Maintenance
Storage of pH and redox electrodes
The pH and redox combination electrodes must only be stored moist. To do this, pour some 3-molar KCl solution into the protective caps and slide them onto the sensor.

Life time
The sensors are subject to natural aging even when handled properly. Depending on the intended use, a service
life of between half a year and a maximum of three years can be specified. In individual cases, especially under
extreme operating conditions, the service life may be reduced to days.

Cleaning and care
The sensors should be visually inspected regularly (approx. once a month) and cleaned if necessary. If the
contamination on the glass membrane cannot be removed with a damp cloth, the following cleaning agents may
be used:
Deposit type

Detergent

General deposits

Non-abrasive household cleaners

Lime or metal hydroxides

Diluted hydrochloric acid (about 0.1% - 3%)

Oils, fats

Solvents, such as alcohol or acetone

Biological coatings

Solution of diluted hydrochloric acid and pepsin

In principle, sufficient rinsing must be carried out after each cleaning operation.

306

Duration of exposure

1-5 min.

Several hours

Measuring the pH value

3.11.1.1 FY96PHEK
Sensor characteristics
Fig. 3.11.3
pH electrode FY96PHEK

Features
Gel-filled, non-refillable pH electrode with plastic shaft and glass fiber diaphragm.
ZA9610AKY4 or ZYD7x0AK4 measuring transducer cables (see chapter 'Selection, product overview' above)
are available for all common electrodes with coaxial connector. In order to prevent the measuring signal from
being distorted by the measuring device, an extremely high-impedance measuring amplifier (>500 GΩ) is integrated in the ALMEMO® connector of the connection cable in the case of pH measuring chains.

Fig. 3.11.4 pH electrode with connection cable ZA 9610-AKY4

Programming
Connection cable ZA9610AKY4
In order to achieve a representation of the pH value with two decimal places according to the Nernst equation
with a measuring range of 2.6000 V, the connector of the ZA9610AKY4 connection cable is programmed as
follows as standard.
Range

Dimension

Gradient correction

Base value

Exponent

Locking mode

d2600

PH

-0.1689
100 (1.00pH): 592 (59.2mV)

- 7.00

2

5

Programming connection cable ZYD7x0AK4
See chapter 4.7.2.2.

Technical data
pH electrode FY96PHEK
Measuring range
Application range
Max. pressure
Conductivity
Diaphragm
Reference
Head of electrode

pH 1 to 12
pH 0 to 13 / 0° to 60°C
Unpressurized operation
> 150 μS/cm
Fiberglass
Ag/AgCl (3mol KCl / Gel)
Plug-in head SN6

307

Measuring the pH value

Measuring transducer in the ALMEMO® connection cable ZA9610AKY4
Measuring range
Input resistance
Amplification
Potential of the reference electrode
with respect to GND
Power consumption
Line length

pH 0.00 to 14.00
> 500 GΩ
1
<2V
< 1 mA
< 100 m

Technical data ALMEMO® connection cable ZYD7x0AK4
Measuring range
pH
Redox
Temperature
AD converter
Accuracy
pH/Redox
Temperature
Temperature drift
Nominal temperature
Application range
Refresh rate
Power supply
Power consumption
Connector colors

0.00 to 14.00 pH
-1100.00 to +1100.00 mV
-50.00 to +125.00°C
Delta-Sigma
0.02% from M. v. ± 2 Digit
±0.05 K in the range of -50.00 to +100.00°C
Max. 40 ppm/K
23°C ± 2 K
-10 to +60°C
10% to 90% rH (non condensing)
0.8 s
6, 9, 12 V from ALMEMO® measuring device
ca. 8 mA
Housing ruby red, black lever

Dimensions
Shaft length 125 ± 3 mm
Plastic shaft diameter 12 mm (material Polycarbonate)

3.11.1.2 FY96PHER
Sensor characteristics
Fig. 3.11.5 pH electrode FY96PHER

Features
Polymer-filled, non-refillable pH electrode with glass shaft, PTFE ring diaphragm and screw-in thread PG 13.5.
Connection cable see chapter 3.11.1.1.

Programming
See chapter 3.11.1.1.

308

Measuring the pH value

Technical data
pH electrode FY96PHER
Measuring range
Application range
Max. pressure
Conductivity
Diaphragm
Reference
Head of electrode

pH 1 to 12
pH 0 to 13 / 0° to 80°C
6 bar
> 50 μS / cm
PTFE ring diaphragm
Ag with AgCl stock (3 mol KCl / Polymer)
Plug-in head SN6

Technical data of the measuring transducer in the ALMEMO® connection cable ZA9610AKY4
See chapter 3.11.1.1.
Technical data of ALMEMO® connection cable ZYD7x0AK4
See chapter 4.7.2.2.

Dimensions
Installation length 120 ± 3 mm
Diameter 12 mm (material glass)
Screw-in thread PG 13.5

Use
Sensor protection
Not suitable for media containing chlorine / fluoride or measurements with frequent temperature fluctuations.

3.11.1.3 FY96PHEN
Sensor characteristics
Fig. 3.11.6 pH electrode FY96PHEN

Features
KCl refillable pH electrode with glass shaft, refill nozzle, ceramic diaphragm.
Connectrion cable see chapter 3.11.1.1.

Programming
See chapter 3.11.1.1.

309

Measuring the pH value

Technical data
pH electrode FY96PHEN
Measuring range
Application range
Max. pressure
Conductivity
Diaphragm
Reference
Head of electrode

pH 0 to 12
pH 0 to 13 / 0° to 80°C
Unpressurized operation
> 150 μS/cm
Ceramics - Diaphragm
Ag/AgCl – stock (3mol KCl / licquid) KCl electrolyte refillable
Plug-in head SN6

Technical data of the measuring transducer in the ALMEMO® connection cable ZA9610AKY4
See chapter 3.11.1.1.
Technical data of ALMEMO® connection cable ZYD7x0AK4
See chapter 4.7.2.2.

Dimensions
Shaft length 160 ± 3 mm
Diameter 12 mm (material glass)

3.11.1.4 FY96PHEE
Sensor characteristics
Fig. 3.11.7 pH electrode FY96PHEE

Features
KCL refillable pH insertion electrode with glass shaft, ceramic diaphragm
Connection cable see chapter 3.11.1.1.

Programming
See chapter 3.11.1.1.

Technical data
pH electrode FY96PHEE
Measuring range
Application range
Max. pressure
Diaphragm
Reference
Head of electrode

310

pH 1 to 12
pH 0 to 13 / 0° to 60°C
Unpressurized operation
3 ceramic diaphragm
Ag/AgCl – stock (3mol KCl / liquid) KCl electrolyte refillable
Plug-in head SN6

Measurement of the redox potential

Technical data of the measuring transducer in the ALMEMO® connection cable ZA9610AKY4
See chapter 3.11.1.1.
Technical data of ALMEMO® connection cable ZYD7x0AK4
See chapter 4.7.2.2.

Dimensions
Shaft lenght 120 ± 3 mm
Grooving tip about 45 mm, Ø 6 to 8 mm

3.11.2 Measurement of the redox potential
Basics
The level of the redox potential (measured in mV) is a measure of how strongly the test sample oxidizes or
reduces. Thus, a wealth of chemical processes (e.g. cyanide oxidation or chromate reduction) can be monitored.
Since the killing of microorganisms (disinfection) is directly related to the oxidizing power (of e.g. chlorine),
the redox potential is successfully used to monitor disinfection processes.
For measurement, the potential of a precious metal electrode (platinum or gold) is recorded against a reference
electrode. Instead of two-rod electrodes, the easier-to-handle combination electrodes are usually used.

Selection, product overview
Sensor type

Meas. range

Appl. range

Conductivity

Diaphragm

Metal electrode

FY96RXEK

±1000 mV

0 to 60°C

> 150 μS/cm

Fiberglass

Platinum

ALMEMO® Connection cable with transducer
For sensors with plug-in head S7/SN6 (Coaxial plug with screw connection):
Programming for redox electrodes ZA 9610-AKY5, ZYD7 10-AK5 (see chapter 4.7.2.2)
Programming for pH or redox electrodes ZA 9610-AKY6 (see chapter 3.11.1)

Solutions for refilling and adjusting redox electrodes
KCl-solution, 3-molar
Redox-buffer solution Redox 220 mV against Pt-Ag/AgCl

ZB 98PH-NL
ZB 98RX-PL2

Application fields
FY96RXEK

Manual measurements e.g. swimming pool, drinking water

Notes on measurements
When screwing the redox electrode into the connection head, make sure that no moisture gets into the plug
connection because of the high-impedance signal.

Galvanic isolation
The following applies to connection cables with standard plug (ZA 9610-AKYx):

311

Measurement of the redox potential

Measurements with more than one redox electrode must not be carried out simultaneously in one bath due to
the lack of galvanic isolation. The same applies to pH electrodes and conductivity probes. However, the sensors
are designed in such a way that measurements can be made simultaneously with both a pH electrode and a
redox electrode as well as a conductivity probe in one bath.
For connection cables with D7 connector (ZYD7 10-AK5) the following applies:
There is galvanic isolation from the ALMEMO® V7 measuring instrument. Therefore, several ORP probes can
be operated in the same sample solution on one measuring device without influencing each other.

Review
After connecting the sensor to the measuring device, it is immersed in a redox buffer solution, e.g. 220 mV
(order no.: ZB 98RXPL2). Within max. 30 seconds the value of the buffer solution should be reached or exceeded. If the value is only reached very sluggishly or if it falls below the value by more than 20 mV, the sensor
must be cleaned (see below and Chapter 3.11.1, 'Maintenance'). If this is not successful, the sensor must be
replaced.

Maintenance
See chapter 3.11.1.
The metal surfaces of redox electrodes can additionally be cleaned by grinding and polishing. If the sidemounted ceramic diaphragm of the reference system is blocked, this can be cleaned in the same way as the
glass membrane and additionally by careful scraping with a fingernail, a razor blade or a fine file. The glass
diaphragm must not be scratched during cleaning.

3.11.2.1 Redox combination electrode Type FY96RXEK
Sensor characteristics
Fig. 3.11.8 pH-electrode FY96RXEK

Features
Non-refillable redox electrode with plastic shaft and glass fiber diaphragm.
ZA9610AKY5 and ZYD710AK5 measuring transducer cables are available for all common electrodes with
coaxial connector. In order to prevent the measuring signal from being distorted by the measuring device, an
extremely high-impedance measuring amplifier (>500 GΩ) is integrated in the ALMEMO® connector of the
connection cable for redox measuring chains.

Fig. 3.11.9 Redox-electrode with connection cable ZA 9610-AKY5

312

Measurement of the redox potential

Programming
Since only voltages in the range ±1000 mV are measured, the programming of the connectors is as follows.
Range

Dimension

Exponent

Locking mode

D2600

mV

3

5

Programming of connection cable ZYD710AK5
See chapter 4.7.2.2.

Technical data
Measuring range
Operating range
Max. pressure
Conductivity
Diaphragma
Metal electrode
Head of electrode

±1000 mV
0 to 60°C
Pressureless operation
> 150 μS/cm
Fiberglass
Platinum
Plug-in head SN6

Technical data of the measuring transducer in the ALMEMO® connection cable ZA9610AKY5
Input resistance
Amplification
Potential of the reference electrode
with respect to GND
Power consumption
Cable length

> 500 GΩ
1
<2V
< 1 mA
< 100 m

Technical data for ALMEMO® connection cable ZYD710AK5
See chapter 4.7.2.2.

Dimensions
Shaft lenght 125 ± 3 mm
Diameter 12 mm (plastic material)

313

Conductivity

3.11.3 Conductivity
Measuring principle
The conductivity in electrolytes is measured by means of an electrochemical resistance measurement using a 2electrode or a 4-electrode measuring cell. A sinusoidal voltage with a frequency of approx. 1 kHz is applied to
the measuring electrodes. The current flowing through the measuring object is converted into a voltage. In the
case of probes with standard connectors (FYA641), this is phase-synchronously rectified, smoothed and then
displayed as a measured value. For the probes with digital D7 connectors (FYD741), the voltage is rectified via
a TRMS converter, smoothed and then fed to an 18-bit AD converter.

Basics
The conductivity (unit S/m = Siemens/meter) is a measure of the ion concentration of a test sample. The more
salt, acid or base a measuring solution contains, the greater its conductivity. Ultrapure waters have a conductivity of about 0.05 µS/cm (at 25°C), natural waters about 100 - 1000 µS/cm, some bases (e.g. potassium hydroxide solutions) up to just over 1200 mS/cm. The diagram on the right shows further examples of metrologically
relevant aqueous solutions.

Temperature compensation
The conductivity κT is a temperature-dependent quantity. For most dilute aqueous salt solutions and natural
waters, an approximately linear dependence of the conductivity on the temperature T:
κT = κ25 �1 + α

(T − 25°C)
�
100

The conductivity κ25 referred to 25°C is calculated as follows:
κ25 =

κT
(T − 25°C)
1+α
100

The temperature coefficient describes the relative change in
conductivity with a change in temperature compared to the
reference temperature of 25°C.
Definition of α [%/K]:
Change in conductivity in % when the temperature is increased by one Kelvin, based on the reference temperature of
25°C.
α=�

314

1
κT − κ25
∙ 100
�∙
T − 25°C κ25

Fig. 3.11.10 Determination of the conductivity at
any temperature from the known conductivity at
a reference temperature.

Conductivity

The temperature coefficient α itself depends on:
•
•
•

Chemical composition of the solution
Concentration of electrolyte
Temperature, especially for small conductivities
< 1 µS and very high conductivity

If the temperature coefficient of a sample is not known, an
experimental determination of α helps. Electrical conductivity values are determined at (25 ± 0.1) °C and at a known
temperature (T2 ± 0.1) °C and used in the above equation.
If the measurement is not temperature-compensated, the
conductivity measured at a known temperature can be
converted to the conductivity at 25°C using the temperature coefficient.

Examples for typical conductivity
Distilled water

< 5 μS/cm

Rain water

50-100 μS/cm

Fig. 3.11.11 Dependence of the temperature coefficient on the concentration of various substances in
water

Drinking water 500 μS/cm
Mineral water

> 1000 μS/cm

Industrial waste water 5 mS/cm
Sea water

50 mS/cm

1 mol/L NaCl

85 mS/cm

1 mol/L HCl

332 mS/cm

Selection, product overview
Reference number

Measuring range

Connector

FYA641LFP1

0.01 to 20 mS/cm

Standard

FYA641LFL1

0.01 to 10 mS/cm

Standard

FYA641LFP2

10 to 200 μS/cm

Standard

FYA641LFL2

10 to 200 μS/cm

Standard

FYA641LFP3

0 to 200 mS/cm

Standard

FYD741LFP

Range DLF1: to 500.00 μS/cm
Range DLF2: to 50.000 mS/cm
Range DLF3: to 200.00 mS/cm

Digital D7 connector

FYD741LFE01

Range DLF1: to 500.00 μS/cm
Range DLF2: to 50.000 mS/cm
Range DLF3: to 500.00 mS/cm

Digital D7 connector

315

Conductivity

Application fields
FYA641LFP1,
FYA641LFL1,
FYA641LFP3

Concentrated wastewater, aggressive waters, general aqueous and semi-aqueous media,
beer, emulsions, electroplating, waters, concentrated acids and alkalis, corrosive acids and
alkalis, varnishes and paints, protein-containing media, soaps, detergents, suspensions,
titrations in organic media, environmental analysis

FYA641LFP2,
FYA641LFL2

Low-salt wastewater, general aqueous and semi-aqueous media, aquariums, emulsions,
desalination/ion exchangers, beverages, waters, cooling/boiler feed water, varnishes and
paints, milk, low ionic strength samples, protein-containing media, ultrapure water, soaps,
detergents, suspensions, drinking water, environmental analysis

Notes on measurement
During measurement, the conductivity electrode must be immersed at least 30 mm so that the electrodes are
completely surrounded by liquid.

Maintenance
Minor soiling can be removed with a soft brush. In the case of intensive cleaning of heavily soiled electrodes,
the electrode distances may change slightly and influence the measurement result.

3.11.3.1 Conductivity probe Type FYA641LFP1 / LFL1
Sensor characteristics
Features
The probes are equipped with an NTC bead for automatic temperature compensation. While the FYA641LFL1
probe is used as a laboratory probe, FYA641LFP1 has a thread for installation.
Both probes are supplied with 1.5 m cable and ALMEMO® connector. A manufacturer's test certificate is enclosed.

Types
Reference
number

Measuring range

Application

Thread

Max. pressure

Shaft lenght/diameter

FYA641LFP1

0.01 to 20 mS/cm

Built-in

G ¾‘‘

16 bar

130 mm /
20 mm

FYA641LFL1

0.01 to 10 mS/cm

Laboratory
probe

–

Ambient
pressure
(pressureless)

130 mm /
10 mm

316

Conductivity

Programming
Two channels each are programmed in the connector for the two measured variables temperature and conductivity:
Probe

Chan

Meas. size

Measuring range

Res.

Dim

Range

Factor Exp

FYA 641 LFP1

1

Temperature T

-5 to 70 °C

0.01

°C

Ntc

-

0

2

Conductivity κ

0.01 to 20 mS/cm

0.01

mS

LF

0.1

1

1

Temperature T

-5 to 70 °C

0.01

°C

Ntc

-

0

2

Conductivity κ

0.01 to 10 mS/cm

0.01

mS

LF

0.1

1

FYA 641 LFL1

Dimension and exponent must not be changed in the ALMEMO® connector, since they are used to identify
internal device calculation functions!

Technical data
Measuring range
FYA 641 LFP1
FYA 641 LFL1
Temperature sensor
Temperature compensation
Compensation coefficient
Cell constant
Accuracy
Nominal temperature
Operating temperature
Minimum immersion depth
Electrode material
Shaft material
Max. pressure
FYA 641 LFP1
FYA 641 LFL1
Cable lenght
Power supply
Power consumption

0.01 to 20 mS/cm
0.01 to 10 mS/cm
NTC, Type N (10 kΩ at 25°C)
0 to 70°C, automatic
1.9 linear
ca. 1 cm-1
± 3% of Meas. value ± 0.1 mS/cm
25°C ± 3°C
-5 to 70°C
30 mm
Special carbon
PVC – C
16 bar at 25°C
Pressurelesss
1.5 m
8 to 12 V from device
About 3 mA

Standardization
The determination of the electrical conductivity of water is anchored in DIN EN 27 888.

Dimensions
FYA 641 LFP1
Shaft length/-diameter: 130 mm / 20 mm
Built-in lenght/thread: 145 mm / G 3/4"

FYA 641 LFL1
Shaft length/-diameter:
130 mm / 10 mm

317

Conductivity

Use
Review
A check of the probe seems reasonable:
•
•
•

When changing the geometry (electrode gap)
After use under extreme conditions (e.g. high temperatures)
In case of non-plausible measurement results

Increase measuring accuracy
During adjustment, the solution temperature must be kept constant at ±0.1°C!
The automatic adjustment of the conductivity probe takes place in two measuring points:
1.

At 0 mS/cm in the dry state,

2.

At 2.77 mS/cm - 0.02 mol KCl reference solution at (25 ± 0.1) °C
or at 147 μS/cm - 0.001 mol KCl reference solution at (25 ± 0.1) °C

The correction is carried out in both points (zero point and slope) with the same procedure 'Sensor calibration'
(see instrument operating manual chapter 'Sensor calibration' or manual chapter 6.3.10).

Measurement
The probe is fully calibrated upon delivery.
Regardless of the actual temperature of the measured medium, the instrument displays the conductivity at
25°C, κ25. It is calculated using the continuously measured temperature T of the medium and the temperature
coefficient of the probe α25 = 1.9% /K.

3.11.3.2 Conductivity probe Type FYA641LFP2 / LFL2
Features
The probes are equipped with an NTC bead for automatic temperature compensation. While the FYA641LFL2
probe is used as a laboratory probe, FYA641LFP2 has a thread for installation.
Both probes are supplied with 1.5 m cable and ALMEMO® connector. A manufacturer's test certificate is enclosed.

Sensor characteristics
Types
Reference
number

Measuring range

Application

Winding

Max. pressure

Shaft lenght/diameter

FYA641LFP2

10 to 200 μS/cm

Buit-in probe

G ¾‘‘

16 bar

130 mm /
20 mm

FYA641LFL2

10 to 200 μS/cm

Laboratory
probe

–

Ambient pressure
(pressureless)

130 mm /
10 mm

318

Conductivity

Programming
Two channels each are programmed in the connector for the two measured variables temperature and conductivity:
Probe

Chan

Measur. size

Meas. range

Res.

Dim

Range

Factor

Exp

FY A641 FP2

1

Temperature T

-5 to 70 °C

0.01

°C

Ntc

-

0

2

Conductivity κ

10 to 200 μS/cm

0.1

μS

LF

0.1

2

1

Temperature T

-5 to 70 °C

0.01

°C

Ntc

-

0

2

Conductivity κ

10 to 200 μS/cm

0.1

μS

LF

0.1

2

FY A641 FL2

Dimension and exponent must not be changed in the ALMEMO® connector, since they are used to identify
internal device calculation functions!

Technical data
Measuring range
FYA 641 LFP2
FYA 641 LFL2
Temperature sensor
Temperature compensation
Compensation coefficient
Cell constant
Accuracy
Nominal temperature
Operating temperature
Minimum immersion depth
Electrode material
Shaft material
Max. pressure
FYA 641 LFP2
FYA 641 LFL2
Cable lenght
Power supply
Power consumption

10 to 200 μS/cm
10 to 200 μS/cm
NTC, Type N (10 kΩ at 25°C)
0 to 70 °C, automatic
1.9 linear
ca. 1 cm-1
± 3% of meas. value ± 1 μS/cm
25°C ± 3°C
-5° to +70°C
30 mm
Special carbon
PVC – C
16 bar at 25°C
Pressureless
1.5 m
8 to 12 V from device
About 3 mA

Standardization
The determination of the electrical conductivity of water is anchored in DIN EN 27 888.

Dimensions
FYA 641 LFP2
Shaft lenght /diameter: 130 mm / 20 mm
Built-in lenght/thread: 145 mm / G3/4"

FYA 641 LFL2
Shaft lenght /diameter: 130 mm / 10 mm

319

Conductivity

Use
Review
A check of the probe seems reasonable:
•
•
•

When changing the geometry (electrode gap)
After use under extreme conditions (e.g. high temperatures)
In case of non-plausible measurement results

Increase measuring accuracy
During adjustment, the solution temperature must be kept constant at ±0.1°C!
The automatic adjustment of the conductivity probe takes place in two measuring points:
1.

At 0 mS/cm in the dry state,

2.

At 2.77 mS/cm - 0.02 mol KCl reference solution at (25 ± 0.1) °C
or at 147 μS/cm - 0.001 mol KCl reference solution at (25 ± 0.1) °C

The correction is carried out in both points (zero point and slope) with the same procedure 'Sensor calibration'
(see instrument operating manual chapter 'Sensor calibration' or manual chapter 6.3.10).

Measurment
The probe is fully calibrated upon delivery.
Regardless of the actual temperature of the measured medium, the instrument displays the conductivity at
25°C, κ25. It is calculated using the continuously measured temperature T of the medium and the temperature
coefficient of the probe α25 = 1.9% /K.

3.11.3.3 Conductivity probe Type FYA641LFP3
Sensor characteristics
Features
The FYA641LFP3 probe has a thread for installation. It is supplied with 1.5 m cable and ALMEMO® connector. A manufacturer's test certificate is enclosed.

Types
Reference
number

Measuring range

Application

Winding

Max. pressure

Shaft lenght/diameter

FYA641LFP3

0 to 200 mS/cm

Built-in probe

G ¾‘‘

16 bar

130 mm / 20
mm

320

Conductivity

Programming
Two channels each are programmed in the connector for the two measured variables temperature and conductivity.
Probe

Chan

Meas. size

Meas. range

Res.

Dim

Range

Factor

Exp

FY A641 LFP3

1

Temperature T

-5 to 70°C

0.01

°C

Ntc

-

0

2
Conductivity κ
0 to 200 mS/cm
0.1
mS
LF
0.1
2
Dimension and exponent must not be changed in the ALMEMO® connector, since they are used to identify
internal device calculation functions!

Technical data
Measuring range
FYA 641 LFP3
Temperature sensor
Cell constant
Accuracy
Nominal temperature
Operating temperature
Minimum immersion depth
Electrode material
Shaft material
Max. pressure
Cable lenght
Power supply
Power consumption

0 to 200 mS/cm
NTC, Typ N (10 kΩ to 25°C)
About 1 cm-1
± 3% from M. v. ± 1 mS/cm
25°C ± 3°C
0 to 70°C
30 mm
4 electrode from special carbon
PVC - C
16 bar at 25°C
1.5 m
8 to 12 V from device
About 15 mA

Standardization
The determination of the electrical conductivity of water is anchored in DIN EN 27 888.

Dimensions
FYA 641 LFP3
Shaft lenght /-diameter: 130 mm / 20 mm
Built-in lenght/thread: 145 mm / G ¾"

Use
Review
A check of the probe seems reasonable:
•
•
•

When changing the geometry (electrode gap)
After use under extreme conditions (e.g. high temperatures)
If the measurement results are not plausible

Increase measuring accuracy
Adjustment of the probe at standard conditions (25 ± 0,1) °C
The conductivity probe is adjusted at two measuring points:

321

Conductivity

1.

At 0 mS/cm in the dry state,

2.

At 111.8 mS/cm - 1 mol KCl reference solution at (25 ± 0.1) °C.

Under standard conditions (25 ± 0.1) °C, the correction in both points is carried out with the same procedure
'Sensor calibration' (see instrument operating manual chapter 'Sensor calibration' or manual chapter 6.3.10).
When using the automatic adjustment, the standard conditions (25 ± 0.1) °C must be observed!

Adjustment of the probe outside the standard conditions
If the adjustments of this probe are to be performed outside the standard conditions of (25 ± 0.1) °C, the following instructions apply:
Zero adjustment is performed as for automatic adjustment.
For slope adjustment, the value of the reference solution at a known solution temperature (see table below) is
compared with the deviating value determined on site and entered manually as a correction value under 'Slope
correction (SK)' in the ALMEMO® connector (see instrument operating manual chapter 'Correction values' or
manual chapter 6.3.10).
Example for the adjustment of the probe FYA 641 LFP3 with 1 mol KCl reference solution at measured solution temperature of 20.0°C:
Value of the reference solution at solution temperature 20.0°C: 102.09 mS/cm (table below)
measured value at solution temperature 20.0°C: 98.72 mS/cm.
SK =

"Value reference solution at solution temperature" 20°C 102.09
=
= 1.034
"measured value at solution temperature" 20°C
98.72

Electrical conductivity κ in mS/cm of KCL standard solutions as a function of temperature t and concentration:
t in °C
0
1
5
10
15
16
17
18
19
20
21
22
23
24
25

κ in mS/cm
0.001 mol/l

κ in mS/cm
0.01 mol/l

κ in mS/cm
0.02 mol/l

κ in mS/cm
1.00 mol/l

0.127
0.130
0.133
0.136
0.138
0.141
0.144
0.147

0.776
0.800
0.896
1.020
1.147
1.173
1.199
1.225
1.251
1.278
1.305
1.332
1.358
1.386
1.413

1.521
1.566
1.752
1.994
2.243
2.294
2.345
2.397
2.449
2.501
2.553
2.606
2.659
2.712
2.765

65.41
67.13
74.14
83.19
92.52
94.41
96.31
98.24
100.16
102.09
104.02
105.54
107.89
109.84
111.8

The reference solutions are available as accessories for the respective conductivity probe.

Measure
The probe is fully calibrated on delivery.
The FYA 641-LFP3 conductivity probe with measuring range 0 to 200.0 mS is not temperature compensated
because the temperature coefficient can be very different at high conductivities (see Fundamentals).
It therefore displays the conductivity at the respective temperature of the medium and not the conductivity at
25°C like the other probes described in the chapter 'Conductivity'.

322

Conductivity

If the electrical conductivity is measured outside the standard conditions of 25°C ± 1°C, the result will be less
accurate than at standard conditions. This fact is independent of the type of temperature compensation.
For routine field work, it may not be necessary to convert the values measured at the prevailing temperature to
25°C. However, such measured values are to be interpreted with reservation and comparison with other values
is difficult or not possible.

3.11.3.4 D7-Conductivity probe FYD 741-LF
Sensor characteristics
Fig. 3.11.12 Digital probe for conductivity
FYD 741-LFP

FYD 741-LFE01

Features
The probes are equipped with an NTC bead for possible automatic temperature compensation. While the FYA
741-LFE01 probe is used as a laboratory probe, FYA 741-LFP has a thread for installation.
Both probes are supplied with cable and ALMEMO® connector. A manufacturer's test certificate is enclosed.

Types
Reference
number

Measuring range

Application

Thread

Max. pressure

Shaft lenght/diameter

FYD 741 LFP

10 μS/cm to
200 mS/cm

Installation
probe

G ¾‘‘

16 bar

130 mm /
20 mm

FYA 741 LFE01

10 μS/cm to
200 mS/cm, on
request to
500 mS/cm

Laboratory
probe

–

Ambient pressure
(without pressure)

120 mm /
12 mm

Programming
Measuring ranges on delivery
Probes

Designation

Range

Chan

Measuring range

Resolution

Dim

FYD 741 LFE01

Temperature

DIGI

1

-5 to 80°C

0.01

°C

Conductivity LF2

DIGI

2

0 to 50 mS/cm

0.001

mS

Temperature

DIGI

1

-5 to 70°C

0.01

°C

Conductivity LF2

DIGI

2

0 to 50 mS/cm

0.001

mS

FYA 741 LFP

323

Conductivity

The probe is fully calibrated on delivery. The temperature compensation is set to a linear characteristic with a
temperature coefficient of 1.90 %/K.

Configuration via the sensor menu
The sensor parameters (measuring range, temperature compensation and adjustment of the sensor) can be configured via the sensor menu (see chapter 3.1.3.1) in a V7 measuring device or on the PC with the ALMEMO®
Control software (from version 5.14.0.330).

Configurable measuring ranges
In the D7 sensor, in addition to the temperature range on the first measuring channel, one of three conductivity
ranges on the second measuring channel can be configured from the following list (* delivery state):

Designation

Command

Range

Measuring range

Resolution

Dim

1. Conductivity LF1

B-01

DIGI

0 to 500 µS/cm

0.01

µS

2. * Conductivity LF2

B-02

DIGI

0 to 50 mS/cm

0.001

mS

3. Conductivity LF3

B-03

DIGI

0 to 500 mS/cm

0.01

mS

Changing the range is only possible when the sensor lock (level 0) is removed.

Technical data
Conductivity probe
4-pole conductance probe
Measuring range: Conductivity
Accuracy at nominal conditions
Temperature sensor
Temperature
Accuracy
Temperature compensation
Temperature coefficient
Cell constant
Electrode material
Nominal temperature
Operating temperature
Minimum insertion depth
Shaft material
Max. pressure
Connector
Cable lenght
Power supply
Power consumption
Conector colours
Refresh rate
AD converter
Sleepmode of device

FYD741LFE01
FYD741LFP
Laboratory electrode
Process electrode
10 μS to 500 mS
10 μS to 200 mS
±2% of av. ±0.2% of final value ±3% of av. ±0.2% of final value
Ntc sensor 30 kΩ
Ntc sensor 10 kΩ
0 to 80°C
0 to 70°C
0.2°C
0.2°C
Automatic / non compensated
Natural waters or linear in the range of 0.00 to 9.99
About 0.5 cm-1
About 0.5 cm-1
Special carbon
Special carbon
25°C ± 2°C
25°C ± 2°C
0 to 80°C
0 to 70°C
30 mm
30 mm
PC (+ABS)
PVC - C
Pressureless
16 bar at 25°C
ALMEMO® D7
1.0 m
1.5 m
6 to 13 V DC
from ALMEMO® device (sensor power supply)
About 10 mA
Housing ruby red, black levers
2.5 sec.
Delta-Sigma 18 bit resolution
Possible with delay 5 s

Dimensions
FYD741LFE01:

Shaft length /-diameter: 120 mm / 12 mm

FYD741LFP:

Shaft length /-diameter: 130 mm / 20 mm
Construction lenght/thread: 145 mm / G ¾"

324

Conductivity

Use
Increase measuring accuracy
The sensor menu helps with temperature compensation and adjustment of the FYD741LF:

Fig. 3.11.13
Configuration via sensor menu

The 'ZERO' and 'ADJ' keys are only enabled when the sensor interlock is released (level 0).

The following options are available for adjusting the conductivity electrodes:
Adjustment via input of a newly determined cell constant
The cell constant is the characteristic value of conductivity measuring cells, which is determined by the size
and geometrical arrangement of the measuring electrodes. It is practically invariable. If the electrode surfaces
are clean and without insulating coatings, then adjustment is generally not necessary.
However, after cleaning, repair or replacement of the sensor, it may be necessary to correct the cell constant. It
can then be redetermined during an adjustment with reference solutions. The cell constant is preconfigured to
the following values.
1. FYD741LFP:

0.500

2. FYD741LFE01: 0.550
Note: The cell constant can only be entered when the sensor interlock is released (level 0).

Adjustment by two-point calibration
Better than adjusting the probe by entering the cell constant is usually the adjustment of the measuring ranges
with a reference solution.
The adjustment of the probe is only possible when the sensor lock (level 0) is released. During adjustment, the
solution temperature must be kept constant at (25 ± 0.1) °C.
The conductivity probe is adjusted at two measuring points:
1.

In dry state at 0 mS/cm. Sensor calibration by pressing the 'ZERO' key in the sensor menu.

2.

In reference solutions according to the measuring range e.g. 147 μS/cm - 0.001 mol KCl reference
solution at (25 ± 0.1) °C in measuring range 500 μS or 12.88 mS/cm - 0.1 mol KCl reference solution
at (25 ± 0.1) °C in the measuring range 50 mS.

325

Conductivity

3.

Input of the setpoint (reference value) in function 'Setpoint' (see sensor menu Fig. 3.11.15),

4.

Sensor calibration by pressing the key 'ADJ'.

The adjustment of the probe can also be carried out outside the standard conditions of (25 ± 0.1) °C:
The zero point adjustment is carried out as described above. For the slope adjustment, the value of the reference
solution at a known solution temperature (see table in section 3.11.3.3) is compared with the deviating value
determined on site and entered manually as a correction value under 'Slope correction (SK)' in the ALMEMO®
connector.
Example for the adjustment of the probe with 1 mol KCl reference solution at measured solution temperature
of 20.0 °C:
Value reference solution at solution temperature 20.0°C: 102.09 mS/cm (table in chapter 3.11.3.3)
Measured value at solution temperature 20.0°C: 98.72 mS/cm
SK =

"Value reference solution at solution temperature 20°C" 102.09
=
= 1.034
"Measured value at solution temperature 20°C"
98.72

Reference solution
They are available as accessories for the respective conductivity ranges.
Solutions for adjusting conductivity probes are unbuffered systems. Their conductivity values are not stable and
are already affected by minor impurities or dilution (e.g. water drops on the sensor). This applies in particular
to low conductivities.

Clean measuring cells
Before adjustment, make sure that the sensor is clean. Residues should be rinsed off with distilled water. Afterwards, it is recommended to dry the sensor and rinse it with the intended adjustment solution.

Temperature compensation
For the present sensor, three different settings are provided in the sensor menu under menu item „Temp.
comp.“:
Off: No temperature compensation for low or very high conductance values.
Nat. water: Temperature compensation with non-linear characteristic for natural water and ultrapure water.
Lin. characteristic: Temperature compensation with linear characteristic and adjustable temperature coefficient.
If temperature compensation by a linear temperature coefficient is selected, a temperature coefficient must be
entered in the line below, in the case of the FYD741LF it is 1.90 %/K.
If the temperature coefficient of a sample is not known, an experimental determination of α helps. In this case,
the electrical conductivity κ25 is determined at (25 ± 0.1) °C and κT at a known temperature (T2 ± 0.1) °C and
entered into the equation α = (κT - κ25) -100 / κ25 (T2-25).
If the measurement is not temperature-compensated, the conductivity measured at a known temperature can be
converted to 25°C using a correction factor.

Measuring
During the measurement, the probe must be immersed at least 30 mm so that the electrodes are completely
surrounded by liquid.

326

Dissolved oxygen concentration in water

3.11.4 Dissolved oxygen concentration in water
Measuring principle
For the determination of dissolved oxygen, membrane-covered amperometric sensors based on the Clark principle have proven their worth in the laboratory and in process control. These sensors operate according to the
principle of polarography.
In simple terms, a constant polarization voltage is applied to two electrodes and the current that occurs is measured. This is proportional to the concentration of the respective measurement ion. The selectivity of the respective reaction depends on the half-step potentials of competing partners present. When a defined voltage is applied, it is thus possible to selectively measure different substances.
In the case of the determination of dissolved oxygen with the membrane-covered Clark cell, the working
electrode acting as a cathode is made of platinum and the counter or reference electrode is made of silver/silver
chloride. The two electrodes are immersed in a chloride-containing electrolyte solution, which is separated
from the measuring solution by an O2-permeable PTFE membrane. The thin PTFE membrane allows the dissolved oxygen gas to pass through, but not dissolved ions or other foreign substances.

Fig. 3.11.14
Construction of a probe for the measurement of dissolved oxygen in water

In this oxygen measurement method, the oxygen dissolved in the water diffuses through the PTFE membrane to
the surface of a highly polished platinum electrode acting as a working electrode and is electrochemically reduced to OH ions (base). Electrons are released equivalently at the silver counter-electrode connected as anode
and the resulting silver ions react with the chloride ions of the filling electrolyte to form silver chloride, which
is deposited on the silver electrode.
The reactions taking place in detail are described by the following equations:
Cathode:
Anode:

O2 + 2 H2O + 4 electrons → 4 OH(UAg/AgCl = +611 mV)

4 Ag + 4 Cl- → 4 AgCl ↓ + 4 electrons

These reactions do not occur voluntarily, but must be forced by applying a polarization voltage of at least +611

327

Dissolved oxygen concentration in water

mV to the platinum cathode and the silver anode. The current flowing in this process is measured and is a measure of the concentration of discharged oxygen.
To prevent other reactions from occurring, the polarization voltage must be kept relatively constant. A polarization voltage of +650 mV is applied to the oxygen electrode.
The reaction products of the operating oxygen electrode are poorly soluble silver chloride on the silver anode
and a base (OH-ions) in the inner electrolyte. After prolonged use of the oxygen electrodes (several months),
the silver salt must be removed by means of sodium thiosulfate or ammonia solution or mechanically and the
used electrolyte must be renewed.

Basics

Basics of oxygen measurement in water
Oxygen is not only a component of air, but also occurs dissolved in water. Here it is of crucial importance for
animals and organisms living in water and for the biological purification of municipal and industrial wastewater. The dissolved content increases with increasing air pressure and decreasing temperature.
An equilibrium for oxygen is established between the air and the water. The saturation state (air-saturated water) is reached when the partial pressure of the oxygen physically dissolved in the water [pO2(water)] is equal to
the partial pressure of the oxygen in the air [pO2(air)].
p O2 (water)

=

p O2 (air)

Since in the air, in addition to oxygen (20.9%), there are also nitrogen (78.1%), noble gases (0.96%), carbon
dioxide (0.03%) and water vapor, the following equation applies to the partial pressure of oxygen in air saturated with water vapor [p'O2 (air)]:
p´O2 (air)

=

X O2 (pL - pW)

X O2
pL

=
=

Mole fraction of oxygen in air (0.2095)
Atmospheric pressure pW = water vapor pressure

The oxygen partial pressure in water vapor-saturated air corresponds to the oxygen partial pressure in airsaturated water at equilibrium.
This is of particular practical importance in the adjustment of oxygen sensors.
For the evaluation of the oxygen saturation state it is usual to determine the oxygen saturation O2S in % or the
direct concentration O2C in mg/l instead of the oxygen partial pressure. The value O2S in % indicates the dissolved oxygen concentration O2C in the water as a percentage of the saturation value O2CS.
O2 S =

O2 C
∙ 100
O2 C𝑆𝑆

Calculation of oxygen saturation in the meter
The oxygen saturation is influenced by the water temperature and the air pressure. Therefore, these two parameters must be taken into account when calculating the degree of saturation. The temperature sensor for temperature compensation is integrated in the sensor. A sensor for air pressure can be additionally plugged in. If the
conditions are constant, the air pressure can also be entered. The reference point is 1013 mbar (normal pressure).
The oxygen concentration is calculated from the saturation and the temperature using the Wagner tables. It is
not dependent on air pressure.
Calculation formulas:
The meter uses the following formulas to calculate the degree of saturation and the absolute amount of oxygen
in mg/l from the O2 reading and the temperature.
O2- saturation corrected:

O2S [%] = O2m ∙ SK ∙ Tk (Tm) ∙ Pn/Pm

Measuring signal O2m = O2-saturation measured
Gradient correction SK = 100 / (O2c ∙ Tk (Tc) ∙ Pn/Pc)

328

Dissolved oxygen concentration in water

O2c = O2-Saturation during adjustment
Tc = Temperature during adjustment
Pc = Atmospheric pressure during adjustment
Temperature compensation Tk(T)
= exp(k1/(Tm+T0)) /k0
(in the range of 5 to50°C)
k0=4840, k1=2530, T0=273.15
Tm = Temperature measured
Atmospheric pressure compensation Pn = Normal atmospheric pressure 1013 mbar
Pm = Atmospheric pressure during measurement
= O2m ∙ SK/100 ∙ Tk (Tm) ∙ O2CS(Tm)
O2-concentration: O2C[mg/l]
= O2-Saturation concentration according Wagner
O2CS

Selection, product overview
Sensor type

Measuring range

FYA640O2

Temperature, O2 Saturation, O2 Concentration

Applications fields
•

Determination of living conditions for fish and microorganisms in water bodies and aquaria

•

Biological treatment of municipal and industrial wastewater

•

Storage of organic liquids

•

Drinking water analysis

•

Control of corrosion processes in pipes of heating systems

•

Testing of the shelf life of beverages

3.11.4.1 Probe for oxygen concentration in aqueous solutions
FYA 640-O2
Sensor characteristics
Fig. 3.11.15 Sensor for oxygen FYA 640 O2

Features
For O2 measurement in water, the ALMEMO® O2 probe FY A640-O2 contains a Clark cell with measuring
amplifier and an NTC temperature sensor.
It is delivered with connection cable (1.5 m long) and ALMEMO® plug.

329

Dissolved oxygen concentration in water

Accessories
Article
Adjustment set:
25 g sodium sulfite in 20 ml PE bottle for the production of the zero solution Vessel for saturation adjustment
25 g sodium sulfite in 20 ml PE bottle
20 ml filling solution in PE bottle for O2 probe
Spare membrane cap with protection (2 pieces)

Article number
ZB9640AS
ZB9640NS
ZB9640NL
ZB9640EM

Programming
Chan

Meas. parameter

Meas. range

Resolution

Dim

Range

1

Temperature T

-5 to 50°C

0.01

°C

Ntc

2

O2 Saturation

0 to 260%

1

%

O2-S

3

O2 Concentration

0.0 to 40.0 mg/l

0.1

mg

O2-C

Technical data
Measuring range
Temperature range
O2 Saturation
O2 Concentration
Measuring principle
Working electrode (Cathode)
Reference electrode (Counter electrode)
Membrane
Response time (t90%)
Zero current at 0% saturation
Measuring current at 100% saturation
Oxygen measurement accuracy
Inflow velocity
Storage temperature
Depth of immersion
Filling volume (electrolyte)
Temperature probe
Temperature measurement accuracy
Nominal conditions
Shaft material
Membrane cap
Connection cable
Polarization voltage
Service life (with one electrolyte filling)
Total service life (Life time)

Dimensions
Diameter 12 mm, length 145 mm

330

-5.0 to 50°C
0 to 260% Saturation
0.0 to 40 mg/l (5 to 40°C)
Clark
Pt
Ag/AgCl
PTFE
ca. 10-15 s
< 5 nA
ca. 700 nA
< ± 1% of the measured value
ca. 10 cm/s
-10 to 50°C
40 mm
0.6 ml
NTC Type N (10 kΩ at 25°C)
-20 to 0°C: ±0.4°C, 0 to 70°C: ±0.1°C (at nominal conditions)
25°C ± 3°C/1013 mbar
PVC, black
Interchangeable (Spare part)
1.5 m long with ALMEMO® connector
650 mV
Several months
Several years

Dissolved oxygen concentration in water

Use
Increase measuring accuracy
Air pressure compensation:
For the calculation of the oxygen saturation, an air pressure compensation is required (see 'Basics'), which can
be done in three different ways:
1.

Manual input in mb function

2.

Interface input with command: g 0xxxx [mbar] (see chapter 6.2.5)

3.

Measurement with additional sensor for air pressure FDA612SA (see chapter 6.7.2)

Adjustment
In order to achieve the most accurate measured values, the oxygen probe can be adjusted in zero point and
slope. Before adjusting, please polarize the electrode sufficiently. To do this, connect the electrode to the
measuring instrument and switch it on. Especially if the electrode has not been in operation for a long time, the
polarization time can be up to 30 min. A sufficiently polarized and intact electrode shows a stable, non-drifting
measured value.
Oxygen electrodes are adjusted at 0% oxygen saturation (adjustment point 1) and 101% oxygen saturation
(adjustment point 2).

Produce zero solution for adjustment point 1:
A sodium sulfite salt solution ("zero solution") is used as the oxygen-free liquid (0% saturation). This is created
by dissolving sodium sulfite (Na2SO3) in water (accessory ZB 9640-NS). Either distilled (deionized) or tap
water can be used. The amount of sodium sulfite required depends on the water used. Distilled water or even
stale water usually contains less dissolved oxygen than fresh water from the tap, so the sodium sulfite requirement is correspondingly lower. As a guide value, 1 g of sodium sulfite per 100 ml of water can be assumed.
The zero solution absorbs some oxygen from the air again if it is stored for a longer period of time. You should
therefore check the zero solution regularly before you start to adjust it.
If you measure saturation values > 0% with your measuring instrument in the zero solution, please first add
some sodium sulfite to the solution. The dissolved oxygen will be bound and the measured value for oxygen
saturation will decrease. Only when further salt additions do not cause a decrease in the saturation value (stable
measured value) do you have a true "zero solution" and you can begin with the adjustment.

Alignment for adjustment point 1:
1.

Immerse the oxygen probe so deeply in the zero solution that the integrated temperature probe (stainless steel insert in the shaft) sits securely in the solution.

2.

Wait for an adjustment time of ca. 2 to 3 min (display < 50).

3.

Select the LOCK MODE function.

4.

Unlock plug (if possible only momentarily, see instrument instructions or manual chapter 6.3.12).

5.

Select the MEASUREMENT function.

6.

Carry out zero point adjustment (see instrument instructions or manual chapter 6.4.2).

7.

Afterwards, rinse the sensor thoroughly with water to remove all residues of the sodium sulfite solution.

8.

Dab the membrane cap dry carefully (e.g. with a cellulose cloth) before starting the adjustment in water vapor saturated air.

Water drops on the membrane can lead to distortion of the adjustment.

331

Dissolved oxygen concentration in water

Preparation for adjustment point 2:
Water vapor saturated air is used instead of air-saturated water. For this purpose, a moistened sponge is placed
in an adjustment vessel (accessory ZB 9640-AS). After ca. 5 to 10 minutes, the air it contains is saturated with
water vapor. When adjusting with water vapor saturated air, however, even with sufficient water vapor saturation, there are slight differences (about 2%) compared to sensors in air-saturated water due to the membrane
properties. Despite the inflow, an unstirred diffusion layer remains in the water, which leads to a reduction in
the measured value. For this reason, ALMEMO® measuring instruments are set to the saturation value 101% at
calibration point 2 in order to measure the saturation value in water correctly.

Alignment for adjustment point 2:
1.

Place the carefully cleaned and dried sensor in the adjustment vessel with water vapor saturated air
(100% O2).

2.

Add about 2 ml of water to the vessel and check that the receiving tube is correctly seated in the vessel
(marking). The electrode must not sit on the water-soaked foam material, a distance > 1 cm must be
ensured.

3.

Wait a few minutes until equilibrium is reached (stable display). Select the MEASUREMENT function.

4.

Carry out slope alignment in the same way as zero point alignment (see instrument instructions or manual section 6.4.2).

5.

Restore the locking (not necessary with momentary unlocking).

Maintenance
Storage
To prevent the electrolyte from evaporating and to protect the membrane, the oxygen electrode should always
be stored with the protective cap on.

Clean electrode
For cleaning in daily use, please only rinse and carefully dab the electrode, avoid damaging the membrane.

Renew electrolyte filling
If larger air bubbles have formed in the electrolyte chamber due to evaporation or if it is only filled to ca. 80%,
the electrolyte filling must be renewed:
1.

Place the electrode vertically.

2.

Unscrew the membrane cap downwards.

3.

Empty the membrane cap and fill it to the brim with electrolyte.

4.

Screw the membrane cap back onto the vertical electrode so that as few air bubbles as possible are
trapped.

Replace the membrane cap:
If the PTFE membrane is damaged, the entire membrane cap must be replaced.
Leakage of the membrane can be recognized by the formation of small water droplets on the membrane surface
as well as by the "overflow" of the measured values. The cap replacement is handled in the same way as the
electrolyte replacement.

332

Dissolved oxygen concentration in water

Clean electrode surfaces:
If the silver anode has turned black after several months of measuring use, the electrode surfaces should be
cleaned.
1.

Unscrew the cap with the gas-permeable membrane.

2.

Immerse the probe head to a depth of about 2 cm in a sodium thiosulfate cleaning solution for ca. 30
minutes.

3.

Rinse the probe head thoroughly with distilled water.

4.

Rub the silver anode vigorously with cellulose or polishing cloth.

5.

Apply new filling solution to the electrode cap and screw it back onto the oxygen electrode.

6.

Approximately 30 minutes after switching on (polarization time), the electrode is ready for use again.

333

Dissolved oxygen concentration in water

334

Sensors for measuring the concentration of gases

3.12 Sensors for measuring the concentration of gases
Basics
Insufficient indoor air quality (e.g. in offices) can lead to fatigue, poor concentration and even illness in humans.
The indicator of indoor air quality is the concentration of certain gases in the air.
The most imortant are:
•
•
•
•

Carbon dioxide (CO2)
Carbon monoxide (CO)
Oxygen (O2)
Ozone (O3)

Carbon dioxide
(CO2)

An important criteria for assessing indoor air quality is the CO2 concentration. A too
high CO2 concentration due to insufficient ventilation is perceived as bad or stale air.

Carbon monoxide
(CO)

CO is formed from incompletely burned carbon (fuel). It is very dangerous to
humans because it is highly toxic, but invisible and odorless. Causes of its formation
during combustion processes:
•
•
•

Oxygen (O2)

Lack of air
Too much excess air
Too early cooling of the flame

About one fifth of the air we breathe consists of oxygen, which is essential for life.
Oxygen is necessary for all oxidation processes, for combustion processes as well as
for silent oxidations. These include, for example, the rusting of iron, oxidations that
occur during life processes or the decomposition of organic material. In addition, all
energy-giving combustion processes need this gas, from heaters to aircraft engines.
However, oxygen is also bound up in all kinds of damaging fires, such as forest and
steppe fires. Oxygen is constantly formed from carbon dioxide by the assimilation or
photosynthesis process that constantly takes place in green plants when they are exposed to sunlight.
The balance between oxygen consumption and oxygen production is one-sidedly
stressed by the constantly increasing combustion of fossil fuels.

Ozone (O3)

The ozone present in the earth's atmosphere is formed at altitudes of around 30 km
and acts as a protective shield around the earth, blocking a good half of the solar UV
radiation, in particular the short-wave component that is dangerous to living organisms.
However, ozone is a toxic, extremely aggressive trace gas that can cause severe burns
to the mucous membranes of humans if inhaled in high concentrations.

Physical units for the concentration
The most important unit in the measurement of gases is the volume fraction in percent, or in parts per million,
abbreviated "ppm". Actually, the designation "ppm" no longer corresponds to the valid standards. Exactly it
should be "ml/m3" or "mg/kg", which in principle means the same. The following table illustrates the proportion
of the gases to be determined in the ambient air for the individual concentration units:

1 percent (%) is one part in one hundred parts

10 grams per kilogram

10 g/kg

335

Sensors for measuring the concentration of gases

1 per mille (‰) is one part in a thousand parts

1 gram per kilogram

1g/kg

1 part per million (ppm) is one part of one million

1 milligram per kilogram

0.001g/kg

1 part per billion (ppb) is one part of one billion parts

1 microgram per kilogram

0.000 001g/kg

Selection, application
ALMEMO® gas probes find a wide range of applications in the industrial and environmental sectors:
1. Workplace monitoring
• Room air monitoring for MAK values (Maximum Workplace Concentration)
• Monitoring of laboratories and engine test benches
2. Emission/immission measurement
• Measurement, control and warning in e.g. underground garages
• Power stations
• Monitoring of outside air or protective air in houses and large shelters
3. Process control
• Bioreactors
• Chemical industry
Each of these measurement tasks places specific demands on the instruments and sensors used. Workplace measurements often require long measurement times with summation and evaluation of the measured values to assess
the health hazard. Since many substances are harmful to the human organism even in low concentrations, the
sensors must detect low concentrations as accurately as possible.

336

Sensors for measuring the concentration of gases

3.12.1 Measuring the gas concentration with infrared
Basics
The CO2 concentration is used as an indicator for assessing indoor air quality. A CO2 concentration in the room
air that is too high (limit value 1000 ppm) is perceived as "bad or stale" air.
The graph shows the spectrum of CO2 concentrations relevant to humans.
40000 – 52000 ppm CO2: Exhalation air

5000 ppm CO2: Maximum workplace concentration (MAK value)
Bad room air
1000 ppm CO2: Limit value for indoor areas (offices etc.)
Ideal ventilation

700 ppm CO2: City air
330 – 400 ppm CO2: Fresh air

Fig. 3.12.1 CO2 concentrations relevant for humans

Selection, product overview
Sensor type

Measuring range

Type

FYAD00CO2

0 to 10000 ppm
0 to 5000 ppm

With handle

FYA600CO2

Nominal (% CO2)
0 to 2.5%
0 to 10%
0 to 25%

For wall mounting

3.12.1.1 Digital carbon dioxide probe FYAD 00-CO2
Measuring principle
The FYAD00CO2 probe detects CO2 concentrations from 0 to 10000 ppm with a 2-beam infrared cell. The air
pressure dependence of the CO2 measurement is compensated by a built-in air pressure sensor element.
All calibration and sensor data are stored in the carbon dioxide probe. Aging effects are compensated automatically (without fresh air supply) by an auto-calibration procedure.

337

Sensors for measuring the concentration of gases

Sensor characteristics
Fig. 3.12.2
Digital carbon dioxide probe FYAD 00-CO2

Features
The digital carbon dioxide probe has an integrated signal processor. The sensor element is protected from contamination by a replaceable PTFE filter cap.
The digital air pressure sensor element for automatic air pressure compensation is built into the handle of the
sensor.

Types
Sensor type

Measuring range

Accuracy

FYAD00CO2B10

0 to 10000 ppm

± (100 ppm + 5% of measured value)

FYAD00CO2B05

0 to 5000 ppm

± (50 ppm + 3% of measured value)

Programming
Measuring ranges at delivery
Designation

Comm

Range

Exp

Meas. range

Dim

Resolution

1. CO2 concentration with LK

B-01

DIGI

0

0 to 10000

pp

1 ppm

2. Air pressure

B-02

DIGI

-1

300.0 to 1100.0

mb

0.1 mb

Configurable measuring ranges
The measuring ranges of the measuring channels can be configured out of a list of ranges in the sensor menu.
Designation

Comm

Range

Exp

Meas. range

Dim

Resolution

1. CO2 ppm avg

B-01

DIGI

0

0 to 10000

pp

1 ppm

2. Air pressure AP, p

B-02

DIGI

-1

300 to 1100.0

mb

0.1 mb

3. CO2 ppm*

B-03

DIGI

0

0 to 10000

pp

1 ppm

4. Temperature Tp,t*

B-04

DIGI

-1

-40.0 to +60.0

°C

0.1 K

* Range can also be activated via ALMEMO® instrument.
The standard CO2 range (1. CO2 ppm avg) is averaged over 11 measured values of the primary value (3. CO2
ppm, measuring time 15 s) (measuring time 165 s).

338

Sensors for measuring the concentration of gases

Technical data
Gas
Measuring principle
Sensor element
Measuring range:
FYAD 00-CO2B10
FYAD 00-CO2B05
Accuracy:
FYAD 00-CO2B10
FYAD 00-CO2B05
Nominal conditions
Temperature dependence
Setting time
Operating range
Measuring interval
Filter cap
Sensor connection
Handle
ALMEMO® connection cable
Digital air pressure sensor element
built into the handle
Measuring range
Accuracy
ALMEMO® D6 connector
Refresh rate
Supply voltage
Current consumption

Carbon dioxide, CO2
Non-dispersive infrared technology (NDIR)
2-beam infrared cell
0 to 10 000 ppm
0 to 5 000 ppm
± (100 ppm + 5% of measured value)
± (50 ppm + 3% of measured value)
25°C, 1013 mbar
Typ. 2 ppm CO2 / K in the range 0 to 50°C
< 195 s
-40 to +60°C, 0 to 95% rH (non-condensing)
Moving average 165 s (= 11 momentary values 15 s)
PTFE
Plug-in connection
With socket, built-in electronics
Fixed cable 2 m with ALMEMO® D6 connector
300 to 1100 mbar
± 2.5 mbar (23°C ± 5K)
1 second for all 4 channels
6 to 13 V DC
25 mA

Dimensions
Diameter 20 mm
Total length incl. sensor element 245 mm
Filter cap: Diameter ca. 18 mm, length ca. 41 mm

Use
Review
Before measuring, please make sure that the probe tip is firmly attached to the probe handle with the bayonet
lock.

Measurement
Long-term measurements in sleep mode are possible, but only for current instrument types with a sleep delay of
180 s. This sleep delay is necessary to obtain a safe average value.

Sensor protection
The sensor may only be connected to the switched-off measuring instrument.
In case of damage or contamination, the filter cap of the sensor can be reordered (article number:
ZB9600CO2SK).

339

Sensors for measuring the concentration of gases

3.12.1.2

Carbon dioxide probe FYA 600-CO2

Measuring principle
The carbon dioxide gas probe FYA 600-CO2 operates
on an infrared-optical basis and uses the light absorption of CO2 in a narrow wavelength range of infrared
radiation.
The correlation between the output signal of the module and the CO2 concentration is essentially determined by the Lambert-Beer absorption law. Due to
further effects, the correlation is not simply logarithmic. The gas is supplied by free convection, especially for air conditioning. The sensor does not use any
mechanically moving parts.
Fig. 3.12.3 Dependence of the output signal on the CO2 concentration

The output signal of the FYA 600-CO2 carbon dioxide probe is a voltage of 0 to 2 volts. 0 volts is output in the
absence of CO2. 2 volts is referred to the final value of the respective measuring range.
The end values can be selected from 0.5% to 25% CO2, so that the sensor can be used universally. The output
signal is temperature compensated as standard in the present version of the sensor.

Sensor characteristics

Fig. 3.12.4 Carbon dioxide probe FYA 600-CO2

Types
Sensor type

Measuring range
nominal (% CO2)

FYA600CO2

0 to 2.5%
0 to 10%
0 to 25%

340

Measuring ranges must be specified when ordering.

Sensors for measuring the concentration of gases

Technical data
Gas
Measuring principle
Measuring ranges nominal (% CO2)
Accuracy
Reproducibility
Resolution, dep. on measuring range
Voltage output
Voltage supply
Current consumption
Setting time t90
Temperature coefficient
Temperature range
Relative humidity
Weight
Connection cable

Carbon dioxide, CO2
IR-optical
0 to 2.5%, 0 to 10%, 0 to 25%
±2% of final value
±1% of final value
< 200 ppm to 2.5%
0 to 2 V on ALMEMO® connector
Linearization in ALMEMO® instrument
6.5 to 12V DC from ALMEMO® instrument, operation
with plug-in power supply recommended
Eff. 50 mA / max. 70 mA
< 60 s
Typical -0.4% Signal / K
5 to 40°C
0 to 95% non-condensing
241 g
1.5 m with ALMEMO® connector

Dimensions

Width 96 mm x Height 36 mm x Debth 64 mm

Use
Preparation
The setting time is essentially determined by the flow/purge rate of the interior of the sensor. The CO2 gas has a
greater specific weight than air, so that it is "at the bottom". The recommended installation position of the sensor
is therefore upright (vertical). The sensor has mounting holes for screws for wall mounting.
When operating more than one CO2 sensor on one ALMEMO® unit, an external power supply for the CO2 sensors
is required. Depending on the specific measurement setup, different power supply variants are available.

Review
The zero point can be checked with sufficient accuracy in ambient air. The CO2 content of fresh, unpolluted
ambient air is on average 330 - 370 ppm (approx. 0.03%). However, this value can also be exceeded locally, e.g.
in urban or industrial areas.

Increase measurement accuracy
If the sensor has lost accuracy, it is usually sufficient to correct the zero point (on the CO2 sensor: Offset).
If a complete recalibration is necessary, the zero point (Offset) and gain (SPAN) can be adjusted on the CO2
sensor. This requires CO2-free synthetic air and a test gas with a defined CO2 concentration. A volume flow of at
least 1l/min must be set.

Measurement
The CO2 sensor is calibrated to the corresponding range upon delivery and is immediately ready for operation.
Operation in SLEEP mode of the ALMEMO® instruments is not possible.

Sensor protection
Gas probes are very sensitive measuring installations. They must not be subjected to shocks or abrupt movements.
A mechanical load could lead to the sensor needing to be readjusted.

341

Sensors for measuring the concentration of gases

3.12.2 Electrochemical measurement of the gas
concentration
Measuring principle
Redox processes are decisive for the function of electrochemical sensors. During the chemical reaction of two
substances, electrons are usually transferred between the substances. One reaction partner is oxidized, i.e. it releases electrons, the other is reduced, i.e. it receives electrons.
If oxidation and reduction can be separated spatially in so-called half cells (anode, cathode) in such a way that
the exchange of electrons does not take place directly between the molecules but via an external current circuit,
the electron current can be used as a measure of the intensity of the reaction.
Technically, this is implemented in such a way that the processes take place at electrodes immersed in an electrolyte by which ion exchange is possible.
To illustrate the electrode reactions of a CO probe and an H2S probe, the following are representative examples:
Reaction

H2S probe (Hydrogen sulfide)

CO probe (Carbon monoxide)

Oxidation anode

H2S + 4 H2O → H2SO4 + 8 H+ + 8 e‾

CO + H2O

Reduction cathode

2 O2 + 8 H+ + 8 e‾ → 4 H2O

½ O2 + 2 H+ + 2 e‾ → H2O

→ CO2 + 2 H+ + 2e‾

An electrochemical sensor consists of a housing, usually referred to as a measuring cell, whose front sides are
sealed with gas-permeable membranes. The housing contains an electrolyte, the measuring electrode (anode) and
the counter electrode (cathode). The electrolyte itself can be liquid or in gel form. Sometimes a porous solid is
also impregnated with electrolyte. The electrolyte consists of a strong alkaline or acidic solution whose components are present in ionized form.
The gas mixture to be measured diffuses through the membrane into the electrolyte of the measuring cell. At the
counter electrode, the released H+ ions and the electrons are converted into water, H2O, in a cathode reaction
with oxygen. The current generated between anode and cathode is directly proportional to the gas concentration
in the measured gas mixture.
Measurement air
Membrane
Diffusion section
Anode

Electrolyte

Cathode

342

Sensors for measuring the concentration of gases

Selection, product overview
Sensor type

Measured gas

Types

Measuring range

FYA600CO

Carbon monoxide CO

FYA600COB1
FYA600COB2
FYA600COB3
FYA600COB4

0 to 150 ppm
0 to 300 ppm
0 to 5000 ppm
0 to 5 Vol. %

FYA600O2

Oxygen O2

FYA600O2

1 to 100% O2, linear

FYA600O3

Ozone O3

FYA600O3

0 to 300 ppb

FYA600A

Ammonia NH3
Nitrogen dioxide NO2
Nitrogen oxide NO
Chlorine gas Cl2
Sulfur dioxide SO2

FYA600ANH3
FYA600ANO2
FYA600ANO
FYA600ACL2
FYA600ASO2B1
FYA600ASO2B2
FYA600ASO2B3
FYA600AH2SB2
FYA600AH2SB3
FYA600AC2H4OB1
FYA600AC2H4OB2
FYA600AC2H4OB4

0 to 250 ppm
0 to 30 ppm
0 to 50 ppm
0 to 50 ppm
0 to 20 ppm
0 to 50 ppm
0 to 250 ppm
0 to 50 ppm
0 to 250 ppm
0 to 20 ppm
0 to 50 ppm
0 to 100 ppm

Hydrogen sulfide H2S
Ethylene oxide C2H4O

Application fields
Carbon monoxide probe FYA600COBX
•
•
•

For measuring, controlling and warning in garages
For room air monitoring for maximum workplace concentration (MAK value, e.g. in laboratories or
engine test stands)
For monitoring outdoor air or protective air in houses and large shelters

Oxygen probe FYA600O2
•
•

Measurement in air conditioners, air purifiers, oxygen rectifiers, greenhouses, oxygen incubators
Approved by PTB and for exhaust emission tests in the automotive industry

Ozone probe FYA600O3
Ozone is a toxic trace gas that can cause severe mucous membrane burns in humans if inhaled in high concentrations. Control measurements of the ozone content of the air are therefore necessary in many areas, e. g.:
•
•
•
•

Search for leaks in industry
In occupational safety
For mobile air quality measurements
Obtaining data on the environment

Notes on the measurement
Due to the strongly alkaline or acidic components of the electrolytes, special care must be taken when handling
leaking measuring cells to avoid burns to the skin and mucous membranes.

343

Sensors for measuring the concentration of gases

3.12.2.1

Carbon monoxide probe FYA 600-CO

Basics
Effect of CO in ambient air on the human body:
CO Concentration

Inhalation time and effects

30 ppm

0.003%

MAK value (maximum concentration at the workplace during 8 hours working time)
for Germany

200 ppm

0.02%

Mild headache within 2 - 3 hours

400 ppm

0.04%

Headache in the forehead area within 1 - 2 hours, spreads to the whole head area

800 ppm

0.08%

Dizziness, nausea and limb twitching within 45 minutes,
unconsciousness within 2 hours

1600 ppm

0.16%

Headache, nausea, dizziness within 20 minutes,
death within 2 hours

3200 ppm

0.32%

Headache, nausea, dizziness within 5 - 10 minutes,
Death within 30 minutes

6400 ppm

0.64%

Headache and dizziness within 1 - 2 minutes, death within
10 - 15 minutes

12800 ppm

1.28%

Death within 1 - 3 minutes

Sensor characteristics
Technical data
Gas
Measuring principle
Measuring range
FYA600COB1
FYA600COB2
FYA600COB3
FYA600COB4
Zero point error
Level value unsteadiness
Measured value error
Zero point drift
Repeatability
Linearity
Setting time t90
Cross sensitivities
Output
Supply voltage
Ambient temperature
Humidity
Life time of the measuring cell
Weight
Connection cable

344

Carbon monoxide, CO
Electrochemical reaction
0 to 150 ppm
0 to 300 ppm
0 to 5000 ppm
0 to 5 vol. %
< 10 ppm CO
< 3 ppm CO
±3% of measuring range end value
< 2% (1 year)
< 2% (1 year)
< 2% of measuring range end value
< 60 s
< 2% due to integrated filter
4 to 20 mA on ALMEMO® connector
Via ALMEMO® instrument
-10 to +40°C, sensor in temperature compensated range
0 to 90% non-condensing
Ca. 2 years typical
600 g
1.5 m with ALMEMO® connector

Sensors for measuring the concentration of gases

Dimensions
Measuring head dimensions: Ø 80 mm, height 80 mm

Use
Increase measuring accuracy
A new adjustment is recommended every two years.
When the sensor is sent in, it will receive a new measuring cell and an adjustment with a factory test certificate
after ordering the ZB9600COD service package.

Measurement
Operation in SLEEP mode of the ALMEMO® instruments is not possible.

3.12.2.2

Oxygen probe FYA 600-O2

Measuring principle
The oxygen probe contains a lead-oxygen cell consisting of a lead anode and a gold cathode using a special acid
electrolyte. The oxygen molecules of the gas mixture diffuse through a non-porous membrane into the electrochemical cell where they are absorbed by the gold electrode.
The chemical processes are described by the following reaction equations:
O2- Reduction at the cathode:

O2 + 2 H2O + 4e- → 4 OH-

Oxidation at the lead anode:

2 Pb + 4 OH- → 2 PbO + 2 H2O +4 e-

Reaction in the measuring cell:

2 Pb + O2 → 2 PbO

Output signal
The current flow between the electrodes is proportional to the oxygen concentration in the gas mixture to be
measured. The signal is measured as a voltage drop across both a resistor and an NTC (for temperature compensation).
The change in output voltage is proportional to the concentration of oxygen, provided that its penetration into the
sensor element is limited by diffusion alone. A plastic film serves as the diffusion membrane.
At higher gas pressures, the diffusion rate of the molecules increases. Thus, the output signal is directly proportional to the oxygen partial pressure, ensuring a linear response over all concentrations.

Cross-sensitivity
Only minor cross-sensitivities occur in typical gas mixtures:
Gas mixture
16% CO2 / N2-Equilibrium
5% H2 / N2-Equilibrium
2000 ppm n-Hexane / N2-Equilibrium
6% CO / N2-Equilibrium
3000 ppm NO / N2-Equilibrium

Output signal change
< 0.01% O2
< 0.001% O2
< 0.01% O2
< 0.002% O2
< 0.002% O2

345

Sensors for measuring the concentration of gases

Even if the sensor is used in such gas mixtures over a longer period of time, its output characteristics remain
unaffected:
Gas mixture
14.4% CO2 / 3.6% CO / 2050 ppm Propane / N2-Equilibrium
8% CO2 / 10% O2 / N2-Equilibrium
50% CO2 / 10% O2 / N2-Equilibrium

Time
16 weeks
72 hours
18 hours

Although the concentration measurement is based on a capillary diffusion membrane, there is neither an increased
CO2 mass flow nor does a gas carrier effect occur. This means that the output signal of the oxygen probe is solely
dependent on the oxygen partial pressure.

Sensor characteristics
Features
The O2 probe contains a small circuit board on which the measuring resistor and the electronics for temperature
compensation are located. The response of the sensor is optimized by a compensating auxiliary probe.
The temperature compensation (NTC close to the sensor electrode) stabilizes the output signal of the sensor and
is effective in the range -10°C to +40°C.
The sensor is connected to the ALMEMO® measuring instruments via a standard jack socket (3.5mm) using the
ZA 9600-AKO2 adapter cable.

Technical data
Gas
Measuring principle
Measuring range
Accuracy
Resolution
Response time
Signal drift
Offset voltage at 20°C
Operating time
Nominal conditions
Temperature range
Temperature compensation
Pressure range
Relative humidity
Connection cable

Dimensions
Height: 43 mm
Diameter: 29.3 mm

346

Oxygen, O2
Electrochemical cell
1 to 100% O2, linear
1% O2
0.01% O2
< 40 s
< 2% signal/month (typically < 5% over lifetime)
< 20 µV
2 years, when operating in 20.9% O2
20°C, 50% rH, 1013 mbar
-20 to +50°C
Effective in the range -10 to +40°C
Air pressure ±10%
0 to 99% non-condensing
Adapter cable 1.5m long

Sensors for measuring the concentration of gases

Use
Review
As a result of the electrochemical processes, the sensors are subject to natural aging. Therefore, the setpoint
should be checked before each measurement or at regular intervals and corrected if necessary. In fresh air, the
sensor must indicate 20.9% O2. If the measured value deviates from this setpoint, the sensor must be readjusted
by programming a correction factor.

Increase measuring accuracy
To compensate for the natural aging of the sensors, a correction value can be stored in the ALMEMO® connector
so that an optimum output characteristic is guaranteed for the entire operating time.
Most ALMEMO® display instruments are equipped with an automatic setpoint programming function. The setpoint value is entered, the correction factor is automatically calculated and stored as FACTOR in the EEPROM
of the connector. For all new instruments, the adjustment via keys is described in the respective operating manual
under section 'Setpoint input', the adjustment via the interface in chapter 6.4.2. For this purpose, the locking mode
must be set to 4.
In principle, the following procedure is to be carried out:
1.

Bring the probe into fresh air.

2.

Set connector to locking mode 4.

3.

Enter setpoint 20.9% and adjust. The correction factor is stored as FACTOR and the measured value
now shows 20.9%.

4.

Set the connector to locking mode 5.

For the instruments without setpoint input, the factor (setpoint/actual value) can be calculated and programmed
by yourself (see chapter 6.3.11).

Sensor protection
Operating time
The operating time of the sensor depends on the lead mass available for the oxygen reaction and its oxidation
rate. High oxygen partial pressures and high temperatures increase the output signal of the sensor and thus shorten
the operating time. At their end, the sensor signal quickly collapses to 0 mV in air.
By screwing on the protective cap when not in use, you prevent oxidation and thus increase the service life.

347

Sensors for measuring the concentration of gases

3.12.2.3

Ozone transmitter FYA 600-O3

Measuring principle
The FYA 600-O3 ozone transmitter is based on an electrochemical three-electrode sensor. A membrane pump
integrated in the housing of the sensor with a typical suction rate of 500 ml/min is used for air sampling. To
increase the pump service life, the outside air is sucked in during interval operation and measured during the
second half of the suction phase.

Fig. 3.12.6
Open ozone transmitter

Fig. 3.12.7
Structure of the ozone transmitter

Basics
Conversion formula
The following applies to the ozone concentration at a temperature of 20°C and a pressure of 1013 mbar:
1 ppb = 2.00 ∙

μg
m3

ppb: Represents the volume mixing ratio here (1 to 109 volume fractions).

Sensor characteristics
Features
Each ozone probe is supplied with a test certificate. Due to the high long-term stability, only low maintenance
costs are incurred.

Types
As can also be seen in the 'Technical data', the pump is switched on for 5 minutes and switched off for 10 minutes
in each measuring interval. During these 10 minutes, the ozone in the measuring cell is completely consumed.
When there is no more ozone in the measuring cell, the ozone probe automatically performs a zero adjustment.
After this, the measuring cell is pumped full again for 5 minutes in the next measuring interval.
Interval operation of the pump extends the service life of the ozone sensor, while the zero adjustment increases
the accuracy of the measurements.
However, if the sensor is used in personal protection, for example, and an alarm is to be issued in the event of a
sudden increase in ozone, the pump should run in continuous operation to avoid delays (option OY9600O3D).

348

Sensors for measuring the concentration of gases

Technical data
Gas
Measuring principle
Measuring range
Detection limit
Accuracy
Long-term accuracy
Exposure time
Measuring interval
Pump flow rate
Signal output
Voltage supply
Current consumption
Overload capacity
Life expectancy
Nominal conditions
Operating range
Storage temperature
Connection cable

Ozone, O3
Electrochemical three-electrode sensor
0 to 300 ppb
20 ppb
Typ. 5% of final value at nominal conditions
(for interval operation)
After 12 months at nominal conditions
typ. 5% of final value (for interval operation)
Until reaching the specification at least 2 h (at 200 ppb);
the instrument has been in an ozone-free environment for a longer
period of time
Pump on: 5 min
Pump off: 10 min
Option: OY9600 O3 Pump in continuous operation (factory setting)
500 ml/min
0 to 2V, load resistance > 100 kΩ
6 to 14 V, stable
Pump on: 50 mA typ.
Pump off: 25 mA typ.
Pump blocked: 180 mA typ.
1 ppm
Sensor element typ. 24 months (at 20 °C)
Pump typ. 6000 h
20°C, 30% rH, 1013 mbar,
no contamination of contact surfaces
-20 to +40°C / 30% to 80% rH
0 to 20°C at 30% to 80% rH, non-condensing
1.5 m long with ALMEMO® connector, programmed in ppb

Dimensions
Length: 180 mm, Width: 125 mm, Height: 90 mm

Use
Preparation
Installation notes
1.

You achieve the highest measuring accuracy at a constant ambient temperature of approx. 20°C. We
recommend mounting the ozone transmitter in the building at a height of at least 3 m with a suction hose
(PTFE hose) led to the outside.

2.

The opening of the suction hose must be at least 20 cm away from walls or other objects and point
downwards.

3.

If indoor mounting is not possible, the ozone transmitter must be mounted in 24-hour shade (north side).
However, due to the greater temperature fluctuations, lower measuring accuracy must be expected. For
outdoor installation, install the ozone sensor protected from precipitation, e.g. on a balcony, under a
canopy or a protective hood.

4.

Install the ozone probe so that it remains accessible for ongoing maintenance.

5.

Install the ozone probe in a place that is well ventilated so that the ozone does not decompose due to
lack of convection.

349

Sensors for measuring the concentration of gases

Connection plan

Fig. 3.12.8 Connection plan of FYA 600-O3

Measurement
If the ozone probe has been stored in an ozone-free environment for an extended period of time, it will take time
for it to reach full sensitivity. At 200 ppb this is at least 2 hours, at lower concentrations it takes longer.
Unlike temperature, ozone spreads out in clouds, i.e. there is a strong local and temporal distribution. In addition,
the measurement is carried out in interval mode. Therefore, it is possible that the ozone values can fluctuate by
up to 50% within a short period of time.

Sensor protection
It is recommended to operate the sensor without filters, as these quickly become dirty in practice, e.g. when
pollen is present, and lead to falsification of the measurement results.

Maintenance
For outdoor measurements, maintenance should be performed annually in the spring to ensure the highest measurement accuracy during the ozone season. For non-seasonal measurements, we recommend maintenance every
24 months.
Maintenance package ZB9600O3S: new electrochemical measuring cell, pump exchange, readjustment including
test certificate.
Unusual weather conditions, such as a hot dry summer, strong pollen count, or foreign substances (e.g. varnish),
lead to a premature deterioration of the sensor's characteristics. A shorter maintenance interval may be necessary.

350

Sensors for measuring the concentration of gases

3.12.2.4

Gas probes for different gases FYA 600-A

Sensor characteristics
Types
The ALMEMO® FYA600A gas probes are suitable for continuous measurement of toxic gas concentrations in
air in the range from 0 to 250 ppm. Different electrochemical types are available.
Article number

Gas

Range

FYA600ANH3

Ammonia NH3

0 to 250 ppm

FYA600ANO2

Nitrogen dioxide NO2

0 to 30 ppm

FYA600ANO

Nitrogen oxide NO

0 to 50 ppm

FYA600ACL2

Chlorine gas Cl2

0 to 50 ppm

FYA600ASO2B1

Sulfur dioxide SO2

0 to 20 ppm

FYA600ASO2B2

Sulfur dioxide SO2

0 to 50 ppm

FYA600ASO2B3

Sulfur dioxide SO2

0 to 250 ppm

FYA600AH2SB2

Hydrogen sulfide H2S

0 to 50 ppm

FYA600AH2SB3

Hydrogen sulfide H2S

0 to 250 ppm

FYA600AC2H4OB1

Ethylene oxide C2H4O

0 to 20 ppm

FYA600AC2H4OB2

Ethylene oxide C2H4O

0 to 50 ppm

FYA600AC2H4OB4

Ethylene oxide C2H4O

0 to 100 ppm

Technical data
Gas
Measuring principle
Measuring range
Measured value error
Zero point drift
Repeatability
Linearity
Setting time t90
Cross sensitivities
Output
Supply voltage
Ambient temperature
Humidity
Lifetime of the measuring cell
Weight
Connection cable

See above under 'Types'
Electrochemical reaction
See above under 'Types'
±3% of measuring range end value
< 2% (1 year)
< 2% (1 year)
< 2% of measuring range end value
< 60 s
< 2% due to integrated filter
4 to 20 mA on ALMEMO® connector
Via ALMEMO® instrument
-10 to +40°C, sensor temperature compensated in this range
0 to 90%, non-condensing
Ca. 2 years typical
600g
1.5 m with ALMEMO® connector

Dimensions
Diameter: 80 mm
Height: 80 mm

351

Sensors for measuring the concentration of gases

Use
Increase measuring accuracy
A new adjustment is recommended every two years.

Measurement
The current of the sensor element is amplified and output via a 2-wire 4-20mA interface at the sensor. Important
parameters such as measuring range and scale are already stored in the ALMEMO® connector of the connection
cable, so that the measured value is displayed in ppm of the respective sample gas.
Operation in SLEEP mode of the ALMEMO® instruments is not possible.

352

Connection of foreign sensors

4 Connection of foreign sensors and electrical
signals to the ALMEMO® system
Basics
Appropriate ALMEMO® connectors are available for connecting foreign sensors or electrical signals to the
ALMEMO® system.

Signal processing from sensor to display, general

The analog signal coming from the sensor is transferred via an amplifier to an AD converter. After the converter
has digitized the signal, it passes it on to a microcontroller, which prepares it for display or storage. For this
purpose, it needs certain information, e.g. about the
•
•
•
•
•

Linearization
Scaling
Dimension
Zero adjustment
Multipoint adjustment

It gets this information from a memory module, an EEPROM.

Signal processing in analog ALMEMO® standard connectors

Analog ALMEMO® standard connectors are connected to the measuring devices via an I²C interface. The
signal passes the connector unchanged and meets the amplifier, the AD converter and the microcontroller only
in the device. The microcontroller obtains the necessary information for processing the signal from the
EEPROM in the analog standard connector.
As the EEPROM is located in the connector and not in the device, each connector contains the specific
information about the measurement signal of its sensor. In this way, a wide variety of sensors can be connected
to the same measuring device.
The query in the measuring device is done with the conversion rate.

353

Connection of foreign sensors

Signal processing in ALMEMO® D6 connectors

In addition to the EEPROM, each D6 connector has its own amplifier, an AD converter and a microcontroller.
The device receives the finished, digital measured value from the connector and therefore only needs the display and possibly a memory for the measured data.
The query in the measuring device is done with the conversion rate of the measuring device together with the
analog measuring signals.
Advantages:
•
•

The signal is digitized in the connector, which is why the signal transmission to the instrument is insensitive to electrical interference, even when extensions are used.
For calibrations, the sensor with its connector is sent to the calibration laboratory without the measuring
device.

Signal processing in ALMEMO® D7 connectors

Here, as well, the amplifier, the AD converter and the microcontroller are located in the connector in addition to
the EEPROM. However, the interface between the connector and the device is a UART interface. This new
interface together with a more advanced amplifier, AD converter and V7 devices allows sampling up to 1000
measurements per second.
The new AD converter delivers 24-bit signals in contrast to the previous 16-bit signals. This allows measured
values to be displayed with significantly higher resolution than before.
Query is performed with the query cycle, which is significantly faster than the conversion rate. Several connectors
can work simultaneously with a high sampling rate on one device.

Structure of the analog ALMEMO® standard connectors
The analog ALMEMO® standard connectors have 6 screw terminals
inside with the measuring inputs A, B, C and D, as well as 2 power supply connections + and - .

354

Connection of foreign sensors

Many of these analog standard connectors are based on a non-programmed connector, the ZA9000 FS. All
analog standard connectors that have the same hardware as this connector belong to the connector type 'Normal'. By programming its memory, the EEPROM, this connector type can be used to measure different voltages. The ZA9000FS0 and ZA9000FS3 connectors are examples of analog standard connectors 'Normal' with
special programming.
Examples
Article number

Measuring range

Abbreviation of the
measuring range

Connection
(multiplexer)

ZA9000FS0

-10 to +55 mV

mV

AB

ZA9000FS3

-2.6 to +2.6 V

Volt

AC

Since the hardware of all analog standard connectors 'Normal' is the same, they can be converted into each
other by changing the programmed range. It must be noted that different ranges may require the lines to be
connected to different screw terminals.
Analog ALMEMO® standard connectors can be programmed using the ' ALMEMO® Control' software (download at www.ahlborn.com). In some cases, programming is also possible via the ALMEMO® device display.

Structure of the ALMEMO® D6 and D7 connectors
The digital ALMEMO® D6 and D7 connectors are very complex and specially tailored to their respective tasks.
Digital connectors for connecting external sensors or electrical signals have marked screw terminals inside.
Certain changes in the programming of the connectors can be made in the sensor menu (see chapter 3.1.3.1).

Extension of the analog standard connector 'Normal' with special hardware
Sensors supply various measuring signals, which can be voltages or currents, for example. If these measuring
signals are not within the measuring range of up to ±2.6 V covered by the analog standard connector type
'Normal', it must be extended by various hardware parts:
•

For large voltage signals (e.g. 26 volts) it is equipped with a voltage divider (connector type 'divider',
see chapter 3.1.4).

•

For sensors with current signals, the signal is converted into a voltage signal with a shunt between the
measuring inputs (connector type 'shunt').

When measuring with base metal thermocouples, the reference temperature must be measured at the interface
between the legs of the thermocouple and the copper lines of the measuring circuit. This can be achieved in two
different ways:
•

The signal lines are replaced in the connector by the respective thermal material, so that the transition
to copper lines only occurs in the measuring device (connector type 'Thermo'). There are one or two
temperature sensors for reference junction measurements in each device.

•

The reference junction is located in the connector and its temperature is also measured there.

355

Connection of foreign sensors

Examples
Connector type

Special
hardware

Article
number

Measuring range
of the connector

Signal actually seen by
the measuring device

Voltage

Voltage divider
1:100

ZA9602FS

-26 to +26 Volt

-260 to +260 mV

Current

Shunt (2Ω)
between A and B

ZA9601FS1

-32 to +32 mA

-64 to +64 mV

Thermocouple
Type K

Thermal line

ZA9020FS

-200 to +1370°C

at 1000°C: 41.269 mV

Thermocouple
Type J

RJC in the
connector

ZA9400FSJ

-200 to +1000°C

at 1000°C: 57.942 mV

Sensor current supply
The operating voltage of the device (usually 9V with battery or 12V with mains adapter) is available for the
sensor current supply of the analog standard connector type 'Normal'. For the larger devices such as the
MA2690-8A, MA2890-9 or MA710, the voltage for the sensor supply is programmable (6 V, 9 V, 12V).
For other sensor supply voltages there are special connectors available.

Supply voltage

Article number

Load capacity

Type of connector / usage

6 to 12 Volt

ZA9000 FS

100 mA

Analog standard connector
‚Normal‘, without programming

2.5 Volt stable

ZA9025 FS3

100 mA

Potentiometer

5 Volt stable

ZA9105 FS

100 mA

Measuring bridges

5 Volt

ZA9602FS5V05

50 mA
at UG= 9 to 12 V

Voltage connector with divider,
measuring range -1 to +5.5 V

12 Volt

ZA960xFSxV12

100 mA
at UG= 9 to 12 V

Voltage / current connector

15 Volt

ZA960x FSxV15

Max. 80 mA
at UG= 12 V

Voltage / current connector

24 Volt

ZA960x FSxV24

Max. 30 mA
at UG= 9 to 12 V

Voltage / current connector

Some of the digital connectors also provide sensor supplies, e.g. the D7 connector for DC voltage ZED702FS,
which provides a voltage of 6/9/12 V via screw terminals. It is also available in the versions ZED702FSV15
with a sensor supply of 15 Volt or ZED702FSV24 with 24 Volt.

356

Connection of foreign sensors

Differential measurements with sensors supplied from the measuring device
If the sensor is supplied from the measuring device, differential connectors (e.g. ZA9600FS2V12) should be
used. Here, the measurement is not mass-related and thus a measurement error due to the supply current is
excluded.
The supply lines of the sensors are connected to '-' and '+', the signal lines to B and C.

ZA9xxx-SS connector with special measuring ranges
For sensors with special or non-linear signals, connectors with special measuring ranges can be supplied on
request. These connectors cannot be changed in their programming.

357

Connection of foreign sensors

4.1 Connectors for connection of temperature sensors
4.1.1 Connection of thermocouples
Basics
See chapter 3.2.1.

Selection, product overview
Article number

Types

Special feature

Connector type

ZA9000FSx

U, L, S, R, B, A

-

Analog standard connector

ZA9020FS

K

With thermal material in the
connector

Analog standard connector

ZA9021FSx

N, J, T

With thermal material in the
connector

Analog standard connector

ZA9400FSx

K, N, L, J, T, U, S

NTC bead for measuring the
reference junction temperature

Analog standard connector

ZTD700FS

K, N, J, E, T, S, R, B

NTC bead in the connector

D7 connector

ZAD950ABx

K, J, T

Galvanically isolated
measuring module

Module, see chapter 4.5.3.

4.1.1.1 Analog standard connector ZA9000FS for thermocouples
type U, L, S, R, B, A
Characteristics of the connectors
Features
The analog standard connector type 'Normal' ZA 9000-FS can be used with appropriate programming to
connect thermocouples type U, L, S, R, B, A, because in these no electromotive force (EMF) is generated in the
ambient temperature range.

Types
Article number

Type

Measuring range

Resolution

Programmed
range

ZA9000FSU

U (Cu-CuNi)

-200 to +600°C

0.1 K

CuCo

ZA9000FSL

L (Fe-CuNi)

-200 to +900°C

0.1 K

FeCo

ZA9000FSS

S (PtRh10-Pt)

0 to +1760°C

0.1 K

Pt10

ZA9000FSR

R (PtRh13-Pt)

0 to +1760°C

0.1 K

Pt13

ZA9000FSB

B (PtRh30-PtRh6)

+400 to +1800°C

0.1 K

El18

ZA9000FSA

A (AuFe-Cr)

-270 to +60°C

0.1 K

AuFe

358

Connection of foreign sensors

Connection assignment

4.1.1.2 Analog standard connectors ZA9020FS / ZA9021FSx for
thermocouples type K, N, J, T
Characteristics of the connectors
Features
In the basic connector, the wires between the screw terminals in the connector and the socket of the measuring
device are made of copper. If it were used unchanged, a measurement error would occur with base metal thermocouples in the event of a temperature difference between the terminals and the socket, since the reference
junction temperature is measured just behind the socket inside the measuring devices. For this reason, there are
special thermopower-free connectors made of thermal material for the K, N, J and T thermocouples.

Types
Article number

Type

Measuring range

Resolution

Programmed
range

ZA9020FS

K (NiCr-Ni)

-200 to +1370°C

0.1 K

NiCr

ZA9021FSN

N (NiCroSil-NiSil)

-200 to +1300°C

0.1 K

NiSi

ZA9021FSJ

J (Fe-CuNi)

-200 to +1000°C

0.1 K

IrCo

ZA9021FST

T (Cu-CuNi)

-200 to +400°C

0.1 K

CoCo

Connection assignment
Example ZA9020FS

359

Connection of foreign sensors

4.1.1.3 Analog standard connector ZA9400- FSx with built-in
reference junction sensor for all thermocouples
Characteristics of the connectors
Features
For particularly accurate measurements with multiple sensors under unfavorable conditions (e.g. thermal radiation), there are ALMEMO® ZA 9400-FSx connectors with built-in temperature sensors for reference junction
compensation.
The connector is suitable for all thermocouple types, but requires 2 channels:
•

The first one shows the reference temperature measured with the NTC bead in the connector.

•

The second is occupied by the programming for the temperature measured with the thermocouple.

In the comment of the first channel (thermocouple), a '#J' must be programmed on the first 2 digits so that the
built-in temperature sensor is used for reference junction compensation.

Types
Article number

Type

Measuring range

Resolution

Programmed
range

ZA9400FSK

K (NiCr-Ni)

-200 to +1370°C

0.1 K

NiCr

ZA9400FSN

N (NiCroSil-NiSil)

-200 to +1300°C

0.1 K

NiSi

ZA9400FSL

L (Fe-CuNi)

-200 to +900°C

0.1 K

FeCo

ZA9400FSJ

J (Fe-CuNi)

-200 to +1000°C

0.1 K

IrCo

ZA9400FST

T (Cu-CuNi)

-200 to +400°C

0.1 K

CoCo

ZA9400FSU

U (Cu-CuNi)

-200 to +600°C

0.1 K

CuCo

ZA9400FSS

S (PtRh10-Pt)

0 to +1760°C

0.1 K

Pt10

Connection assignment
See chapter 4.1.1.2.

4.1.1.4 D7 connector ZTD700FS for various thermocouples
Characteristics of the connector
Features
The ZTD700-FS D7 thermocouple connector uses its own 24-bit AD converter to record the thermoelectric
voltage of a thermocouple with the highest precision at four selectable speeds (up to 100 measurements per
second). A selection of nine different thermocouples is available for the measuring range, i.e. different thermocouple types can be programmed with one connector.
The linearization of the thermocouple characteristics is calculated error-free according to DIN IEC 584 (no
approximation method). Since the overall accuracy of the sensor does not depend on an evaluation device, the
sensor can be calibrated and even multi-point adjusted on its own.
For ultra-low temperature applications, the connector can be programmed for measurements with thermocouple
type E by selecting the appropriate range in the measuring device (sensor menu).
The thermocouple is connected via two screw terminals in the connector.

360

Connection of foreign sensors

Each connector has its own temperature sensor built directly into the terminals for measurement and automatic
compensation of the reference junction temperature.
The input of the ALMEMO® D7 measuring connector is galvanically isolated from the ALMEMO® V7 measuring device. In this way, the connected thermocouple sensor is also galvanically isolated from the other connected ALMEMO® sensors.

Programming
Designation

Command

Programmed
range

Measuring
range

Dim

Resolution

1. * Type K

B-01

NiCrNi

-200 to +1370

°C

0.1 K

2. Type N

B-02

NiSil

-200 to +1300

°C

0.1 K

3. Type J

B-03

IrCo

-210 to +1100

°C

0.1 K

4. Type E

B-04

NiCrCu

-270 to +800

°C

0.1 K

5. Type T

B-05

CoCoT

-200 to +400

°C

0.1 K

6. Type S

B-06

PtRh10

-50 to +1760

°C

0.1 K

7. Type R

B-07

PtRh13

-50 to +1760

°C

0.1 K

8. Type B

B-08

El18

+250 to +1820

°C

0.1 K

9. Type K2

B-09

NiCrNi

-200 to +1370

°C

0.01 K

10. Millivolt U643

B-10

U643

-10 to +64

mV

0.001 mV

11. Millivolt U324

B-11

U324

-10 to +32

mV

0.0001 mV

12. Fixed value 10mV

B-12

U10D

+10

mV

0.0001 mV

13. Cold junction

B-13

CJ

-30 to +100

°C

0.01 K

*State on delivery

Technical data
Application range
Measuring input
Measuring ranges temperature

Measuring ranges voltage
Resolution
AD converter
Accuracy at 10 M/s

Temperature depending on sensor type
Galvanically isolated, voltage strength 50 V
Type K: -200.0 to +1370.0°C
Type N: -200.0 to +1300.0°C
Type J: -210.0 to +1100.0°C
Type E: -270.0 to +800.0°C
Type T: -200.0 to +400.0°C
Type S: -50.0 to +1760.0°C
Type R: -50.0 to +1760.0°C
Type B: +250.0 to +1820.0°C
Type K2: -200.00 to +1370.00°C
Reference junction compensation: -30.00 to +100.00°C
U643 -10.000 to +64.000 mV
U324 -10.0000 to +32.0000 mV
0.1 K* resp. 0.01 K at measuring range K2
Delta-Sigma
Thermocouples:
±0.2 K ± 0.02% (Type K, K2, N, J, T)
±1.0 K ± 0.02% (Type E)
±0.8 K ± 0.02% (Type R, S, B)
Voltage:
±8 Digit ± 0.02% (U324, U643)

361

Connection of foreign sensors

Temperature drift
RJC sensor
Reference junction compensation
Nominal temperature
Application range
Refresh rate
Supply voltage
Current consumption
Connector colors

Max. 30 ppm/K
NTC 10 K at 25°C
Effective in the range of -10 to +60°C
Accuracy: ±0.2 K ± 0.01 K/°C
23°C ± 2 K
-10 to +60°C
10% to 90% rH (non condensing)
* 400 ms (2.5 M/s), 100 ms (10 M/s),
20 ms (50 M/s), 10 ms (100 M/s)
6, 9, 12 from the ALMEMO® measuring device
Ca. 5 mA
Housing ruby red, black levers

*State on delivery

Connection assignment

Thermocouple

4.1.2 Connection of resistance sensors for temperature
measurement
Basics
See chapter 3.2.2

Selection, product overview
Article number

Type

Connection

Measuring range

Connector type

ZA9030FS1

Pt100

4-wire

-200 to +850°C

Analog

ZA9030FS2

Pt100

4-wire

-200 to +400°C

Analog

ZA9030FS4

Pt1000

4-wire

-200 to +850°C

Analog

ZA9030FS5

Pt1000

4-wire

-200 to +400°C

Analog

ZPD700FS

Pt100

4-wire

-200 to +850°C

D7

ZPD703FS

Pt100

3-wire

-200 to +850°C

D7

ZPD710FS

Pt1000

4-wire

-200 to +850°C

D7

ZA9030FS3

Ni100

4-wire

-60 to +240°C

Analog

ZA9030FS6

Ni1000

4-wire

-60 to +240°C

Analog

362

Connection of foreign sensors

4.1.2.1 Analog standard connector ZA9030-FSx for Pt100 and
Pt1000 sensors
Characteristics of the connectors
Types
Article number

Type

Measuring range

Resolution

Programmed range

ZA9030FS1

Pt100 4-wire

-200 to +850°C

0.1 K

P104

ZA9030FS2

Pt100 4-wire

-200 to +400°C

0.01 K

P204

ZA9030FS4

Pt1000 4-wire

-200 to +850°C

0.1 K

P104,
Element flag 01:I2*

ZA9030FS5

Pt1000 4-wire

-200 to +400°C

0.01K

P204,
Element flag 01:I2*

* Switching to 1/10 measuring current with element flag, see chap. 6.10.3

Connection assignment

4.1.2.2 D7 connector ZPD70xFS for Pt100 sensors
Characteristics of the connectors
Features
The D7-Pt100 connector ZPD700-FS records the temperature of the sensor with a resolution of 0.01K in the
entire measuring range from -200.00 to +850.00°C with its own 24-bit AD converter. The linearization of the
Pt100 characteristic is calculated error-free according to DIN EN 60751 (no approximation method).
Since the overall accuracy of the sensor does not depend on an evaluation device, the sensor can also be
calibrated and even multi-point adjusted on its own.

Types
Article
number

Type

Measuring
range

Dimension

Resolution

Command

Programmed
range

Sampling

ZPD700FS

Pt100
4-wire

-200 to
+850°C

°C

0.01 K

B-01

DP04

10 M/s

ZPD703FS*

Pt100
3-wire

-200 to
+850°C

°C

0.01 K

B-01

DP03

10 M/s

* For 3-wire connection there is the connector ZPD703-FS. The accuracy in this case depends on the difference
of the wire resistances.

363

Connection of foreign sensors

Technical data
Application range
Temperature sensor
Measuring input
Measuring ranges
Conversion rate
Measuring current
Resolution
AD converter
System accuracy
Temperature drift
Nominal temperature
Refresh rate
Self-calibration
Supply voltage
Power consumption
Connector colors

Temperature depending on sensor type
ZPD700-FS: Pt100 4-wire
ZPD703-FS: Pt100 3-wire
Galvanically connected to the voltage supply (mass of the ALMEMO®
device)
-200.00 to 850.00°C
10 Measurements/s
Pt100: ca. 1 mA
0.01 K
Delta-Sigma
0.07 K ± 2 Digit
Max. 30ppm/K
22°C ± 2 K
0.1 sec
12.8 sec
6 to 13 V DC
Ca. 8.5 mA
Housing ruby red, black levers

Connection assignment
4-wire connection

3-wire connection

4.1.2.3 D7 connector ZPD710-FS for Pt1000 sensors
Characteristics of the connector
Features
The D7-Pt1000 connector ZPD710-FS records the temperature of the sensor with a resolution of 0.01K in the
entire measuring range from -200.00 to +850.00°C with its own 24-bit AD converter. The linearization of the
Pt1000 characteristic is calculated error-free according to DIN IEC 751 (no approximation method).
Since the overall accuracy of the sensor does not depend on an evaluation device, the sensor can also be
calibrated and multi-point adjusted on its own.

364

Connection of foreign sensors

Type
Article
number

Type

Measuring
range

Dimension

Resolution

Command

Programmed
range

Sampling

ZPD710FS

Pt1000
4-wire

-200 to
+850°C

°C

0.01 K

B-01

DP14

10 M/s

Technical data
Temperature sensor
Measuring input

ZPD710-FS: Pt1000 4-wire
Galvanically connected to the voltage supply (mass of the ALMEMO®
device)
-200.00 to 850.00°C
10 Measurements/s
Pt1000: ca. 0.1 mA
0.01 K
Delta-Sigma
0.07 K ± 2 Digit
Max. 30ppm/K
22°C ± 2 K
0.1 sec
12.8 sec
6, 9, 12 V DC from the ALMEMO® measuring device
Ca. 8 mA
Housing ruby red, black levers

Measuring ranges
Conversion rate
Measuring current
Resolution
AD converter
System accuracy
Temperature drift
Nominal temperature
Refresh rate
Self-calibration
Supply voltage
Current consumption
Connector colors

Connection assignment
4-wire connection

4.1.2.4 Analog standard connectors ZA9030-FSx for Ni100 and
Ni1000 sensors
Characteristics of the connectors
Types
Article number

Type

Measuring range

Resolution

Programmed range

ZA9030FS3

Ni100 4-wire

-60 to +240°C

0.1 K

N104

ZA9030FS6

Ni1000 4-wire*

-60 to +240°C

0.1 K

N104,
Element flag 01:I2 *

* Switching to 1/10 measuring current with element flag, see chap. 6.10.3

365

Connection of foreign sensors

Connection assignment

4.1.3 Connection of NTC and PTC sensors for temperature
measurement
Selection, product overview
Article number

Type

Measuring range

Resolution

Connector
type

ZA9040FS

Ntc Type N

-50 to +125°C

0.01 K

Analog

ZA9040FS2

2 x Ntc Type N

-50 to +125°C

0.01 K

Analog

ZAD040FS

Ntc Type N

-50 to +125°C

0.01 K

D6

ZAD040FS2

2 x Ntc Type N

-50 to +125°C

0.01 K

D6

ZAD040FS3

Ntc Type N

-20 to +65°C

0.001 K

D6

4.1.3.1 Analog standard connector ZA9040FS for NTC sensors
Characteristics of the connectors
General
The ZA9040FS analog standard connectors are used for the ALMEMO® FNAxxx NTC sensors (see chapter
3.2.3).

Types
Article number

Type

Measuring range

Resolution

Programmed range

ZA9040FS

NTC Type N

-50 to +125°C

0.01 K

Ntc

ZA9040FS2*

2 x NTC Type N

-50 to +125°C

0.01 K

1. Channel: Ntc
2. Channel: Ntc, multiplexer C-A

* No galvanic isolation
The programming given here is the delivery state. If it is lost, the second channel of the ZA9040FS2 can be
reprogrammed to the 'Ntc' range and the multiplexer set to C-A (see chapter 6.10.2).

366

Connection of foreign sensors

Special types
The linearization is stored in the ALMEMO® connector.
Article
number

Type

Measuring
range

Resolution

Programmed
range

Connector type

ZA9040SS3

Ntc Type N

+5 to +46

0.001 K

Ntc3

Standard, analog

ZA9040SS4

KTY 84

-40 to +200

0.1 K

KTY

Standard, analog

ZA9641SS

YSI 400

-40 to +130

0.1 K

NtcY

Standard, analog

Connection assignment

4.1.3.2 D6 connectors ZAD040FS for NTC sensors
Characteristics of the connectors
General
The digital ALMEMO® D6 measuring connector operates with its own built-in 24-bit AD converter. The linearization of the NTC characteristic curve is calculated error-free using the Steinhart-Hart coefficients (no approximation method). Up to two NTC sensors can be detected with a resolution of 0.01 K or one sensor with a
resolution of 0.001K.
Since the overall accuracy of the sensor does not depend on an evaluation device, the sensor can also be multipoint adjusted and calibrated separately.
The ZAD040FS connector can be used to connect customer-specific NTC sensors to the ALMEMO® system
after configuring the corresponding Steinhart-Hart coefficients via the sensor menu (see chapter 3.1.2) (see
below, chapter 'Use, Increase measuring accuracy').

Types
Article number

Number of inputs

Measuring range

Dimension

Resolution

ZAD040FS

1

-50 to +125°C

°C

0.01 K

ZAD040FS2

2

-50 to +125°C

°C

0.01 K

ZAD040FS3

1

-20 to +65°C

°C

0.001 K

367

Connection of foreign sensors

Programming
Measuring ranges on delivery
Article number

Designation

Terminal

Command

Range

Exp

ZAD040-FS

1. Temperature T, t

Ntc-Gnd

B-01

DIGI

-2

ZAD040-FS2
1. Channel

1. Temperature T, t (Ntc)

Ntc-Gnd

B-01

DNtc

-2

ZAD040-FS2
2. Channel

2. Temperature T, t (Ntc2)

Ntc2-Gnd

B-02

DNt2

-2

ZAD040-FS3

Temperature T, t (Ntc3)

Ntc-Gnd

B-03

DNt3

-3

Configuration on the PC via the sensor menu
In addition to the first Ntc range, a second one can be activated or a range with higher resolution can be selected on the ZAD040-FS connector via the sensor menu in the measuring instrument or in the ALMEMO® Control software, if required:

Configurable measuring ranges
Designation

Terminal

Command

Range

Exp

Measuring range

Dim

Resolution

1. Temperature
T, t (Ntc)

Ntc-Gnd

B-01

DNtc

-2

-50 to +125

°C

0.01 K

2. Temperature
T, t (Ntc2)

Ntc2-Gnd

B-02

DNt2

-2

-50 to +125

°C

0.01 K

3. Temperature
T, t (Ntc3)

Ntc-Gnd

B-03

DNt3

-3

-20 to +65

°C

0.001 K

Technical data
Application area
Temperature sensor
Measuring input
Measuring ranges
Temperature drift
Nominal temperature
Precision class
Refresh rate
Linearisation
Connector colors
Application area
Baud rate standard
Supply voltage
Current consumption

368

Temperature depending on sensor type
NTC Type N, accuracy: ± 0.1 K (0 to 70°C)
Galvanically connected to the voltage supply (mass of the ALMEMO® device)
-50.00 to 125.00°C, accuracy: ± 0.05 K (-50 to 100°C), DNtc/DNt2
-20.000 to 65.000°C, accuracy: ± 0.02 K (-20 to 65°C), DNt3
40 ppm/K
23°C ± 2 K
AA
0.3 sec. for up to 2 channels
Error-free calculation method (no approximation method)
Two-toned light and dark gray, red levers
-10 to 60°C, 10 to 90% rH (non condensing)
115.2 kBd (1200 Bd to 921 kBd selectable)
6, 9, 12 V DC from the ALMEMO® device (sensor supply)
Ca. 4 mA

Connection of foreign sensors

Connection assignment
The NTC sensors are screwed into the corresponding terminals Ntc-Gnd and Ntc2-Gnd.

Use
Increase measuring accuracy
Configuration of Steinhart-Hart coefficients
On the second page of the sensor menu, the Steinhart-Hart coefficients A (coeff. A), B (coeff. B) and C (coeff.
C) can be configured for connecting customer-specific NTC sensors. For this purpose, the channel interlock
must be reduced to level 0.
The following formula is used as the basis for the calculation:
1
= A + B ln R + C(ln R)3
T

Via the check mark Coeff. normalized R/R25 the formula can be calculated optionally with R as well as with
R/R25.
The field Reference R25 is used to also enable the connection of NTC sensors with R25 ≠ 10 kΩ. However,
this requires a new adjustment of the connector, which can only be performed at the factory.
Individual range limits can be entered via the T Min and T Max input fields.
The RESET key cancels all settings and restores the factory Steinhart-Hart coefficients and range limits.

369

Connection of foreign sensors

4.2 Connector for voltage measurements
4.2.1 DC voltage
4.2.1.1 Voltage measurements with sensors that do not have to be
supplied from the device
Characteristics of the connectors
Features
The connectors are based on the standard analog connector 'Normal' ZA9000FS (see 'Basics' at the beginning
of chapter 4) and are adjusted to the respective measuring range by programming different ranges.
ZA9602FS4, ZA9602FS have a divider 100:1 built in, which adapts the signal to the measuring input. They are
programmed with respect to the divider with corresponding decimal point.
For two signals with common mass there is the connector ZA9602FS2. It is equipped with two dividers 100:1.
The two signals are not galvanically isolated from each other.
The connectors with divider have an accuracy of ± 0.1% of the meas. value and an input resistance of 100 kΩ.

Types
Analog standard connectors
Article
number

Measuring range

Resolution

Connection on
screw terminals

Special
element in
connector

Programmed
range

ZA9000FS0

-10 to +55 mV

1 µV

AB

-

mV

ZA9000FS1

-26 to +26 mV

1 µV

AB

-

mV1

ZA9000FS2

-260 to +260 mV

10 µV

AB

-

mV2

ZA9000FS3

-2.6 to +2.6 V

0.1 mV

AC

-

Volt

ZA9602FS4

-1 to +5.5 V

0.1 mV

AC

Divider 100:1

D55

ZA9602FS

-26 to +26 V

1 mV

AC

Divider 100:1

D260

ZA9602FS2

-26 to +26 V

1 mV

AB/AC

2 x divider 100:1
no galv. isolation

mV2

D7 connector (see chapter 4.2.1.2)

Technical data
ZA9602FS4, ZA9602FS, ZA9602FS2
Accuracy divider
Temperature coefficient divider
Nominal temperature divider
Input resistance

370

±0.1% of meas. value
<10 ppm/K
23°C ± 2 K
100 kΩ

Connection of foreign sensors

Connection assignment
ZA9000FS0, ZA9000FS1, ZA9000FS2

ZA9000FS3, ZA9602FS4

ZA9602FS, ZA9602FS2

4.2.1.2 Connector for DC voltage with sensor supply from the
device
Basics
Sensors that need electrical supply can get it from the ALMEMO® measuring instruments. Their supply lines
are connected to '-' and '+' in the connectors.
The voltage applied to '-' and '+' in the connectors depends on the type of device and can be found in the data
sheets. For the larger devices, it can be set to either 6 V, 9 V or 12 V.
Especially for sensors or transmitters (e.g. pressure sensors), which are supplied from the device, a differential
voltage measurement is advisable to eliminate the voltage drop UL on the mass line. The transmitter is connected with the connectors in 4-wire circuit and the output signal UM is tapped directly with the differential input
pin C and pin B. The output signal UM can be measured with the connectors of this subchapter.
The connectors of this subchapter pass the supply voltage directly from the device, i.e. unchanged, to the sensor.

Characteristics of the connectors
Features
Analog standard connectors
The connectors are based on the basic ZA9000FS connector (see 'Basics' at the beginning of chapter 4) and are
adjusted to the respective measuring range by programming different ranges.
ZA9602FS3 has a 100:1 divider built in, which reduces the voltage to the measuring instrument. It is programmed with respect to the divider with corresponding decimal point and has an accuracy of ± 0.1% of the
meas. value and an input resistance of 100 kΩ.

371

Connection of foreign sensors

D7 connector
The digital ALMEMO® D7 measuring connector works with its own built-in 24-bit delta-sigma AD converter.
One can select two or three different ranges for each connector, which differ in terms of their resolution and
sampling rate. Thus, at 5 measurements/second, 200,000 digits are achieved; at 500 measurements/second,
20,000 digits; and at 1000 measurements/second, 2,000 digits.
If a sensor supply is required, it can be tapped on U+ and Gnd and set to 6, 9 or 12V via the instrument. The
four-wire circuit prevents measurement errors due to a voltage drop on supply and ground lines.
For galvanic isolation, the pluggable cable, length 0.2 m, ZAD700GT is available for the D7 connectors.

Types
Analog standard connectors
Article
number

Measuring range

Resolution

Connection on
screw terminals

Special
element in
connector

Programmed
range

ZA9000FS0D

-10 to +55 mV

1 µV

BC

-

D55

ZA9000FS1D

-26 to +26 mV

1 µV

BC

-

D26

ZA9000FS2D

-260 to +260 mV

10 µV

BC

-

D260

ZA9000FS3D

-2.6 to +2.6 V

0.1 mV

BC

-

D2.6

ZA9602FS3

-26 to +26 V

1 mV

BC

Divider 100:1

D260

Article Nr.

Designation

Measuring range

Resolution

Command

Range

M/s

ZED700-FS

1. * U2.00000

-2.2 to +2.2 V

0.01 mV

B-01

D U25

5

2. U2.0000

-2.2 to +2.2 V

0.1 mV

B-02

D U24

500

3. U2.000

-2.2 to +2.2 V

1 mV

B-03

D U23

1000

1. * U250.000

-250 to +250 mV

1 μV

B-01

D U254

5

2. U64.000

-64 to +64 mV

1 μV

B-02

D U643

5

1. * U20.0000

-20 to +20 V

0.1 mV

B-01

D U204

5

2. U20.000

-20 to +20 V

1 mV

B-02

D U203

500

3. U20.00

-20 to +20 V

10 mV

B-03

D U202

1000

1. *U60.000

-60 to +60 V

1 mV

B-01

D U603

5

2. U60.00

-60 to +60 V

10 mV

B-02

D U602

500

3. U60.00

-60 to +60 V

10 mV

B-03

D U612

1000

D7 connectors

ZED700-FS2

ZED702-FS

ZED702-FS2

The preset measuring ranges are marked with an *.

372

Connection of foreign sensors

Technical data
ZA9602FS3
Accuracy divider
Temperature coefficient divider
Nominal temperature divider
Input resistance

±0.1% of meas. value
<10 ppm/K
23°C ± 2 K
100 kΩ

D7 connector ZED700FS, ZED700FS2, ZED702FS, ZED702FS2
Measuring range
Sampling rate, resolution
Input resistance
Overload

Input current
Measuring input
AD converter
System accuracy
Temperature drift
Nominal temperature
Application area
Refresh rate
Supply voltage
Current requirement
Connector colors

See Types
See Types
ZED700FS and ZED702FS: 110 kΩ
ZED700FS2: 5 GΩ
ZED702FS2: 103 kΩ
ZED700FS: ±3 V
ZED700FS2: ±2.8 V
ZED702FS: ±30 V
ZED702FS2: ±60 V
100 pA
Galvanically connected to the voltage supply (mass of the ALMEMO® device)
Delta-Sigma
0.02% ± 2 Digit at 5 M/s
Max. 30 ppm/K
22°C ± 2 K
-10 to +60°C, 10 to 90% rH (non condensing)
200 ms (5 M/s), 2 ms (500 M/s)
6 / 9 / 12 V from the ALMEMO® device (sensor supply)
Ca. 7.5 mA (5 M/s), ca. 9.5 mA (500 M/s)
Housing ruby red, black levers

Connection assignment

ZA9000FS0D, ZA9000FS1D, ZA9000FS2D, ZA9000FS3D, ZA9602FS3
ZED700FS, ZED700FS2, ZED702FS, ZED702FS2

Sources without supply

Sensors with supply

373

Connection of foreign sensors

4.2.1.3 Connectors for DC voltage with voltage converters for
specific supplies
Basics
The connectors listed in this chapter contain a voltage converter that steps up or down the voltage received
from the instrument to the voltage required to supply the sensor.
These connectors are suitable, for example, for sensors or transmitters that require a supply of at least 12 V DC
but are operated with a device that provides a sensor supply of 9 V DC. The differential evaluation eliminates
the line voltage drop.

Characteristics of the connectors
Features
Analog standard connectors
The connectors are based on the basic ZA9000FS connector, but have a voltage converter for supplying the
sensors with certain voltages.
ZA9602FS3V12 has a built-in 100:1 divider, which reduces the voltage to the device. It is programmed with
respect to the divider with an appropriate decimal point.
For sensors that require a particularly stable supply of 5 V DC, there is the ZA9602FS5V05. The connectors
with divider have an accuracy of ± 0.1% of the meas. value and an input resistance of 100 kΩ.

D7 connectors
See chapter 4.2.1.2

Types
Analog standard connectors
Article number

Measuring
range

Resolution

Connection
on screw
terminals

Special
element
in the
connector

Programmed
range

Supply
voltage

ZA9600FS0V12

-10 to +55 mV

1 µV

BC

Voltage
converter

D55

12 V

ZA9600FS1V12

-26 to +26 mV

1 µV

BC

Voltage
converter

D26

12 V

ZA9600FS2V12

-260 to +260
mV

10 µV

BC

Voltage
converter

D260

12 V

ZA9600FS3V12

-2.6 to +2.6 V

0.1 mV

BC

Voltage
converter

D2.6

12 V

ZA9602FS3V12

-26 to +26 V

1 mV

BC

Voltage
converter,
divider
100:1

D260

12 V

ZA9602FS5V05

-1 to +5.5 V

0.1 mV

BC

Voltage
converter,
divider
100:1

D55

5V

374

Connection of foreign sensors

D7 connectors
Article
number

Designation

Measuring
range

Resolution

Command

Range

M/s

Supply
voltage

ZED702FSV15 /
ZED702FSV24

1. * U20.0000

-20 to +20 V

0.1 mV

B-01

D U204

5

15 V/ 24 V

2. U20.000

-20 to +20 V

1 mV

B-02

D U203

500

15 V/ 24 V

3. U20.00

-20 to +20 V

10 mV

B-03

D U202

1000

15 V/ 24 V

The preset measuring ranges are marked with an *.

Technical data
Analog standard connectors
ZA9600FS0V12, ZA9600FS1V12, ZA9600FS2V12, ZA9600FS3V12, ZA9602FS3V12
Device voltage UG
Sensor supply voltage UF
Output current

8 to 12 V
12.2 V to 12.5 V (15 V / 24 V on request)
100 mA at UG = 9 to 12 V

ZA9602FS5V05
Device voltage UG
Sensor supply voltage UF
Output current

8 to 12 V
5 V ± 2% (max.)
50 mA at UG=9 to 12 V

Divider of ZA9602FS3V12 and ZA9602FS5V05
Accuracy divider
Temperature coefficient divider
Nominal temperature divider
Input resistance

±0.1% of meas. value
<10 ppm/K
23°C ± 2 K
100 kΩ

D7 connectors ZED702FSV15, ZED702FSV24
Measuring range
Sampling rate, resolution
Input resistance
Overload
Input current
Measuring input
AD converter
Accuracy (at 5 M/s)
Temperature drift
Nominal temperature
Application area
Refresh rate
Sensor supply
Current requirement
Connector colors

See Types
See Types
110 kΩ
±30 V
100 pA
Galvanically connected to the voltage supply (mass of the ALMEMO® device)
Delta-Sigma
0.02% ±2 Digit
Max. 30 ppm/K
22°C ± 2 K
-10 to +60°C, 10 to 90% rH (non condensing)
200 ms (5 M/s), 2 ms (500 M/s)
ZED702FSV15: 15 V, max. 50 mA at device voltage 12 V
ZED702FSV24: 24 V, max. 30 mA at device voltage 12 V
Depending on the sensor
Housing ruby red, black levers

375

Connection of foreign sensors

Connection assignment
ZA9600FS0V12, ZA9600FS1V12, ZA9600FS2V12, ZA9600FS3V12, ZA9602FS3V12, ZA9602FS5V05
ZED702FSV15, ZED702FSV24

See chapter 4.2.1.2.

4.2.1.4 ALMEMO® Adapter cable ZA 9000-AK
Characteristics of the adapter cable
Features
As explained at the beginning of chapter 4 in 'Basics', there is a non-programmed ALMEMO® basic connector,
ZA 9000-FS, on which many standard analog connectors are based.
This connector, which is also suitable for voltage measurements, is also available with a connection cable and free
ends as adapter cable ZA 9000-AK.
The sensor supply voltage provided by the ALMEMO® device is connected to terminal U+ (sensor supply voltage
5 V stabilized, load capacity max. 50 mA, on request).
Characteristics of the connection cable: 8-core, 8 x 0.14 mm2 black, length 1.5 m
The connection diagram and the color coding of the cores are uniform for all ALMEMO® sensors and cables, so
that each connection assignment can be identified immediately.

4.2.2 AC Voltage
4.2.2.1 ALMEMO® Adapter cable ZA9603-AKx for AC voltage
Characteristics of the adapter cable
Features
ZA 9603-AK adapter cable operates with a True-RMS-converter.

376

Connection of foreign sensors

Types
Article number

Measuring range

Resolution

Internal resistance

ZA9603AK1

5 to 260 mVeff

0.1 mV

Ri = 100 kΩ

ZA9603AK2

0.05 to 2.6 Veff

0.001 V

Ri = 1 MΩ

ZA9603AK3

0.5 to 26 Veff

0.01 V

Ri = 10 MΩ

Technical data
Measuring range
Resolution
Internal resistance
Frequency range
Accuracy
Crest factor
Current consumption

See Types
See Types
See Types
50 Hz to 10 kHz
± 0.2 % of end value ± 0.5% of meas. value (40 Hz to 2 kHz Sinus)
3 (additional error 0.7%)
5 (additional error 2.5%)
Ca. 5 mA

Use
Measuring
The True RMS converter located in the connector is supplied galvanically isolated via a built-in DC/DC converter, so that several of these modules can be connected to a measuring device at the same time, even if signals
with different potentials are applied to them. The potential difference must not exceed 50 V.
If the channel of one of these connectors is selected, there is a galvanic connection from the measuring input to the mass of the measuring instrument. Voltages above 50 V must therefore not be
applied under any circumstances (danger to life!).
The use in sleep mode is not provided by default because of the settling time of the electronics.

377

Connection of foreign sensors

4.3 Connectors for current measurements
4.3.1 DC current
4.3.1.1 Current measurements for sensors that do not have to be
supplied from the device
Characteristics of the connectors
Features
For current measurements, a ZA9601-FS1 connector is available in the ± 32 mA range, or a ZA9601-FS2
connector with a built-in 2 Ohm shunt is available in the 0-100% (4-20mA) range.
If two current signals have a common mass, both can be measured with a ZA 9601-FS3 or -FS4 connector.

Types
Analog standard connectors
Article
number

Measuring range

Resolution

Connection on
screw terminals

Special
element in
connector

Programmed
range

ZA9601FS1

-32 to +32 mA

1 µA

AB

Shunt

mA

ZA9601FS2

0 to 100%
(4 to 20 mA)

0.01%

AB

Shunt

%

ZA9601FS3*

-32 to +32 mA (2x)

1 µA

AB/AC

2 x Shunt

mA

ZA9601FS4*

0 to 100% (2x)
(4 to 20 mA)

0.01%

AB/AC

2 x Shunt

%

* No galvanic isolation

D7 connectors see 4.3.1.2

Technical data
Shunt accuracy
Shunt temperature coefficient
Shunt nominal temperature

Connection assignment

378

±0.1% of meas. value
< 25 ppm/K
23°C ± 2 K

Connection of foreign sensors

Use
Measuring
If two current signals are connected to the ZA9601FS3 and ZA9601FS4 connectors, they have a common mass,
i.e. there is no galvanic isolation.

4.3.1.2 Connectors for DC current with supply directly from the
device
Basics
See chapter 4.2.1.2.

Characteristics of the connectors
Features
Analog standard connectors
If sensors with current output are supplied from the device, the problem of voltage drop on the mass line is
even more noticeable than with sensors with voltage output (see chapter 4.2.1.3). It can be solved in a similar
way, but requires a ZA9601-FS5 or -FS6 connector with shunt between C and B and with change of multiplex
setting to C-B (see chapter 6.10.2).

D7 connectors
The digital ALMEMO® D7 measuring connector works with its own built-in 24-bit delta-sigma AD converter.
One can select three different ranges on the ZED701FS connector, which differ in terms of their resolution and
sampling rate. Thus, at 5 measurements/second 200,000 digits are achieved, at 500 measurements/second
20,000 digits and at 1000 measurements/second 2,000 digits.
If a sensor supply is required, it can be tapped on U+ and Gnd and set to 6, 9 or 12V via the instrument. The
four-wire circuit prevents measurement errors due to a voltage drop on the Gnd line.
For galvanic isolation at the D7 connectors, the pluggable cable, length 0.2 m, ZAD700GT is available.

Types
Analog standard connectors
Article
number

Measuring range

Resolution

Connection on
screw terminals

Special
element in
connector

Programmed
range

ZA9601FS5

-32 to +32 mA

1 µA

BC

Shunt

mA

ZA9601FS6

0 to 100%
(4 to 20 mA)

0.01%

BC

Shunt

%

379

Connection of foreign sensors

D7 connector
Article
number

Designation

Measuring range

Resolution

Command

Range

M/s

ZED701FS

1. * I20.0000

-20 to +20 mA

0.1 µA

B-01

D I204

5

2. I20.000

-20 to +20 mA

1 µA

B-02

D I203

500

3. I20.00

-20 to +20 mA

10 μA

B-03

D I202

1000

The preset measuring ranges are marked with an *.

Technical data
Analog standard connectors
Shunt accuracy
Shunt temperature coefficient
Shunt nominal temperature

±0.1% of meas. value
< 25 ppm/K
23°C ± 2 K

D7 connector ZED701FS
Measuring range
Sampling rate, resolution
Input resistance
Overload
Input current
Measuring input
AD converter
Accuracy (at 5 M/s)
Temperature drift
Nominal temperature
Refresh rate
Range of application
Power supply
Current consumption
Connector colors

See Types
See Types
100 Ω
±28 mA
100 pA
Galvanically connected to the voltage supply
(mass of the ALMEMO® device)
Delta-Sigma
0.02% ±2 Digit
Max. 30 ppm/K
22°C ± 2 K
200 ms (5 M/s), 2 ms (500 M/s)
-10 to +60°C, 10 to 90% rH (non condensing)
6 / 9 / 12 V from the ALMEMO® measuring device
Ca. 7.5 mA (5 M/s), ca. 9.5 mA (500 M/s)
Housing ruby red, black levers

Connection assignment
ZA9601FS5, ZA9601FS6
ZA9601-FS5/FS6

2-wire transmitters can also be connected (bridge between - and B):

380

Connection of foreign sensors

ZED701FS

Sensors with supply

Sources without supply

4.3.1.3 Connectors for DC current with voltage converters for
specific supplies
Basics
See chapter 4.2.1.3.

Characteristics of the connectors
Types
Analog standard connectors
Article number

Measuring
range

Resolution

Connection
on screw
terminals

Special
element in
connector

Programmed
range

Supply
voltage

ZA9601FS5V12

-32 to +32 mA

1 µA

BC

Voltage
converter,
Shunt

mA

12 V

ZA9601FS6V12

0 to 100%
(4 to 20 mA)

0.01%

BC

Voltage
converter,
Shunt

%

12 V

381

Connection of foreign sensors

D7 connectors
Article
number

Designation

Measuring
range

Resolution

Command

Range

M/s

Supply
voltage

ZED701FSV15 /
ZED701FSV24

1. * I20.0000

-20 to +20 mA

0.1 µA

B-01

D I204

5

15 V/24 V

2. I20.000

-20 to +20 mA

1 µA

B-02

D I203

500

15 V/24V

3. I20.00

-20 to +20 mA

10 µA

B-03

D I202

1000

15 V/24V

The preset measuring ranges are marked with an *.

Technical data
Analog standard connectors
ZA9601FS5V12, ZA9601FS6V12
Device voltage UG
Sensor supply voltage UF
Output current
Input resistance
Shunt accuracy
Shunt temperature coefficient
Shunt nominal temperature

8 to 12 V
12.2 V to 12.5 V (15 V / 24 V on request)
100 mA at UG = 9 to 12 V
2 kΩ
±0.1% of meas. value
< 25 ppm/K
23°C ± 2 K

D7 connectors ZED701FSV15, ZED701FSV24
Measuring range
Sampling rate, resolution
Input resistance
Overload
Input current
Measuring input
AD converter
Accuracy (at 5 M/s)
Temperature drift
Nominal temperature
Refresh rate
Range of application
Sensor supply
Current consumption
Connector colors

See Types
See Types
100 Ω
±28 mA
100 pA
Galvanically connected to the voltage supply
(mass of the ALMEMO® device)
Delta-Sigma
0.02% ±2 Digit
Max. 30 ppm/K
22°C ± 2 K
200 ms (5 M/s), 2 ms (500 M/s)
-10 to +60°C, 10 to 90% rH (non condensing)
ZED701FSV15: 15 V, max. 50 mA at device voltage 12 V
ZED701FSV24: 24 V, max. 30 mA at device voltage 12 V
Depending on sensor
Housing ruby red, black levers

Connection assignment
ZA9601FS5V12, ZA9601FS6V12, ZED701FSV15, ZED701FSV24

See chapter 4.3.1.2.

382

Connection of foreign sensors

4.4 Connectors for measuring resistances and measuring
bridges
4.4.1 Connectors for resistance
4.4.1.1 Connectors ZA9003xxx for resistance
Characteristics of the connectors
Types
Article
number

Measuring
range

Resolution

Signal on
terminals

Special element
in connector

Programmed range

ZA9003FS

0 to 500 Ω

0.01 Ω

BC

-

Ohm

ZA9003FS2

0 to 5000 Ω

0.1 Ω

BC

-

Ohm,
Element flag 01:I2*

* Switchover to 1/10 measuring current with element flag, see chap. 6.10.3

Special types
Connectors with measuring ranges up to 50Ω or up to 100kΩ can be realized as special connectors on request.
Article number

Measuring
range

Resolution

Signal on
terminals

Special element
in connector

Programmed
range

ZA9003SS3

0 to 50 Ω

0.01 Ω

BC

-

DIGI, Linearization
in the connector

ZA9003SS4

0 to 110 kΩ

0.01 kΩ

BC

-

DIGI, Linearization
in the connector

Technical data
Only for ZA9003SS4
Linearization accuracy

±0.2% ± 0.02 kΩ

Connection assignment

383

Connection of foreign sensors

Use
Measuring
The connectors for measuring resistances should be connected in a four-wire circuit. If this is not possible, a
two-wire circuit with bridges A-B and C-D can also be used. The error caused by the connecting cables must be
taken into account here.
All ALMEMO® measuring instruments can be used for measurement with the ZA9003FSx resistor connectors
except the MA2450-1.

4.4.2 Connectors for potentiometer sensors
4.4.2.1 Analog standard connector ZA9025FS3 for potentiometers
Measuring principle
Potentiometer sensors for length and angle measurements can be evaluated with the ZA 9025-FS3 connector.
The potentiometer is connected to an internal supply voltage of 2.5 V (max. 50 ppm/K) and the pickup is recorded in the 2.6 V measuring range.

Characteristics of the connector
Types
Article number

Measuring
range

Resolution

Signal on
terminals

Special
element in
connector

Programmed
range

Supply
voltage

ZA9025FS3

-2.6 to +2.6 V

0.1 mV

BC

-

D2.6

2.5 V

Technical data
Sensor supply
Temperature coefficient

Connection assignment

384

2.5 V
< 50 ppm/K

Connection of foreign sensors

4.4.2.2 D7 connector ZWD700FS for potentiometers
Characteristics of the connector
Features
The D7 potentiometer connector ZWD700-FS uses its own 24-bit AD converter and 100 measurements/second
to detect the voltage drop across a potentiometer sensor fed by the 2V reference voltage of the AD converter.

Types
Article
number
ZWD700FS

Designation

Measuring
range

Resolution

Command

Range

M/s

Supply voltage

Poti

0 to 100%

0.01%

B-01

D U24

100

2 V from
AD converter

Technical data
Measuring range
Measuring input
Input range
Resolution
Conversion rate
Reference voltage
AD converter
System accuracy
Temperature drift
Nominal temperature
Refresh rate
Supply voltage
Current consumption
Connector colors
Range of application

00.00 to 100.00%
Galvanically connected to the voltage supply (mass of the ALMEMO® device)
-2 to +2 Volt
0.01 %
100 Measurements/s
2V
Delta-Sigma
0.02 % ± 2 Digit
Max. 30 ppm/K
22°C ± 2 K
0.01 seconds
6 to 13 V DC
Ca. 8 mA (without sensor)
Housing ruby red, black levers
-10 to 60 °C, 10 to 90% rH (non condensing)

Connection assignment

Use
Preparation
The scaling of the sensor to the physical quantity (e.g. displacement in mm) is done via the ALMEMO® V7
device (device operation or in the ALMEMO® Control software): adjustment of the zero point and adjustment
of the final value.

385

Connection of foreign sensors

4.4.3 Connectors for measuring bridges
4.4.3.1 Analog standard connectors ZA9105FSx for measuring
bridges
Characteristics of the connectors
Features
The ZA9105-FSx connectors provide a zero-point symmetrical voltage supply of ± 2.5V, which is stabilized in
the ALMEMO® connector.
In addition, the supply is switched off when the measuring point is not selected. This makes it possible to operate many measuring bridges on one measuring device in a power-saving way.

Types
Article
number

Measuring range

Resolution

Signal on
terminals

Special
element in
connector

Programmed
range

Supply
voltage

ZA9105FS0

-10 to +55 mV

1 µV

BC

-

D55

5V, symm.

ZA9105FS1

-26 to +26 mV

1 µV

BC

-

D26

5V, symm.

ZA9105FS2

-260 to +260 mV

10 µV

BC

-

D260

5V, symm.

ZA9105FS3

-2.6 to +2.6 V

0.1 mV

BC

-

D2.6

5V, symm.

Technical data
Sensor supply
Voltage UF
Temperature coefficient
Output current
Closed current
Power saving circuit

Connection assignment

386

5 V ± 0.05 V
< 50 ppm/°C
25 mA at UG = 12 V
30 mA at UG = 9 V
50 mA at UG = 6 V
Ca. 3 mA
The bridge voltage is switched off when the measuring point is not
selected.

Connection of foreign sensors

4.4.3.2 D7 connector ZKD700-FS for measuring bridges
Characteristics of the connector
Features
The D7 bridge connector ZKD700-FS records the output voltage of a four-wire full bridge with 5V supply (5V,
Gnd) with a fast 24-bit AD converter.
This makes it possible to record dynamic force changes with strain gauges alternatively with 2 different conversion rates of 10 or 1000 measurements/sec. The connection is made via 4 screw terminals.

Types
Article
number

Designation

Measuring
range

Dim

Resolution

Command

Range

End
value

M/s

ZKD700
FS

1. * Force

± 50 000
Digit

N

1N

B-02

DMS2

50000

1000

2. Force

± 200 000
Digit

N

1N

B-01

DMS1

200000

10

The preset measuring ranges are marked with an *.

Programming
The adjustment is carried out via internal precision resistors each time the device is switched on, plugged in or
the range is changed. Depending on the characteristic data of the strain gauges, the measuring channel must be
programmed with the desired dimension. The scaling is done in the sensor menu of the V7 measuring instrument or on the PC.

Technical data
Sensor type
Measuring input
Input range
Display range

Full bridge, 4-wire
Galvanically connected to the voltage supply
(mass of the ALMEMO® device)
-29.3 to +29.3 mV (terminals In + and In -)
0 to ±200.000 (range DMS1 with 10 measurements/sec.)
0 to ±50.000 (range DMS2 with 1000 measurements/sec.)

387

Connection of foreign sensors

Bridge supply
AD converter
Common mode range
System accuracy
Nominal temperature
Temperature drift
Range of application
Supply voltage
Current consumption
Self-calibration
Refresh rate
Connector colors

5 V, self-calibration with divider chain
Accuracy 0.01%,
Temperature drift 10 ppm/K
Delta-sigma ratiometric (bridge voltage = reference)
0.25 V to 4.75 V
0.02% ± 2 Digit (at 10 measurements/s)
22°C ± 2 K
Max. 30 ppm/K
-10 to +60°C, 10 to 90% rH (non condensing)
From 6 V from the ALMEMO® device (sensor supply)
Ca. 15.5 mA
When switching on and plugging in
DMS1: 100ms, DMS2: 1ms
Housing ruby red, black levers

Connection assignment

Use
Preparation
Sensor adjustment and scaling
The two measuring ranges offer 2 different conversion rates and correspondingly different measuring ranges
and resolutions. The maximum end values are to be kept in each case including decimal places.
For zero adjustment the key 'ZERO' is provided.
For the configuration of the individual slope and scaling of the sensor there are 2 possible procedures:
1.

If the sensor was delivered with a specific 'parameter' in mV/V, you can simply enter it in the sensor
menu and scale it with the final value and decimal place.

2.

Alternatively, the parameter is deleted and the sensor is loaded with a force that corresponds to the final value. The final value and the decimal place are used again for scaling. With the key 'ADJ' the
slope is adjusted accordingly.

The standard function 'Zeroing' of the measured value is used for taring in the ALMEMO® measuring instrument.

388

Connection of foreign sensors

4.5 Galvanically isolated high-voltage measuring modules
for AC and DC signals and thermocouples
Notes on the measurement
Safety instructions
If the measuring module is used as intended, the safety of the device and operator is guaranteed. However,
safety cannot be guaranteed in case of improper operation. Therefore, please read the following safety rules
completely to avoid injury to the operator, fire and damage to the measuring module or measuring device.
When handling voltages above 50V, the personnel must be appropriately instructed about the dangers, especially due to mains voltages.
•

Switch off the measuring device when connecting the measuring modules.

•

Depending on the type, the measuring modules are suitable for measuring voltages, currents or thermocouples at potentials above 50V. During operation and especially when connecting the measuring
module, care must be taken that no high-voltage parts are touched.

•

In the case of the measuring module for thermocouples, the operating voltages of the devices involved
must be switched off in order to connect the temperature sensor.

•

For the measuring modules for AC/DC signals, use the supplied or equivalent touch-protected test
cables.

•

For the measuring modules for thermocouples, do not use cables insulated with glass silk for reasons
of insulation.

•

The measuring module for DC signals may only be operated with DC voltage or DC current according
to the measuring range marked on the type plate.

•

Pay special attention that the current modules are always connected in series to the consumer, i.e. in a
supply line, and must not be connected directly to the voltage source.

•

The measuring device and measuring module must not be operated in a wet or damp environment.

•

The plastic housing must be protected from open fire and hot surfaces (e.g. hotplates).

•

The measuring module may no longer be used if it is externally damaged or possibly no longer functions after an incorrect connection.

•

If the measuring module is misused or operated wrongly, no liability can be accepted for any damage.

Safety symbols:
Attention: It is imperative that you observe all correspondingly marked instructions in the manual
in order to avoid injury and danger to life and limb, as well as damage to the device.
Warning: There is a risk of electric shock from touching high-voltage connections. Do not touch
exposed parts or connections during operation to avoid electric shock.
®

4.5.1 Fast ALMEMO DC measuring module
Measuring principle
The ALMEMO® ZA 9900/1-AB measuring module records the instantaneous, maximum, minimum and average values of a DC voltage or DC current signal at a sampling rate of 1 kHz and transfers these four values to the
ALMEMO® device for each measuring point query.
The transmission of the data to the measuring device is purely digital. The connection in the module is permanently galvanically isolated with 1kV and overvoltage protected. The measuring module can thus be connected
to any ALMEMO® measuring input, i.e. even several to one ALMEMO® device.

389

Connection of foreign sensors

The maximum assignment of the ALMEMO® device must be considered.

Selection, product overview
Article number

Measuring range

Resolution

Overload

Internal
resistance

ZA9900AB2

±2 V

0.001 V

±400 V

800 kΩ

ZA9900AB3

±20 V

0.01 V

±500 V

1 MΩ

ZA9900AB4

±200 V

0.1 V

±500 V

1 MΩ

ZA9900AB5

±400 V

1V

±1000 V

4 MΩ

ZA9901AB1

±20 mA

0.01 mA

±0.1 A*

10 Ω

ZA9901AB2

±200 mA

0.1 mA

±1 A*

1Ω

ZA9901AB3

±2 A

0.001 A

±10 A*

0.1 Ω

ZA9901AB4

±10 A

0.01 A

±20 A*

0.01 Ω

ZA9901AB5

±20 A

0.1 A

±30 A*

0.002 Ω

0.1 mV

±40 V

6 kΩ

DC voltage:

DC current:

* Without safety fuse, only max. 1 min overloadable

DC current via external shunt:
ZA9900AB1

±200 mV

All measuring modules are supplied including contact-protected connection cable.

Notes on the measurement
Connection of the measuring module
When connecting the measuring module, pay attention to the measuring range marked on the
type plate.
Switch off the measuring device when plugging in the measuring modules.

Connecting the measuring module to an ALMEMO® device
The ALMEMO® connector of the measuring module can be plugged into any sensor socket Mxx of any ALMEMO® measuring device. The power supply of the measuring module is provided by the ALMEMO® measuring device via a DC/DC converter (insulation voltage min. 4kV/1sec., permanently 1kV). The power supply of
the measuring device is thus loaded with approx. 40 mA, i.e. a power supply unit is required for long-term
operation. The data are transmitted opto-isolated digitally to the measuring device with a refresh rate every 0.1
seconds.
Measured value acquisition
The measuring signal is continuously sampled with 1 kHz and from this the maximum value, the minimum
value and the average value are calculated. With each measuring point query (with V6 devices, MA710,
MA809 and MA500 also with the conversion rate, note refresh rate), the max, min and average values since the
last measuring point query are output via the 4 channels of the ALMEMO® connector in addition to the current
measured value and then deleted.

390

Connection of foreign sensors

If you want to receive the max, min or average values over a longer period of time, you can program the element flag 4 (only cyclic polling, see chapter 6.10.3) and a corresponding cycle on these channels. In this way,
instantaneous values can be recorded with the conversion rate and the max, min or average values with manual
or cyclic queries.
If more than 100 measured values are outside the measuring range in succession, the measured value flashes to
Fig. 4.1 Current/voltage displayed against time. Illustration of the measured value, as well as
the maximum, minimum and average value.

indicate that the measuring range has been exceeded.

4.5.1.1 Measuring module ZA 9900-AB for DC voltage
Characteristics of the module
Features
The measuring module is supplied with ALMEMO® connection cable, two test cables with touch-proof banana connectors
and an operating manual.

Programming

Fig. 4.2 Measuring module ZA9900AB for DC voltage

Programming of the ALMEMO® connector:
Channel

Measuring
function

Range

Resolution

Interlock

1. Channel

Measured value

DIGI

1/2000 of meas. range

5

2. Channel

Maximum value

DIGI

1/2000 of meas. range

5

3. Channel

Minimum value

DIGI

1/2000 of meas. range

5

4. Channel

Average value

DIGI

1/20000 of meas. range

5

Technical data
Measuring range
Resolution
Accuracy
Sampling rate

See chapter 4.5.1, Selection, product overview
See chapter 4.5.1, Selection, product overview
0.1% of end value ± 2 Digit
For DC current 20 A: ±4 Digit
1 kHz

391

Connection of foreign sensors

Resolution
Refresh rate
Measuring cycle maximum
Galvanic isolation
Nominal conditions
Housing
Sockets
Operating voltage
Current consumption

12 bit, ± 2048 Digit
0.1 s
14 h
1 kV continuously, 4 kV for 1 sec.
23°C ± 2 K, 10 to 90% rH (non condensing)
Polystyrene, dimensions L100 x W54 x H31 mm
Touch-proof, Ø 4 mm
6 to 14 V via ALMEMO® device
< 40 mA (connector and module)

Use
Preparation
The input sockets of the measuring module are connected directly to the terminals of the voltage source using
the supplied touch-protected connection cables.

Warning! With measuring voltages of more than 50V, it is essential to ensure that the wiring is
carried out in a voltage-free state and that the voltage is only switched on afterwards. Do not touch
any exposed parts or connections during operation to avoid electric shocks.

Sensor protection
The adjustment of the measuring range is stored in the slope correction. Before setting the interlock under 4, be
sure to make a note of the adjustment value so that you can enter it again if it is deleted during programming or
incorrect operation.

4.5.1.2 Measuring module ZA 9901-AB for DC current
Characteristics of the module
Features
The measuring module is supplied with ALMEMO® connection cable, two test cables with touch-proof banana connectors
and an operating manual.

Programming
See chapter 4.5.1.1.

Technical data
See chapter 4.5.1.1.

Fig. 4.3 Measuring module ZA9901AB for
DC current

Use
Preparation
The current measuring module is switched into the connection line of a consumer using the supplied touchproof connection cables.

392

Connection of foreign sensors

Warning! With measuring voltages of more than 50V, it is essential to ensure that the wiring is
carried out in a voltage-free state and that the voltage is only switched on afterwards. Do not touch
any exposed parts or connections during operation to avoid electric shocks.
Attention! Do not connect the current measurement module directly to the voltage source without a
consumer, because this can destroy the module and create a hazard due to overheating. The current
ranges can be overloaded for a short time, but they have no protection fuse.

4.5.2 ALMEMO® AC measuring modules for AC voltage and
AC current
Measuring principle
The ALMEMO® AC measuring modules ZA 9903-AB and ZA 9904-AB independently acquire the true RMS
value of an AC variable fully digitally, i.e. the measuring signal with any waveform is digitized at 1kHz and the
true RMS value is calculated.
On the 2nd channel the frequency can be retrieved. The transmission to the measuring device is purely digital.
The connection in the module is permanently galvanically isolated with 1kV and overvoltage protected. The
measuring module can thus be connected to any measuring input of any ALMEMO® measuring device, i.e. also
several to one device. The maximum assignment of the ALMEMO® device must be considered.

Selection, product overview
Article number

Measuring
range

AC voltage:

Ueff sinus

ZA9903AB11)

130 mV

ZA9903AB2

Resolution

Peak value

Overload

Internal
resistance

USS

USS

Ri

0.1 mV

±0.2 V

±400 V

0.5 MΩ

1.3 V

1 mV

±2 V

±400 V

0.8 MΩ

ZA9903AB3

13 V

10 mV

±20 V

±500 V

1 MΩ

ZA9903AB4

130 V

0.1 V

±200 V

±500 V

1 MΩ

ZA9903AB5

400 V

1V

±1000 V

±1000 V

4 MΩ

1) When using the measuring module for current measurement with external shunt, the shunt must be looped into the neutral

conductor (not into the phase).

AC current:

Ieff sinus

ZA9904AB1

1A

ZA9904AB2
ZA9904AB3

ISS

ISS

Ri

1 mA2)

±2 A

±10 A

0.10 Ω

10 A

10 mA2)

±20 A

±20 A

0.01 Ω

20 A

0.1 A2)

±30 A

±30 A

0.002 Ω

2) Without protection fuse, only max. 1 min overloadable

All measuring modules are supplied including touch-proof connection cable.

393

Connection of foreign sensors

Notes on the measurement
Connection of the measuring module
When connecting the measuring module, pay attention to the measuring range marked on the type
plate.
Switch off the measuring device when plugging in the measuring modules.
The ALMEMO® connector of the measuring module can be plugged into any sensor socket Mxx of any ALMEMO® measuring device. The data are transmitted opto-isolated digitally to the measuring device every 0.5
seconds.
The power supply of the measuring module is provided by the ALMEMO® measuring device via a DC/DC
converter (insulation voltage min. 4kV/1sec., permanently 1kV). The power supply of the measuring device is
thus loaded with approx. 40 mA, i.e. a power supply unit is required for long-term operation.

True RMS value measurement
The AC voltage signal is continuously sampled at 1kHz and the total RMS value is calculated from the DC and
AC voltage components every 0.5 seconds.
2
2
+ UDC
Ueff = �UAC

With a measuring range of 1300 digit for sinusoidal signals, the total measuring range is ±2000 digit.

Fig. 4.4 AC voltage displayed against time. Illustration of effective value, maximum and minimum
value.

If more than 10 of the 500 measured values are outside the measuring range, the measured value flashes to
indicate that the measuring range has been exceeded. To record the frequency, the amplitude must be at least
10% of the final value.

4.5.2.1 Measuring module ZA 9903-AB for AC voltage
Characteristics of the module
Features
The measuring module is supplied with ALMEMO® connection
cable and two test cables with touch-proof banana connectors.

Fig. 4.5 Measuring module ZA9903AB
for AC voltage

394

Connection of foreign sensors

Programming
Programming of the ALMEMO® connector
Channel

Measuring
function

Range

Dim.

Resolution

Interlock

1. Channel

AC-RMS value

DIGI

V~

1/1300 of meas. range

5

2. Channel

Frequency

DIGI

Hz

0.1 Hz

5

Technical data
Measuring range
Resolution
Accuracy
Sampling rate
Resolution
Sensitivity
Frequency range
Measuring duration / settling time
Galvanic isolation
Nominal conditions
Housing
Sockets
Operating voltage
Current consumption

See chapter 4.5.2 Selection, product overview
See chapter 4.5.2 Selection, product overview
TRMS
Frequency
0.1% of end value ± 2 Digit
± 0.1 Hz
1 kHz
1 kHz
12 bit, ± 2048 Digit for Uss
0.1 Hz
10% of end value
20.0 to 250 Hz
20.0 to 250 Hz
0.5 s
0.5 s
1 kV continuously, 4 kV for 1 sec.
23°C ± 2 K, 10 to 90% rH (non condensing)
Polystyrene, dimensions L100 x W54 x H31 mm
Touch-proof, Ø 4 mm
6 to 14 V via ALMEMO® device
< 40 mA (connector and module)

Use
Preparation
The input sockets of the measuring module are connected directly to the terminals of the voltage source using
the supplied touch-proof connection cables.

Warning! For measuring voltages of more than 50V, it is essential to ensure that the wiring is carried
out in a voltage-free state and that the voltage is only switched on afterwards. Do not touch any exposed parts or connections during operation to avoid electric shocks.

Sensor protection
The adjustment of the measuring range is stored in the slope correction. Before setting the interlock under 4, be
sure to make a note of the adjustment value so that you can enter it again if it is deleted during programming or
incorrect operation.

395

Connection of foreign sensors

4.5.2.2 Measuring module ZA 9904-AB for AC current
Characteristics of the module
Features
The measuring module is supplied with ALMEMO® connection
cable and two test cables with touch-proof banana connectors.

Programming
See chapter 4.5.2.1.

Technical data

Fig. 4.6 Measuring module ZA9904AB
for AC current

See chapter 4.5.2.1.

Use
Preparation
The measuring module is switched into the connection line of a consumer using the supplied touch-proof connection cables.

Warning! For measuring voltages of more than 50V, it is essential to ensure that the wiring is carried out in a
voltage-free state and that the voltage is only switched on afterwards. Do not touch any exposed parts or connections during operation to avoid electric shocks.
Attention! Do not connect the current measurement module directly to the voltage source without a
load, because this can destroy the module and create a danger due to overheating. The current ranges
can be overloaded for a short time, but they have no protection fuse.

Sensor protection
The adjustment of the measuring range is stored in the gradient correction. Before setting the interlock under 4, be sure to make a note of the adjustment value so that you can enter it again if it is
deleted during programming or incorrect operation.

396

Connection of foreign sensors

4.5.3 Measuring module for thermocouples
Measuring principle
If temperatures at high potential up to 1000V are to be measured, the digital ALMEMO® measuring modules
ZAD950-ABK, J, T (type K, J, T) can be used. They record the temperature of a thermocouple galvanically
isolated (especially for bare thermocouple wires) and transfer the measured value continuously digitally to the
ALMEMO® device. The measuring module can be connected to any ALMEMO® measuring input, i.e. even
several to one ALMEMO® device. The maximum assignment of the ALMEMO® device must be considered.

Selection, product overview
Article number

Measuring range

Resolution

ZAD950ABK

-200 to +1370°C

0.1 K

ZAD950ABJ

-200 to +1000°C

0.1 K

ZAD950ABT

-200 to +400°C

0.1 K

Notes on the measurement
Connection of the measuring module
Caution high voltage!
With potentials of more than 50 V, it is essential to ensure that the wiring is carried out in a voltagefree state and that the voltage is only switched on afterwards. The measuring module may only be
operated outside the hazardous area. The user is responsible for safety from the sensor connections
onwards.
Make sure that the supplied touch-proof high-voltage connectors are used for sensor
connection! With wire thicknesses of less than one millimeter, the wire may have to be
bent several times to ensure a secure hold in the screw terminal.
The ALMEMO® connector of the measuring module can be plugged into any sensor socket Mxx of any ALMEMO® measuring device. The data is transmitted opto-isolated
digitally to the measuring device at a measuring rate of 2.5 Hz.
The power supply of the measuring module is provided by the ALMEMO® measuring device via a DC/DC
converter (insulation voltage min. 4kV/1sec., permanently 1kV). The measuring device must provide a sensor
supply of 7 to 12V, approx. 30 mA, i.e. a power supply unit is usually required.

397

Connection of foreign sensors

4.5.3.1 Measuring modules ZAD 950 AB for thermocouples,
galvanically isolated up to 1000V
Characteristics of the modules
Features
The measuring module has a connection cable with
ALMEMO® connector.

Fig. 4.7 Measuring module ZAD950AB for
thermocouples, galvanically isolated

Programming
Programming of the ALMEMO® connector
Channel

Measuring
function

Range

Dim.

Resolution

Interlock

1. Channel

Temperature

DIGI

°C

0.1 K

5

Technical data
Measuring probe
Measuring ranges
Resolution
Measuring rate
Linearization accuracy
System accuracy
Precision class
Galvanic isolation
Housing
Sensor connection
Connection cable
Voltage supply
Current consumption

398

Thermocouple
ZAD 950 ABK: NiCr-Ni (K) -200.0 to 1370.0°C
ZAD 950 ABJ: Fe-CuNi (J) -200.0 to 1000.0°C
ZAD 950 ABT: Cu-CuNi (T) -200.0 to 400.0°C
0.1 K
2.5 M/s
± 0.05 K ± 0.05% of meas. value
0.1% of meas. value ± 4 Digit, 0.01%/K
C see chapter 2
1kV DC/AC continuously, 4 kV for 1 second
ABS, L127 x W83 x H38 mm
4 mm safety sockets and connectors (with screw terminals)
1.5 m with ALMEMO® connector
6 to 13 V DC via ALMEMO® device, power supply unit recommended
Ca. 30 mA

Connection of foreign sensors

4.6 Frequency / pulses / speed
4.6.1 ALMEMO® adapter cable ZA9909-AKxU for frequency
and pulse signals
Measuring principles
The adapter cable for frequency signals ZA 9909-AKxU is used for the acquisition of digital pulses. It counts
pulses in the sensor connector with its own small microcontroller and transfers them to the measuring device on
command. Since in this way signals are also taken into account if the measuring channel is not selected, even
several adapter cables can be connected to one device and acquired via measuring point queries.

Selection, product overview
Article

Type

Measuring range

Resolution

Programmed range

ZA9909-AK1U

Frequency

0 to 15000 Hz
or
0 to 3200 Hz

1 Hz

Freq

1 Imp

ZA9909-AK2U

Pulse

0 to 65000 Imp

ZA9909-AK4U

Speed

8 to 32000 UpM

0.1 Hz
Puls
Freq

Notes on the measurement
There are four different ways to wire the adapter cable (see figure below):
(A)

The adapter cable can be directly driven with active voltage signals from 6 to 40 V and is then
connected to 'Input +' and 'Input -''. Optocouplers in the input provide galvanic isolation in this
case.

(B)

Passive potential-free switching contacts can be used to transmit pulses via the supply voltage of
the measuring instrument.

(C/D)

Turbines or photoelectric pulse generators can be supplied by the adapter cable (max. 50mA).
Depending on the output driver, the optocoupler must be wired accordingly (NPN:C) or
(PNP:D). If the device voltage is not sufficient, the connector is also available with voltage converter to 13.5V ± 0.5V (option OA9909V12).

By programming the measuring range, either frequency or pulse measurement is possible. For speed measurement, an adapter cable with its own programming is required.

399

Connection of foreign sensors

4.6.1.1 Adapter cable ZA9909-AK1U for frequency measurement
Measuring principle
The adapter cable for frequency measurement counts the pulses per second and outputs this frequency value
continuously.

Characteristics of the adapter cable
Features
The adapter cable provides a 5 V sensor supply. However, the sensors can also be supplied directly from the
device via '7 - 12 V'. Depending on the device voltage (see data sheets of the devices), 6, 9 or 12 volts are then
available. If this supply is not sufficient, the adapter cable can be equipped with a supply voltage of 13.5 V on
the connection for the device voltage via option OA9909V12.
Technical data
Frequency range
Pulse length
Input voltage range
Cable length
Sensor supply
Option OA9909V12
Sensor supply
Output current
Current consumption
Temperature range

0 to 15000 Hz (Resolution: 1Hz), gate time 4 times 0.5 s
0 to 3200.0 Hz (0.1Hz), gate time 0.5 s + 1flank
> 50 μs (5ms with contact bounce)
6 to 40 V rectangle via optocoupler
1.5 m
Directly from the ALMEMO® device (6, 9 or 12V)
13.5 V ± 0.5 V
100 mA with device voltage 12 V
50 mA with device voltage 9 V
3 mA
-10 to +60°C

Use
Preparation
The adapter cable ZA9909-AK1U is delivered with a resolution of 1 Hz and a measuring range of 0 to 15000
Hz (see above).
If a higher resolution is required, a wire bridge can be attached from terminal BR1 to terminal +5V. This increases the resolution to 0.1 Hz, whereas the measuring range changes to 0 up to 3200.0 Hz. After setting the
wire bridge, a decimal point shift must be programmed (exponent: -1).

4.6.1.2 Adapter cable ZA9909-AK2U for pulse measurement
Measuring principle
The adapter cable counts the pulses between two measuring point queries (manually or cyclically) and outputs
the pulse count only at the measuring point query.

Characteristics of the adapter cable
Features
See chapter 4.6.1.1.

400

Connection of foreign sensors

Technical data
Max. pulse count
Pulse length
Input voltage range
Cable length
Sensor supply
Option OA9909V12
Sensor supply
Output current
Current consumption
Temperature range

65000
> 50 μs (5ms with contact bounce)
6 to 40 V rectangle via optocoupler
1.5 m
Directly from the ALMEMO® device (6, 9 or 12V)
13.5 V ± 0.5 V
100 mA with device voltage 12 V
50 mA with device voltage 9 V
3 mA
-10 to +60°C

Use
Preparation
Pulse measurement is intended for signals with a low repetition rate that are to be acquired over a longer period
of time. The adapter cable therefore counts the pulses between two measuring point queries (manually or cyclically) and outputs the pulse count only during the measuring point query, i.e. during the cycle the displayed
value does not change.
If a measuring cycle of 1 minute is programmed, the number of pulses/minute is displayed every minute. By
summation over the pressure cycle with the function channel S(P), the number of pulses over a longer period
(e.g. 1 hour) can also be determined.
Bouncing contacts can be suppressed digitally with a time constant of 5ms by connecting terminal BR1, terminal BR2 and terminal +5V with wire bridges.

4.6.1.3 Adapter cable ZA9909-AK4U for speed measurement
Measuring principle
The adapter cable for speed measurement measures the time between two pulses and calculates the speed per
minute from that.

Characteristics of the adapter cable
Features
See chapter 4.6.1.1.

Technical data
Speed range
Pulse length
Input voltage range
Cable length
Sensor supply
Option OA9909V12
Sensor supply
Output current
Current consumption
Temperature range

8 to 32000 Upm (Resolution: 1Upm)
> 50 μs (5ms with contact bounce)
6 to 40 V rectangle
1.5 m
Directly from the ALMEMO® device (6, 9 or 12 V)
13.5 V ± 0.5 V
100 mA with device voltage 12 V
50 mA with device voltage 9 V
3 mA
-10 to +60°C

401

Connection of foreign sensors

4.7 Various connectors and connection cables
4.7.1 Digital input cable
Selection, product overview
Article

Type

Inputs

Characteristics

ZA9000ES2

For potential-free
contacts

3 Digital inputs

Potential-free contacts, auxiliary voltage
5 V led out, optocoupler, with 1.5 m long
cable

ZA9000EK2

For external voltage 4
to 30 V

4 Digital inputs

Galvanically isolated (optocoupler), with
1.5 m cable

4.7.1.1 ALMEMO® adapter cable ZA9000ES2 for digital input
signals
Measuring principle
With the ZA 9000-ES2 digital input cable, 3 digital states (potential-free contacts) can be detected and monitored per measuring input.
For potential-free contacts, appropriate external voltages must be provided. The ZA 9000-ES2 digital input
cable provides an auxiliary voltage of 5V for this purpose.

Use
Preparation
The contacts must be connected to the 5V according to the circuit diagram so that they drive the optocouplers.

4.7.1.2 ALMEMO® adapter cable ZA9000EK2 for digital input
signals
Measuring principle
With the ZA 9000-EK2 digital input cable, 4 digital states (electrical voltage levels) can be recorded and monitored per measuring input of an ALMEMO® measuring device.

402

Connection of foreign sensors

Use
Preparation
Each input is programmed as a channel with the range 'Inp ' and the state appears at each measuring point query
in the data output with 0.00% or 100.00%. By entering a limit value of e.g. 50.00%, an output of disturbance
values can also be realized.
If the percentage ratio of the on-off state is to be documented over a cyclic period or the entire measurement,
this quantity must be recorded via averaging (cyclic or continuous) (see chapter 6.7.4).
The highest resolution is obtained with continuous measuring point query.

The digital inputs are optocouplers that go from the LO state (0% = 0 to 1V DC) to the Hi state (100% = 4 to
30V DC) when a voltage of approximately 4 to 30V DC is applied.

4.7.2 Connectors or cables for adapting special sensors to
the ALMEMO® system
4.7.2.1 Interface adapter cable ZAD 919-AKxx for foreign devices
Measuring principle
Many sensors or external measuring devices do not have an analog output but a digital interface. In order to be
able to integrate these into the data acquisition with ALMEMO® devices, the interface adapter cable ZAD 919AKxx is available. The device type protocol is programmed to match the output interface of the external device
and its interface cable is fitted with the appropriate ALMEMO® connector.
For interface programming, a detailed description of the output interface of the device to be connected, a suitable cable or connector with assignment diagram must be available. The foreign device to be connected must
also be available for testing and checking.

Basics
Areas of application
•
•
•
•
•
•

Scales and weighing equipment
Dial gauges and displacement sensors
Multimeters
Incremental displacement sensors
Chemical analysis devices
Digital sensors

403

Connection of foreign sensors

Characteristics of the adapter cable
Features
The interface adapter cable ZAD 919-AKxx allows the integration of max. 4 measured values of any foreign
device with serial interface (RS232, RS485, Modbus or similar) into the measured value acquisition of any
ALMEMO® device.
The digital connector of the adapter cable provides an galvanically isolated serial interface and contains an
interface processor for protocol conversion. Several adapters can be used simultaneously on one ALMEMO®
device.

Programming
Range:

DIGI

Technical data
Display range
Interface

± 65000 Digit
Asynchronous 7/8 bit data, 1/2 stop bit, galvanically isolated

4.7.2.2 D7 pH and redox connector ZYD7 x0-AKx
Characteristics of the connector
Features
The D7 pH and redox connector ZYD7x0-AKx
uses its own 24-bit AD converter to record the
voltage of the pH or redox electrode with the highest precision and displays it in the ranges 0.00 to
14.00 pH or -1100.00 to +1100.00 mV (redox).
The connector has an integrated galvanic isolation,
which also allows simultaneous measurement with
Fig. 4.8 D7 pH and redox cable ZYD710AKx (left) and pH
different probes on one measuring device.
cable with NTC sensor ZYD740AK4 (right)

Types
Article number

Type of probe

With NTC sensor

Available lengths

ZYD710AK4

pH

-

2 and 5 m

ZYD740AK4

pH



2m

ZYD710AK5

Redox

-

2 and 5 m

Programming
Configurable measuring ranges
Designation

Measuring range

Dimension

Resolution

Command

Range

*pH, pH

0 to 14

pH

0.01

B-01

DIGI

Redox, mV

-1100 to +1100

mV

0.1

B-02

DIGI

Temperature, °C

-50 to +125

°C

0.01

B-03

DIGI

* State on delivery

404

Connection of foreign sensors

Apart from the range, all sensor-specific parameters, such as dimension, comment, sensor supply and interlocking are programmed automatically.

Technical data
Measuring ranges
pH
Redox
Temperature
AD converter
Accuracy
pH/Redox
Temperature
Temperature drift
Nominal temperature
Area of application
Refresh rate
Supply voltage
Current consumption
Connector colors

0.00 to 14.00 pH
-1100.00 to +1100.00 mV
-50.00 to +125.00°C
Delta-Sigma
0.02% of meas. value ± 2 Digit
±0.05 K in the range -50.00 to +100.00°C
Max. 40 ppm/K
23°C ± 2 K
-10° to +60°C
10% to 90% rH (non condensing)
0.8 s
6, 9, 12 V from the ALMEMO® measuring device
Ca. 8 mA
Housing ruby red, black levers

Use
Increase measuring accuracy

Calibration of pH and redox probes is performed with reference solutions either by manual entry of the setpoint
or by automatic recognition at PH 4, 7 or 10 via the sensor menu integrated in the sensor using the ADJ key.
For manual calibration, the setpoint must be entered in the 'Setpoint PH' field. Also, the calibration values can
be cleared after the connector is unlocked using the CLR key.
In addition, the connector has an external NTC connection option, which allows temperature compensation via
the external NTC sensor in addition to manual temperature compensation with a fixed value.
Since the compensation is retained in the ALMEMO® connector, the probe can also be operated on other ALMEMO® devices.

405

Connection of foreign sensors

4.7.3 Multiway connector
4.7.3.1 ALMEMO® 10-way MU connector ZA 5690 MU
Characteristics of the connector
Features
The ALMEMO® MA500 and MA5690 measuring systems have various input cards, including the
ES5690xMU/ES500MMU input card with a 64-pole socket strip. The connection of sensors to this socket strip
is made via the ZA5690-MU multiway connector. It has ten terminal blocks inside, each of which corresponds
to individual connectors, i.e. each of these terminal blocks is provided with 4 screw terminals A, B, C and D
respectively. However, the U- and U+ terminals present in the standard analog connectors are missing, so that
sensors requiring a power supply cannot be connected. Sensors that require electronics for adjustment (such as
humidity sensors or impellers) are also unsuitable for this type of multiway connector.
Programming is possible individually for all connected sensors and is stored in a joint EEPROM in the connector.

Programming
Programmable ranges (see chapter 7.4) for these connectors:
Physical
value

Type of sensors

Programmed ranges

Temperature

Thermocouples

NiCr-Ni, Fe-CuNi (L, J), Cu-CuNi (U, T), PtRh-Pt (S, R, B)

Pt100 / Ni100

Pt100-1, Pt100-2, Ni100

Pt1000/Ni1000

Pt100-1, Pt100-2, Ni100, all with element flag 01:I2*

NTC

Ntc

Voltage

2,6 V, 26 mV, 55 mV, 260 mV

Resistance
Ohm
* Switchover to 1/10 measuring current with element flag, see chapter 6.10.3

Connection assignment

406

ALMEMO® Output modules

5 ALMEMO® Output modules
Introduction
Measuring devices must be able to communicate with their environment, i.e. transfer their measurement data to
analog or digital peripheral devices, execute commands from a computer, trigger alarms or even react to switching pulses. In order to fulfill all possibilities, but to minimize the hardware effort, all necessary interfaces have
been built into ALMEMO® output connectors or modules.
Depending on the task, this concept allows the user to choose freely between wire connections (e.g. USB,
RS232, RS485, Ethernet), radio (e.g. WLAN) and fiber optics for digital data transmission.
For connecting the modules, almost all ALMEMO® devices have two output sockets A1 and A2, which additionally allow digital networking of the devices. The output modules are automatically recognized like the sensors,
so that no programming is required by default.

5.1 Accessories for control and signal transmission
Functionality
For analog output, most ALMEMO® devices output a PWM signal on sockets A1 and A2. For this purpose there
are analog output cables or modules which convert the digital signal into analog values 0-2V, 0-10V, 0-20mA.
The output modules RTA3, RTA4 and RTA5 have their own DA converters, so that several analog outputs can be
provided. In some cases it is possible to switch the output type to 0-10V or 0-20mA depending on the application.
The new modules contain up to 10 interface elements and, in addition to analog outputs, also relays and trigger
inputs. All of them are individually configurable in their function.

Selection, application
Modules with the following functions are available for control and signal transmission:
•
•
•

Relay
Trigger
Analog output

Some modules combine two or even all three functions.

407

ALMEMO® Output modules

5.1.1 Trigger and relay cables
Selection, product overview
Cables with built-in semi-conductor relays are available for alarm messages when limit values are exceeded (see
chapter 6.3.9) and for controlling peripheral devices (see chapter 6.10.8). For remote control of the devices (see
chapter 6.6.4) there are trigger cables as well as the combination of both.
Type

Article number

Trigger/relay

Characteristics

Trigger cable

ZA1006ET

1 Trigger input

With key

Trigger cable

ZA1006EK2

2 Trigger inputs

For external contacts or voltages, with terminal
connector

Trigger/
Relay cable

ZA1006EKG

2 Trigger inputs
2 Normally open
contacts

Trigger inputs for external voltages

Trigger/
Relay cable

ZA1006ETG

2 Trigger inputs
2 Normally open
contacts

Trigger inputs for external potential-free contacts

Relay cable

ZA1006GK

1 Normally open
contact

With two banana connectors

5.1.1.1 ALMEMO® Trigger cable ZA 1006 ET and ZA 1006 EK2
Characteristics
Features
The ZA 1006 EK2 has two trigger inputs each for external potential-free contacts and two trigger inputs for
external voltages. They can both be programmed separately, also with macros (see chapter 6.6.4).
The ZA 1006 ET has one trigger input via a key. Trigger variants are programmable.

Fig. 5.1 Trigger cable ZA 1000 ET

Technical data
Trigger input
ZA1006ET
ZA1006EK2
Current consumption
Cable length
Connection

408

With key, trigger variants programmable
• For external potential-free contact (Ri > 50 kΩ, not galvanically isolated)
• For external voltage 4 to 30 V DC (optocoupler), trigger variants programmable
Ca. 3 mA
1.5 m
With terminal connector (ZA1006EK2)

ALMEMO® Output modules

5.1.1.2 ALMEMO® Trigger/Relay cables ZA 1006 EKG/ETG
Characteristics
Features
The trigger/relay cables have two independent trigger inputs, ZA1006EKG for external voltages and
ZA1006ETG for external potential-free contacts. They can both be programmed separately, also with macros
(see chapter 6.6.4).
Both cables are equipped with two relays each, which can be configured individually (see chapter 6.10.9), e.g.
inverse or PC-controlled.

Fig. 5.2 Trigger/Relay cables ZA 1006 EKG/ETG

Technical data
Trigger input
Relay
Current consumption
Cable length
Connection

For external potential-free contact (Ri > 50 kΩ, not galvanically isolated) or
for external voltage 4 to 30 V DC (optocoupler), trigger variants programmable
Normally open contact (semi-conductor relay), also inversely programmable,
load capacity: 50 V DC, 0.5 A, 1 Ω (without polarity)
Ca. 3 mA
1.5 m
With terminal connector

5.1.1.3 ALMEMO® Relay cable ZA 1006 GK
Characteristics
Features
The relay cable (ZA1000-GK) can be operated with the relay adapter ZB 2280-RA for switching mains operated
devices. It is plugged between the socket and the alarm device and controlled by the relay cable (ZA1000-GK),
i.e. switched on in the event of an alarm.

Fig. 5.3 Relay cable ZA1006GK and socket relay adapter ZB2280RA

409

ALMEMO® Output modules

Technical data
Relay cable ZA1006GK
Relay

Normally open contact (semi-conductor relay), also inversely programmable,
load capacity: 50 V DC, 0.5 A, 1 Ω (without polarity)
Current consumption
Ca. 3 mA
Cable length
1.5 m
Connection
Tuft connector
Socket relay adapter ZB2280RA
Control input
For optocoupler output
or switching contact R < 10 kΩ
Output
Schuko socket, mechanical relay, load capacity: 230 V, 6 A
Switching state
Sleep OFF; Alarm ON

5.1.2 Relay-trigger-analog adapters
Selection, product overview
Article number

Outputs

Characteristics

ZA8006RTA3

Relay, trigger,
analog outputs

Pluggable to ALMEMO® devices

ZA8006RTA4

Relay, trigger,
analog outputs

Interface module in ALMEMO® network

ES5690RTA5

Relay, trigger,
analog outputs

Module for all data acquisition systems MA5690

Fig. 5.4 ALMEMO® modules for relay, trigger and analog outputs

410

ALMEMO® Output modules

Notes on the adapters
All adapters have a maximum of 10 interfaces (semi-conductor relays, analog outputs and trigger inputs). These
so-called ports can be addressed and configured individually (see chapter 6.10.9.2). The control of the output
relays via the interface is described in chapter 6.10.10, the control of the analog outputs in chapter 6.10.7.
All elements are connected via orange ALMEMO® terminal connectors.

Fig. 5.5 Inside view of the terminal connector
for the relay-trigger-analog adapter

The exact equipment, the configuration and the state of the modules can be seen either by the representation on
the graphic display or by query via the interface (see chapter 6.10.9.2). More detailed information can be found
in the individual instructions.

5.1.2.1 ALMEMO® Trigger output interface ZA 8006 RTA3
Characteristics
Types
Trigger output interface ZA8006RTA3 is an adapter for connection to the output sockets of ALMEMO® devices.

Technical data
Trigger inputs
Relay
Analog outputs

0.0 to 10.0 V
0.0 to 20.0 mA
Accuracy
Temperature drift
Time constant
Voltage supply
Current consumption at
9V supply
Display
Keyboard
Housing

Optocoupler 4 to 30 V, Ri > 3 kΩ, input current 2 mA
Semi-conductor relay 1 Ω, load capacity 50 V, 0.5 A
Can be ordered optionally via option OA 8006-R02
Double analog output galvanically isolated, max. 50 V
10 V or 20 mA, programmable
16 bit DAC
0.5 mV / Digit, load > 100 kΩ
0.1 mA / Digit, load < 500 Ω
0.1% of meas. value + 0.1% of end value
10 ppm/K
100 μs
Via ALMEMO® device or
via power adapter ZA1312NA10 (recommended for analog output option)
Ca. 10 mA, illumination ca. 15 mA
with two analog outputs: ca. 30 mA + 1.6 ‧ IOut
Graphic 128 x 64 (55 x 30 mm)
Illumination: 2 white LEDs
7 silicone keys (4 softkeys)
ABS (max. 70°C), 290 g

Dimensions
Length: 127 mm
Width: 83 mm
Height: 42 mm

411

ALMEMO® Output modules

5.1.2.2 ALMEMO® Trigger output interface ES 5690 RTA5
Characteristics
Types
Trigger output interface ES5690RTA5 is a module for the data acquisition systems ALMEMO® 5690.

Technical data
Trigger inputs
Relay
Analog outputs

0.0 to 10.0 V
0.0 to 20.0 mA
Accuracy
Temperature drift
Time constant
Voltage supply
Current consumption
Module

Optocoupler 4 to 30 V, Ri > 3 kΩ, input current 2 mA
Semi-conductor relay 1 Ω, load capacity 50 V, 0.5 A
Can be ordered optionally via option OA 8006-R02
Double analog output galvanically isolated (max. 50 V)
10 V or 20 mA, programmable
16 bit DAC
0.5 mV / Digit, load > 100 kΩ
0.1 mA / Digit, load < 500 Ω
0.1% of meas. value + 0.1% of end value
10 ppm/K
100 μs
Via ALMEMO® measuring system
Standard: ca. 10 to 20 mA
with two analog outputs: ca. 15 mA + 1.8 ‧ IOut
19‘‘ 8TE (2 slots)

5.1.3 Analog output cable
5.1.3.1 Analog output cable ZA 1601-RK
Functionality
For measured value registration with a recorder or similar output units, the ZA 1601-RK analog output module
can be plugged into socket A1 or A2. A converter is built into the connector which converts the PWM signal from
the measuring device into a voltage (-1.25 to +2.0 V) corresponding to the linearized measured value of the
selected channel. The output voltage corresponds to 0.1 mV/digit. If a high response speed is to be achieved, a
higher conversion rate must be set.

Characteristics
Technical data
Output voltage
Slope
Residual ripple
Load
Accuracy
Temperature drift
Time constant
Current consumption
Cable length

412

-1.250 to 2.000 V not galvanically isolated
0.1 mV/Digit
< 2 Digit
> 100 kΩ
± 0.1% ± 6 Digit
1 Digit / K
100 ms
Ca. 3 mA
1.5 m

ALMEMO® Output modules

Use
Preparation
The output signal is arbitrarily scalable via analog start and end (see chapter 6.10.7), if the range is more than
100 digit (e.g. 0 - 2 V for -30.0 to 120.0°C).

Measuring
During a cyclic measuring point query, the analog output retains the last value of the selected channel. In the
event of a sensor break, the output voltage goes to zero.
In case of real double sensors or continuous measuring point query, two analog output modules can be operated
at the two sockets A1 and A2 of the handheld devices and two different channels can be output. Normally this is
the 1st channel and the selected measuring channel in one sensor. Instead of the measuring channel, any other
channel can be programmed (see chapter 6.10.7).
For a high response speed, a conversion rate of 10 measurements per second can be set in the ALMEMO® device.

413

ALMEMO® Output modules

5.2 Communication with measuring devices and sensors
5.2.1 Data cables
Selection, product overview
For data transfer from an ALMEMO® device to the computer or to a peripheral device, there are various interface
cables/modules that have the necessary interface built into the connector.
Type

Article number

Application

Maximum
length

Use

USB data cable

ZA1919DKU

Between device
and computer

5m

RS232 data cable

ZA1909DK5

Between device
and computer

15 m

Data transmission,
transmission of commands, programming
of devices and sensors
plugged on devices

RS232 data cable
with fiber optics

ZA1909DKL

Between device
and computer

50 m

Ethernet data cable

ZA1945DK

Between device
and company
network

1.5 m + max. 100 m
extension via
Ethernet cable

USB adapter cable

ZA1919AKUV

Between sensor
and computer

1.5 m

Programming of sensors with D6 and D7
connectors

USB adapter cable

ZA1919AKUVW

Between
WLAN module
and PC

1.5 m

Programming of the
WLAN module
ZA1719WL

Notes
The interface cables connecting the ALMEMO® device with the PC or the network are plugged into the output
socket A1 and recognized by the measuring device fully automatically, since all transmission parameters are
stored in the connection plugs.

414

ALMEMO® Output modules

5.2.1.1 USB data cable ZA 1919 DKU
Characteristics
Features
The USB data cable ZA 1919-DKU contains a converter from USB to RS232. Installation instructions and the
necessary Windows driver for the virtual COM interface can be found on the ALMEMO® CD supplied. The cable
cannot be extended.

Fig. 5.6 USB data cable ZA1919-DKU

Types
ZA1919DKU with 1.5 m length
ZA1919DKU-05 with 5 m length

Technical data
Electrical characteristics
Max. baud rate

Galvanically isolated
115.2 kBd (for V7 devices 921.6 kBd)

5.2.1.2 RS232 data cable ZA 1909 DK5
Characteristics
General
Computers with 9-pole DSUB socket are connected directly to the measuring instrument via the galvanically
isolated ZA 1909-DK5 interface cable.
The current consumption is 1 mA, the maximum baud rate is 115.2 kBd. The hardware handshake is no longer
supported, only XON-XOFF.

Types
ZA1909DK5 with 1.5 m length
ZA1909DK5-05/-10/-15 each with 5 m, 10 m or 15 m length

Technical data
Electrical characteristics
Max. baud rate
Current consumption

Galvanically isolated
115.2 kBd
Ca. 1 mA

415

ALMEMO® Output modules

Fig. 5.7 Circuit of the RS232 interface cable ZA 1909-DK5

5.2.1.3 RS232 data cable with fiber optics ZA 1909 DKL
Basics
The transmission of digital data via fiber optics (FO) offers a number of important advantages over wired transmission. There are no EMC problems whatsoever, as electric or magnetic fields do not affect the cabling, i.e.
reliable data transmission is possible even in an industrial environment with strong electromagnetic interference.
Due to the absolute galvanic isolation of the individual devices, even larger potential differences can be bridged.
Even extensive lightning protection is achieved.

Characteristics
General
Corresponding to the RS232 data cable ZA 1909-DK5 there is the fiber optic data cable ZA 1909-DKL. With this
cable a transmission over a length of up to 50 m at a baud rate of up to 115.2 kBd is possible (as far as the devices
allow this). The hardware handshake is not supported.

Features
The ZA 1909-DKL fiber optic data cable is supplied with a length of 1.5 m, but is also available with a longer
fiber optic cable (up to 50 m) for indoor use, duplex plastic 2.2 x 4.3 mm.

Fig. 5.8 ALMEMO®
fiber optic data cable
ZA 1909-DKL

416

ALMEMO® Output modules

Technical data
Electrical characteristics
Max. baud rate
Cable length

Galvanically isolated
115.2 kBd
1.5 m (longer also possible)

5.2.1.4 Ethernet data cable ZA 1945-DK
Characteristics
General
The ZA 1945-DK Ethernet ALMEMO® data cable enables ALMEMO® measuring instruments to be connected
directly to an Ethernet network via an RJ45 socket. In this way, a connection to the Internet is also possible.
A measured value acquisition via several Ethernet modules is possible with the WinControl software (version
SW5600WC2 or higher).

Technical data
Ethernet
Connection to ALMEMO®
Power supply
Current consumption

Connection socket RJ45 (10/100BASE-T),
automatic switching10/100 Mbit/s
ALMEMO® connector for socket A1,
baud rate: standard 9600 Bd, max. 115.2 kBd
(change via device installer and browser)
12V DC via measuring device (appropriate power supply recommended)
Ca. 60 mA (10 Mbit/s), < 90 mA (100 Mbit/s)

Use
Preparation
Setting the IP address
You can connect the ZA1945DK data cable to a PC via an Ethernet cable directly or via a switch in a company
network. For older PCs, a crossover cable may be necessary for the direct connection.

Fig. 5.9 Ethernet data cable ZA 1945-DK

The Ethernet data cable is supplied as a DHCP client. After connecting to a network, the cable is assigned an IP
address by the DHCP server. In networks without a DHCP server, it is necessary to manually assign a fixed IP
address to the Ethernet data cable.

417

ALMEMO® Output modules

Verification
Control LEDs
For control of the Ethernet connection there are additionally 2 LEDs available:
Left LED:
Off:
Orange:
Green:

Connection
None
10 MHz
100 MHz

Right LED:
Off:
Orange:
Green:

Data transmission
None
Half duplex
Full duplex

5.2.2 Wireless data connections
Selection, product overview
Type

Article number

Maximum range

Use

Radio

ZA1719BPVU

300 m in free field

WLAN

ZA1719WL

400 m in free field

Data transmission, transmission of
commands, programming of devices and
sensors plugged on devices.

Mobile
communications
modem

ZA1709GPRS

Unlimited

5.2.2.1 Wireless PC connections with radio
Basics
Advantages of ALMEMO® connections with radio compared to other wireless technologies
•

Radio wireless technology is defined as an industry standard in accordance with IEEE 802.15.1 and in
principle offers high transmission reliability.

•

The frequency hopping method used achieves a high level of robustness against interference.

•

The radio participants are uniquely and securely identified by means of a multi-digit PIN code.

•

Once configured, connections are (re)established automatically when the system is switched on or
when a connection is broken.

•

The new high-performance radio modules with built-in active antenna offer a particularly wide
range, up to 300 m in free field; additional plug-on antennas are not required.

418

ALMEMO® Output modules

Characteristics
General
With the radio USB CPU module ZA 1719-CPU a wireless
connection from a PC to ALMEMO® devices is possible.
The radio connections are delivered paired, i.e. configured ready for
operation.
If the radio connection is interrupted, the USB/COM interface for
the software is retained in the PC. This results in high transmission
reliability for continuous monitoring. Note: The radio connections built into laptops/PCs cannot be used here, since the COM interface is deactivated by the operating system after a connection interruption and must always be reactivated manually.
Any ALMEMO® measuring devices with a plug-on radio slave
module can be used.

Fig. 5.10 PC connection with radio

The plug-on module in the version with 1 m cable between ALMEMO® connector and module (option OA1719BK) can be detached from the measuring device and aligned
(with Velcro fastening) to optimize the radio connection.
The complete configuration of all (multi-) connections is easily done via the ALMEMO®-Control software.
The search and selection of all possible radio slave partners is done simply by entering the corresponding
PIN codes.

Types
Article number

Type

ZA1719BCU

Radio CPU module with USB
connection

Pluggable to USB socket of the computer

ZA1719BT1XS

Slave plug-on module

Pluggable to socket A1 of an ALMEMO® device

Articles ZA1719BCU and ZA1719BT1XS are available together configured ready for operation under article
number ZA1719BPVU.

Technical data
Radio
Protocol
Range
ALMEMO® data rate
Module housing
Cable length
Voltage supply
ZA1719BCU
ZA1719BT1XS

Class 1 with active antenna
SPP (Encryption 128 bit)
300 m free field (decreases significantly in buildings)
1200 Bd to 115.2 kBd
Polystyrene (-10° to +70°C)
Plug-on module ZA1719-BT1XS: length 0 m, with option OA1719BK: length 1 m
ZA1719BCU: length 1.5 m
Via USB interface of the PC
Via ALMEMO® measuring device, ca. 35 mA (9 V)

Dimensions
Module housing
Length:
61 mm
Width:
30 mm
Height:
12 mm

419

ALMEMO® Output modules

Use
Preparation
The radio modules are configured via the PC using the ALMEMO®-Control software.
In the event of interruptions due to power failure or range overrun, the connections are automatically restored
after the problems have been eliminated.
Commissioning of the radio connections
Before connecting a USB cable to the computer, install the USB driver with the enclosed CD. Then plug radio
modules onto the corresponding sockets as described above.
If the power supply is OK, the green LEDs of the modules light up. If the radio connection is established, the
yellow LEDs of class 1 modules also light up. If the LEDs do not light up or go out, then the range (see Technical
data) has been exceeded. It must be noted that the range inside buildings can be greatly reduced by walls or other
obstacles. If both modules are brought closer together again, the radio connection is automatically resumed.
The WinControl software is available for recording the measured values of all networked devices. Before starting
the measurement, all devices must be set to different addresses.

5.2.2.2 Wireless PC connection with WLAN module ZA 1719-WL
Characteristics
General
The ZA 1719-WL WLAN module with active internal antenna can be plugged onto the A1
socket of any ALMEMO® measuring device instead of a data cable in order to be connected
to a local WLAN radio network.
Communication between PC and WLAN module is possible with a range of up to 400 m in
free field. Inside buildings, the range decreases significantly.
Power supply and data traffic are indicated by LEDs, and all common encryption modes
can be configured.
The module is configured via the ZA 1919-AKUVW USB adapter cable on the PC using
special software.
An integration into the data acquisition software WinControl is possible via the Ethernet
port.

Fig. 5.11
WLAN module
ZA1719-WL

Features
The following accessories are available for the ZA 1719-WL WLAN module:
Article number

Accessories/Option

ZA 1919-AKUVW

USB adapter cable for configuration of an ALMEMO® WLAN module ZA1719WL

OA 1719-BK

Cable between ALMEMO® connector and module, length 1 m

420

ALMEMO® Output modules

Technical data
Standards
Frequency band
Output power
Flow rate
Range
Encryption
Protocol
Ethernet port
Voltage supply
Current consumption
Module housing
ALMEMO® data rate

WLAN 802,11a/b/g/e/i/h/j
2.4 GHz, channels 1 – 13,
(U-NII band 1, 2, 2e, 3)
100 mW (20dBm)
500 kb/s
400 m free field
WPA-PSK, WPA2-PSK, PEAP, LEAP
WEP64/128, TKIP, AES (CCMP)
TCP/UDP
10001 (default)
Via ALMEMO® device
Ca. 70 mA at 9V supply
ABS PC GF (-20 to +70°C)
1200 Bd to 115.2 kBd

Dimensions
Module housing
Length:
61 mm
Width:
30 mm
Height:
12 mm

5.2.2.3 Mobile communications modem ZA 1709 GPRS
Characteristics
General
The ZA1709-GPRS mobile communications modem is available for remote query and remote configuration of
ALMEMO® devices via the mobile Internet. A suitable SIM card and VPN access are required for operation.
Both can be obtained from akrobit® software GmbH.
The mobile communications modem can be used throughout Germany, Europe or worldwide. If the modem is
used outside Europe, the SIM card must be provided by the customer.
For own direct access, a VPN client software must be installed on the evaluation computer, which is included in
the scope of delivery free of charge. For automatic memory readout, the additional module SW5600WCZM9
'Automatic ALMEMO® Memory Readout' is required for the WinControl software.
Alternatively, the measurement data can be obtained via the cloud service of akrobit® software GmbH and also
visualized online via a secure Internet access.

Features
The scope of delivery of the ZA 1709-GPRS mobile communications modem includes the following items:
• Mobile communications modem (GPRS/UMTS) incl. data cable ZA1909DK5
• Adapter connector ZA1709AS
• 12V power supply unit 110 to 240 V AC
• Documentation
• Antenna with magnetic base (cable ca. 2.5 m)

421

ALMEMO® Output modules

Can be ordered additionally:
Article number

Accessories/Option

SW 5600-WCZM9

Additional protocol "Automatic memory readout" for WinControl
(SW5600WC1/2/3/4)

ZB 1709EK

Voltage supply cable with connector to the modem and free ends for external voltage 10 to 30 V DC, at least 1.2 A at 12 V DC

Technical data
Frequency range
Ports

Power supply
Current consumption
Operating temperature
Weight
Power supply unit

Dimensions
Module housing
Length:
65 mm
Width:
74 mm
Height:
33 mm

422

GPRS: 850/900/1800/1900 MHz
UMTS: 800/850/900/1900/2100 MHz
RS232
(9600 baud, 9-pole, Sub-D socket),
FME antenna connection (male),
power supply, SIM card reader
10 to 30 V, via supplied power supply unit or via cable for external voltage
Max. 1.2 A at 12 V
-30 to 75°C (power supply unit 0 to 40°C)
Ca. 110 g
Input voltage: 110 to 240 V AC,
Output voltage: 10.5 to 13.5 V DC,
Operating temperature: 0 to 40°C

ALMEMO® Output modules

5.3 Networking of measuring instruments with each other
Functionality
Networking of ALMEMO® measuring instruments with each other enables decentralized acquisition of measurement data on site and thus relatively short sensor lines and small modular measuring instruments. The measuring devices are networked via interference-free digital lines and can be evaluated centrally by a computer. This
concept minimizes both the wiring effort and EMC-related transmission problems. The use of instrument technology can be flexibly adapted to the respective measuring task.
All ALMEMO® devices are addressable and fully network-compatible (with ALMEMO® Control (all versions)
or WinControl (from version 8)). The data lines are looped through in each case, so that another device can be
connected to each device with a data cable. In this way, a maximum of 100 devices can be connected to one serial
interface of a computer.
Alternatively, interference-free fiber optic cables can be used. For installations over longer distances, however,
it is better to use a transmission with RS422/RS485 interfaces. For this purpose, there are separate drivers and
galvanically isolated distributors for each device.
The protocol is based on simple ASCII communication, so that the data of each measuring device can be called
up in plain text via a terminal. Data flow control is only possible by software handshake (XON/XOFF). Of course,
there are also software packages that automate the measuring point query interference-free via CRC in the network, graphically display and evaluate the measured data.

Notes on the measurement
Before each network operation, all measuring devices must be set to different device addresses. For display devices this is done via the keyboard, for transmitters and plug-in units via coding switches (see device instructions).
The arrangement of the devices and the order of the addresses are in principle arbitrary, but there must be no
gaps.
In network operation, only consecutive addresses between 01 and 99 should be entered so that device 00 is not
unjustifiably addressed in the event of a power interruption.
When using connections such as Ethernet, GPRS, WLAN and radio, not insignificant signal delays may
occur. The speed of the connections depends on the quality of the wireless connection, any channel
interference and reconnection times after a connection is lost.
Particularly long run times can occur with radio "network cables". Here the times are multiplied by the
cascading and the forward and backward motion. In such cases, responses from different devices could reach the
receiver at the same time. To avoid data collisions, appropriate time delays must be provided when switching
devices. In the WinControl data acquisition software, the switchover delay parameter is used for this purpose.

5.3.1 Wired networking of measuring devices
Selection, product overview
Article number

Cable

Maximum
length

Number of networkable devices

Notes

ZA1999NK5

Four wire
cable

50 m

100

Can be self-made with
ZA1999FS5 network connectors.

ZA1999NKL

Fiber
optics

50 m

10 (at 9600 Bd)

Can be self-made with
ZA1999FSL network connectors.

423

ALMEMO® Output modules

Application areas
ZA1999NK5

Especially suitable for short distances and mobile measurement setups.

ZA1999NKL

Especially suitable for secure data transmission in EMC critical environments.

5.3.1.1 ALMEMO® network interface cable ZA 1999 NK5
Functionality
A ZA1909-DK5 RS232 interface or a ZA1945DK Ethernet interface plugged into socket A1 of the ALMEMO®
measuring device can be cascaded with network interface cables (ZA1999NK5) plugged into socket A2 so that
up to 99 additional ALMEMO® devices can be connected to the first measuring device.
The commands to the first device are buffered and transmitted to all others. The responses from these are ORlinked on the other hand and therefore also appear at the output of the first device.

Fig. 5.12 Networking of devices with the ZA1999NK5
network interface cable to each other and to the
computer with the ZA1909DK5 data cable.

Characteristics
General
Devices can be easily and quickly plugged together by this cable. Without additional power supply it has a low
power consumption (approx. 1 mA).
The ZA1999NK5 network cable can be ordered ready-made or manufactured by the user from individual
ZA1999FS5 network connectors (one pair) and a four-wire cable up to 50 m long.
It should be noted that in case of failure of one of the measuring devices, the network is blocked and other
peripheral devices such as modules for analog output, alarm relays, etc. cannot be connected due to the assignment of socket A2.

Fig. 5.13 Connection assignment in the network interface cable ZA1999NK5
The ZA1999NK5 network cable is suitable for baud rates up to 115.2 kBd, it is galvanically isolated.

424

ALMEMO® Output modules

5.3.1.2 Network cable with fiber optic cable
Functionality
The network cable is also available in fiber optic technology as ZA 1999-NKL. It consists of two ALMEMO®
fiber optic converters ZA 1999-FSL and 1.5 m duplex plastic fiber optic cable (2.2 x 4.3 mm, can be ordered
under LL2243L). The fiber optic cable can take lengths up to 50 m and the transducers can be easily connected
by themselves. Power is supplied via the connected devices.

Fig. 5.14 Connection assignment in the network interface cable ZA1999NK5

Characteristics
General
Up to 10 ALMEMO® devices can be networked (at 9600 Bd), double the number at half the transmission rate.
The advantages of this type of device connection are the unproblematic setup of the device network, the high
interference immunity and the galvanic isolation of the devices. EMC problems do not occur. An additional voltage supply is not necessary.
Additional peripheral devices such as modules for analog output, alarm relays, etc. cannot be connected.

Use
Preparation
Assembly of the fiber optic cable
To assemble a data cable, the fiber optic cable is cut to the desired length as right-angled as possible with a sharp
knife (do not use side cutters). Then the double cable is cut into single wires at both ends over a length of 1 to 2
cm.
In the case of ALMEMO® converters, the two wires are inserted into the two photoelements after removing the
cover and secured with the strain relief. When connecting the second converter, make sure that the wires are
routed from the transmitter to the receiver in each case. Since the data is transmitted with visible red light, the
transmitting wire can be easily identified when data is flowing.

425

ALMEMO® Output modules

5.3.2 Wireless networking of measuring instruments with
each other or sensors with measuring instruments
Selection, product overview
Article number

Maximum length

Maximum number of
connections

Notes

ZA1719BNV

300 m (free field)

7

Radio device connection

MA2790BTFV

300 m (free field)

Any number

Radio sensor connection

5.3.2.1 Wireless device connection with radio module
ZA 1719-BNV
Basics
See chapter 5.2.2.1.

Characteristics
General
The radio connections are delivered paired, i.e. configured ready for operation.
If the radio connection is interrupted, the USB/COM interface for the software is
retained in the PC. This results in high transmission reliability for continuous
monitoring. Note: The radio connections built into laptops/PCs cannot be used
here, since the COM interface is deactivated by the operating system after a
connection interruption and must always be reactivated manually.
Any ALMEMO® measuring device with an attached radio slave module can be
used.
The search and selection of all possible radio slave partners is done simply by
entering the corresponding PIN codes.

Features

Fig. 5.15 Radio module
ZA 1719-BNV

The ZA 1719-BNV wireless device connection consists of two modules, the ZA 1719 BC master module and the
ZA 1719 BT1XS slave module. The modules can be networked in two different ways:
1.

Star-shaped: one master module ZA 1719 BC is plugged on one ALMEMO® device connected to the
computer, while several slave modules ZA 1719 BT1XS are connected to this one master module.
One measuring device with radio CPU can be connected to 1 to 7 ALMEMO® measuring devices with
radio slaves.

2.

In series: a ZA 1719 BC master module is placed on an ALMEMO® device connected to the computer,
a ZA 1719 BT1XS slave module is placed on a second device (A1 socket), on which in turn a ZA 1719
BC master module is placed on the A2 socket and connected to the slave module of a third device, and
so on.

426

ALMEMO® Output modules

Article number

Function

Position in the network

Socket

ZA1719BC

CPU module, master

Located on the device that is connected
to the PC, in the case of devices connected in series, it is located on the device
that is closer to the PC.

A2

ZA1719BT1XS

Slave

Located on the device that is further
away from the PC in each case.

A1

The complete configuration of all (multi-) connections is easily done via the ALMEMO® Control software.
The plug-on module in the version with 1 m cable between ALMEMO® connector and module (option
OA1719BK) can be detached from the measuring device and aligned (with Velcro fastening) to optimize the
radio connection.

Technical data
Radio
Protocol
Range
ALMEMO® data rate
Module housing
Cable length
Voltage supply
ZA1719BC
ZA1719BT1XS

Class 1 with active antenna
SPP (Encryption 128 bit)
300 m free field (decreases significantly in buildings)
1200 Bd to 115.2 kBd
Polystyrene (-10° to +70°C)
For ZA1719-BT1XS plug-on module with OA1719BK option: length 1 m
Via ALMEMO® measuring device, ca. 20 mA (9 V)
Via ALMEMO® measuring device, ca. 35 mA (9 V)

Dimensions
Module housing
Length:
61 mm
Width:
30 mm
Height:
12 mm

Use
See chapter 5.2.2.1.

5.3.2.2 Wireless sensor connection with radio measuring
instrument MA 2790-BTFV
Basics
See chapter 5.2.2.1.

Characteristics
General
An ALMEMO® sensor with a standard or D6 connector (no D7 connector) is plugged onto the MA2790-BTFM
measuring device. The ZA 1729 BTFS plug-on module is plugged into the Mxx input socket of any ALMEMO®
device. The MA2790-BTFM sends the measured values of the plugged-on sensor to the ZA1729-BTFS plug-on
module. This module transfers the measured values to the measuring instrument on which it is plugged. The
measuring device displays the measured values or stores them as if the sensor itself were connected to the Mxx
input socket. Up to 4 measuring channels per connection can be transmitted. Any number of sensor connections
can work in parallel. See also chapter 5.3.2.1

427

ALMEMO® Output modules

Features
The MA2790-BTFV radio sensor connection consists of a MA2790BTFM measuring device and a
ZA1729BTFS plug-on module.
The MA2790BTFM measuring device has a measuring input for ALMEMO® sensors (with standard or D6 connectors,
but not with D7 connectors).
Optionally it is available with a built-in digital sensor for
humidity, temperature, air pressure (OA2790RHA). This
sensor is pluggable, exchangeable and individually
calibratable (without measuring device).
Power is supplied by 3 NiMH mignon rechargeable batteries, battery charging is possible in the device (please order
power supply unit separately).
The housing of the MA 2790-BTFM is also suitable for tophat rail mounting. It has a large two-line static 7/16-segment Fig. 5.16
Sensor connection with radio measuring device MA
display.
Air pressure compensation is possible in the device.

2790-BTFV

Article number

Type

Function

MA2790-BTFM

Measuring device

Has a socket for a sensor, sends data of this sensor to
plug-on module ZA1729-BTFS.

ZA1729-BTFS

Plug-on module

Connector with radio module, passes the received
data to the ALMEMO® measuring device on
which it is plugged.

MAxxxx (E.g. MA2590,
MA2890)

Any ALMEMO® measuring device

Displays and records the data transferred to it by the
ZA1729-BTFS plug-on module.

Technical data
MA 2790-BTFM
Measuring input
1 ALMEMO® input socket
AD converter, measuring ranges, features, housing:
like ALMEMO® 2490-1, see Ahlborn Product catalog page 01.18, however:
Sensor supply
6 / 9 / 12 V (depending on programmed minimum sensor supply voltage in ALMEMO® connector), max. 150 mA
Voltage supply
5 to 13 V DC not galvanically isolated
Rechargeable battery
3 NiMH mignon rechargeable batteries, charging circuit built in
Current consumption
Ca. 14 mA with radio (without sensor)
ALMEMO® DC socket
For power supply unit/ interface
radio connection
Master module built-in

ZA1729-BTFS
Radio
Protocol
Range
ALMEMO® data rate
Module housing
Voltage supply
Module housing

428

Class 1 with active antenna
SPP (Encryption 128 bit)
300 m free field (decreases significantly in buildings)
1200 Bd to 115.2 kBd
Polystyrene (-10° to +70°C)
Via ALMEMO® measuring device, ca. 25 mA (9V)
ALMEMO® connector, ABS

ALMEMO® Output modules

Dimensions
MA 2790-BTFM
Length: 127 mm
Width: 83 mm
Height: 42 mm
ZA 1729-BTFS
Length: 61 mm
Width: 20 mm
Height: 8 mm

Use
Measuring
The ALMEMO® radio measuring instrument MA 2790-BTFM and the sensor plug-on module ZA 1729BTFS are paired at the factory, see operating instructions.
To save power, the MA 2790-BTFM measuring instrument can be operated in sleep mode (memory cycle from
1 minute). The operating time per battery charge is then approx. 240 hours with memory cycle 1 minute or approx.
1 year with memory cycle 1 hour.

429

ALMEMO® Output modules

430

Operation via ALMEMO® Control software

6 Operation via serial interface
The serial interface of the ALMEMO® measuring devices can be used to output all measured values individually
or automatically, to completely program the device and sensor connector and to query the programming values.
The commands can be sent via a terminal or a data communication program. They always consist of a letter,
possibly minus sign and 0 to 6 numbers. Only the data and commands having the allowed format are accepted
by the measuring device and sent back to the communication device.
A started command is aborted when a new one is entered. Wrong inputs are acknowledged with the message
"ERROR". A line feed is automatically appended to each command and each output. Command sequences are
shown in this manual separated by blanks, but these should not be entered.
The protocol changes for the new V7 measuring devices can be found in chapter 8.

6.1 Operation via ALMEMO® Control software
The operation and programming of the ALMEMO® devices is made particularly easy and problem-free by the
ALMEMO® Control software (previously AMR-Control) for all WINDOWS® versions from 98 onwards. With
this software, all device parameters as well as all sensor parameters are clearly displayed and can be changed. In
addition, measurement data can be recorded online, the memories of the data loggers can be read out and the
measurement data can be stored in files. A terminal is also integrated for online operation of the Ahlborn devices.

6.1.1 Configuration of the interface
1.

Start the ALMEMO® Control program.

2.

Select "Interface" in the input distributor.

3.

Select the COM port to which the measuring device is connected.

4.

Set the baud rate programmed in the ALMEMO® data cable at "Baud rate".

5.

Finish configuration with "OK". This configuration is saved and will also be used the next time the
ALMEMO® Control is started.

6.

If you then "Search for connected devices", you will reach the "Main menu".

6.1.2 Programming and memory readout via menus
All ALMEMO® functions can be conveniently programmed via the "Device", "Measuring points" and "Output
modules" menus. In the menu "Measuring points" under the item "Measured values" current measured values
can be read in and edited, in the menu "Devices" under the item "Measured value memory" it is possible to
configure and start a measured data recording completely as well as to read out the stored measured values again
later and to write them into a file.

6.1.3 Operation via terminal
A terminal is available in the ALMEMO® Control with which all Ahlborn devices can be operated via interface
commands or the outputs of the measuring device can be displayed on the screen.
To do this, click on the "File" menu and select the "Terminal" menu item. The terminal window is opened.
A list of all possible commands is accessible via the "Command list". The commands are simply entered in the
terminal window using the keyboard. For easier operation, various command keys are already pre-programmed
(labeling and interface commands can be changed at any time with the right mouse button).
All data transferred to the terminal, including e.g. the memory contents of the data logger, can also be saved to a
file with the following operation:

431

Operation via ALMEMO® Control software

Click on the "File" menu in the terminal window and select the "Start terminal recording" menu item.
In the "Save terminal recording as:" window, enter the desired file name, then finish with "Save". Now all data,
which are generated in the terminal on the screen, are stored in the file above.
If, for example, the memory is to be read out in table format (e.g. for Excel), then:
1.

Click on the command key Table format in the terminal window (N2).

2.

Click on the "Memory" command key (P04).

3.

Wait until all data (visible on the screen) have been transferred.

To end saving: Click on the "File" menu in the Terminal window, then click on the "Close terminal recording"
menu item.
Exit the terminal program in the "File" menu with "Exit".

6.1.4 Read file into spreadsheet
Open the spreadsheet program, e.g. Excel.
1.

Click on the "File" menu and select the "Open..." menu item.

2.

Select the saved TXT file.

3.

The text conversion wizard appears in Excel.

4.

Select file type "separated", then click "Next".

5.

Set the "Semicolon" separator and the "Text recognition", then click on "Next".

6.

Select the data format "Standard" and click on "Finish".

Now date, time and the measuring points are arranged separately in columns. The line above the measurement
data can serve as a legend.

432

Device programming

6.2 Device programming
The following describes the operation of all ALMEMO® devices via the serial interface e.g. with a terminal (see
chapter 6.1.3).

6.2.1 Selection of a measuring device
In a network, after switching on, the measuring device with the address 00 is active and only the device with the
address 00, if available, reacts to all data output commands. The selection of another device is done with the
command Gxx.
Command
Response device no. 00
Response device no. 01

G01
G0
1

6.2.2 Output of programming
An overview of the entire setting of the device and the connected sensors is best obtained by outputting the
programming with the P15 command. In the output format below or next to each other (see chapter 6.5.5) the
following picture is obtained:
Command
Response

P15

Print head
Header
Sensor program
Cycles

ALMEMO 8590-9
MEAS RANGE LIMIT-MAX LIMIT-MIN BASE D FACTOR EXP AVERAGE DESIGNATION
01:Ntc +035.00 - - - - - - °C 1.0350 E+0 - - - T external
02:NiCr - - - +0018.0 - - - °C - - - E+0 - - - T internal
11:D2.6 - - - - - - - - - V - - - E+0 - - MEAS CYCLE: 00:00:00 S S0500.3 F0104.7 A W010 C-SUPRINT CYCLE: 00:00:00 Un 9600 bd

After a line feed, the head with the device designation is output. This designation can be individually configured
by the user (see chapter 6.2.3). In the next lines, after a header, the most important parameters of the connected
sensors with the active measuring channels appear.
The measuring cycle is no longer available from devices generation V6 onwards. In the case of data loggers, this
is followed by the available measured value memory (S...) and the free memory space (F...) in kB, in the case of
a memory card in MB. Then follows the setting of the conversion rate and the switches for continuous query.
Behind the PRINT CYCLE you can see the memory activation, the output format and the used baud rate.

6.2.3 Individual print head / device designation
An individual print head of max. 40 characters can be programmed via the serial interface. This text appears in
the program header instead of the type designation "ALMEMO TYPE-X". When networking several devices, the
print head can serve as device identification.
Programming

Command

Input print head
Delete print head
Output print head
Output programming

f4 $ABC test field CR
f4 $ CR
f1 t0
P15

Printout

Response

ABC test field

ABC test field
RANGE LIM.-MAX LIM.-MIN BASE D FACTOR EXP AVERAGE DESIGN.
01:Ntc +035.00 - - - - - - °C 1.0350 E+0 - - - T external
02:NiCr - - - +0018.0 - - - °C - - - E+0 - - - T internal
05:D2.6 - - - - - - - - - V - - - E+0 - - MEAS CYCLE: 00:00:30 S S0500.3 F0130.4 AR W010 C-SUPRINT CYCLE: 00:01:30 U 9600 bd

433

Device programming

6.2.4 Output of the device configuration
An overview of the current device configuration, settings and output modules can be obtained with the P19
command:
Command

P19

Response

DEVICE:
G00 M20 A08 P10/mm/uu
ATMOSPH. PRESSURE: +01013. mb
CJ TEMP:
+0023.5 °C
U-SENSOR:
! 12.5 V
HYSTERESIS: 10
CONFIG:
FCRDAS-8 -L-- B01
ALARM:
-1-3
A1:
DK0 Un
A2:
AA

Address, channels possible, active, primary
Air pressure see 6.2.5
Cold junction temperature
LoBat and sensor voltage
Hysteresis see 6.2.6
Configuration see 6.10.13, 6.10.7
Alarm status of relays 0..3 see 6.10.8
Output module on A1 see 6.10.9
Output module on A2

In addition to the device address Gxx, the DEVICE line also provides the number of possible measuring channels
(Mxx) and the number of currently active ones (Axx).
This is followed by the configuration of the plug-in units for data acquisition systems:
pp = Primary channels
mm = Channels of the measuring circuit card
uu = Channels of the switchover cards

Ppp/mm/uu:mm/uu/uu.uu,uu;

After the colon all plug-in units are shown with channel number and type. The type results from the following
character:
ALMEMO® sockets
10-way MU connector
Mini thermal connector
Terminal connector

/
. (max. 40 channels)
,
;

Other commands that display the device parameters in detail (see 7.5.1):
Output of all fixed device parameters:
Output of all variable device parameters:
Display of all ports of the output modules:
Reset to initialize variables:
Restoration of the delivery state:

Command
f1 P19
f2 P19
f3 P19
f1 C19
f2 C19

6.2.5 Air pressure and temperature compensation
Air pressure compensation
Some measured values depend on the ambient air pressure (see 6.3.3 Measuring range list 'with AC'), so that
corresponding measuring errors occur in case of larger deviation from the normal pressure 1013 mbar:
E.g. errors per 100 mbar:
Rel. humidity psychrometer
Mixing ratio cap.
Dynamic pressure
O2 saturation

ca. 2%
ca. 10%
ca. 5%
ca. 10%

Compensation range:
500 to 1500 mbar
Vapor pressure VP to 8 bar
800 to 1250 mbar (error < 2%)
500 to 1500 mbar

The air pressure should therefore be taken into account (approx. -11 mbar/100 m a.s.l.), especially when used at
corresponding sea level. It is either programmable or can be measured automatically with a sensor.

434

Device programming

Function
Input air pressure in mbar
E.g. 1013 mbar
Output air pressure in mbar

Command

Response

g xxxxx
g 01013
P43 or P19

ATM PRESSURE: +01013. mb

For air pressure measurement, an air pressure sensor (e.g. FDAD 12-SA) is defined as a reference by programming the designation to '*P' (see chapter 6.7.2). For automatic queries, the air pressure sensor should be placed
before the humidity sensors in the measuring point sequence.
Function
Define air pressure sensor as reference

Command
f2 $*P CR

Temperature compensation
Sensors whose measured value depends strongly on the temperature of the measured medium are usually equipped with their own temperature sensor, and the instrument automatically performs temperature compensation
(see measuring range list 6.3.3 'with TC'). Dynamic pressure and pH probes are, however, also available without
a temperature sensor. If the medium temperature deviates from 25°C, the following measuring errors occur:
E.g. errors per 10°C:
Dynamic pressure:
pH probe:

Compensation range:
-50 to 700°C
0 to 100°C

ca. 1.6%
ca. 3.3%

Sensor:
NiCr-Ni
NTC or Pt100

For compensation, an external temperature sensor can also be defined as reference by programming the designation to '*T' (see chapter 6.3.6) or explicitly the reference channel (see chapter 6.3.4).
However, the compensation temperature can also be entered:
Function
Command

Input compensation temperature in 0.1°C
f1 gxxxxx

(f1 g02500 = 250.0°C)

6.2.6 Hysteresis
The alarm state in the event of a limit value being exceeded remains until the measured value has fallen below
the limit value again by the hysteresis (normally 10 digits) in order to prevent the relays from chattering at the
switching point. Depending on the resolution of the measuring range, it is desirable to adjust the hysteresis. The
hysteresis of the alarm condition is therefore programmable in a range from 00 to 99 digits:
Function

Command

Response

Input hysteresis in digit
Output hysteresis

Y xx
P19

HYSTERESIS: 10

6.2.7 Time and date
For logging the measurement time, a clock is built into each ALMEMO® device, which can be set to real time
and date. But only in the data loggers the time is battery buffered and remains when the device is switched off.
With the other devices, the clock is set to 00:00:00 after switching on and starts with the first measuring point
query.

435

Device programming

Date

Command

Response

dddmmyy
C13
P13

DATE:

Time
Programming
Stop and reset to zero
Output

Uhhmmss
C10
P10

TIME:

Measuring time
Output since start

P46

MEAS. TIME:

Programming
Delete
Output

436

01.02.05

12:34:00
01:23:45.67

Sensor programming

6.3 Sensor programming
In contrast to conventional measuring devices, all sensor parameters of devices with the ALMEMO® connector
system are not stored in the measuring device, but in a data memory of the connector plug. With assembled
sensors and factory-programmed connectors, the measuring range and dimension are already stored in the
connector and programming is normally not required.
However, there are only some versions of the 10-way connector ZA 5590-MU with programming for 10 identical
sensors each, although each measuring point can easily be programmed individually with all the parameters listed
here.
When programming correction values, scaling or limit values, it should be noted that parameters programmed ex
works are protected against unintentional changes by the locking mode and if a change is desired, the locking
level must first be lowered accordingly (see chapter 6.3.12). Otherwise, all parameters can be easily entered or
changed, provided that the corresponding sensor connector is plugged in.
The size of the connector memory has been doubled to 4 kbit in the meantime (identifier E4). This supports
multipoint calibrations, own linearizations or connectors with special measuring ranges (see chapter 6.3.13).

6.3.1 Select input channel
With the input channel it is possible to program measuring points or to output the measuring and programming
values without influencing the selected measuring channel. If a measuring point or an input channel is defined,
all subsequent operations refer to the channel defined with it.
Function
Select input channel 2

Command
E02

6.3.2 Output programming
An overview of the programming of the selected channel is obtained with the command P00. As with the printout
of the entire programming with P15 (see chapter 6.2.2), the measuring point, range, max. limit, min. limit, base
value, dimension, factor, averaging mode and measuring point designation are output:
Command:

P00

Response:

1:NiCr +0100.0 -0020.0 +0000.0°C 1.0000 E-1 - - - Design.

How to query the remaining special parameters of a measuring point can be found in chapter 6.10.1.

6.3.3 Measuring range selection
For each sensor there is a connector programmed with measuring range and dimension. If you want to program
the connectors yourself or change the measuring range frequently, then you must pay attention to a special
connector design for some sensors (thermo, shunt, divider, frequency, etc.). When programming, the sensor must
be plugged in, as all sensor parameters are stored in the connector.
The new stand-alone D6 and D7 sensors can only be configured via a USB interface cable ZA1919-AKUV or a
V7 measuring device (see chapter 3.1.2 and 3.1.3).
Range
Pt100-1 4wire ITS 90
Pt100-2 4wire ITS 90
Pt100-3 4wire ITS 90
Pt1000-1 4wire with element
flag 1
Pt1000-2 4wire with element
flag 1
Ni100 4wire
Ni1000 4wire with element flag 1
NiCr-Ni (K) ITS 90

-200.. 850°C
-200.. 400°C / 300°C*
-8.. 65.000°C*
-200.. 850°C

Connector
ZA 9000-FS
ZA 9000-FS
ZA 9000-FS
ZA 9000-FS

Command
B01
B03
B00
B01

Print
P104
P204
P304
P104

Dim
°C
°C
°C
°C

-200.. 400°C / 300°C*

ZA 9000-FS

B03

P204

°C

-60.. 240°C
-60.. 240°C
-200.. 1370°C

ZA 9000-FS
ZA 9000-FS
ZA 9020-FS

B63
B63
B04

N104
N104
NiCr

°C
°C
°C

437

Sensor programming

Range
NiCrSil-NiSil (N) ITS 90
Fe-CuNi (L)
Fe-CuNi (J) ITS 90
Cu-CuNi (U)
Cu-CuNi (T) ITS 90
PtRh10-Pt (S) ITS 90
PtRh13-Pt (R) ITS 90
PtRh30-PtRh6 (B) ITS 90
AuFe-Cr
Ntc Type N
Millivolt
Millivolt 1
Millivolt 2
Volt
Differential millivolt
Differential millivolt 1
Differential millivolt 2
Differential volt
Milliampere
Percent
Battery
Ohm
Ohm with element flag 1
Frequency
Impulses
Digital interface
Digital input
Impeller normal
Impeller normal
Impeller micro
Impeller micro
Impeller macro
Water turbine micro
Dynamic pressure 40 m/s TC, AC
Dynamic pressure 90 m/s TC, AC
Rel. humidity cap.
Rel. humidity cap. with TC
Rel. humidity cap. with TC
Humidity temperature
Conductivity with TC
CO2 concentration
O2 saturation with TC and AC
O2 concentration with TC
Temperature digital internal*
Rel. humidity digital internal*
Function channels
Mixing ratio cap. with AC
Dew point cap.
Vapor pressure cap.
Enthalpy cap. with AC
Rel. humidity psychr. with AC
Mixing ratio psychr. with AC
Dew point psychr. with AC
Vapor pressure psychr. with AC
Enthalpy psychr. with AC
Difference
Maximum value
Minimum value
Average value via time M(t)
Average value via me as. point
Sum via meas. point
Total pulse count

438

-200.. 1300°C
-200.. 900°C
-200.. 1000°C
-200.. 600°C
-200.. 400°C
0.. 1760°C
0.. 1760°C
+400.. 1800°C
-270.. 60°C
-50.. 125°C
-10.. 55 mV
-26.. 26 mV
-260.. 260 mV
-2.6.. 2.6 V
-10.. 55 mV
-26.. 26 mV
-260.. 260 mV
-2.6..2.6V /-2.0..2.6V*
-32..32mA/-26..26mA*
4-20 mA
0.. 25 V
0.. 500 W
0.. 5000 W
0.. 15000
0.. 65000
-65000.. +65000
0.. 100%
0.3.. 20 m/s
0.4.. 40 m/s
0.5.. 20 m/s
0.6.. 40 m/s
0.1.. 20 m/s
0... 5 m/s
0.5.. 40 m/s
0.. 90 m/s
0.. 100%
0.. 100%
0.. 100%
-30.. 125°C
0.. 20mS
0.. 2.5%
0.. 260%
0.. 40 mg/l
-20.. +80°C
0.. 100%

Connector
ZA 9020-FS
ZA 9021-FSL
ZA 9021-FSJ
ZA 9000-FS
ZA 9021-FST
ZA 9000-FS
ZA 9000-FS
ZA 9000-FS
ZA 9000-FS
ZA 9000-FS
ZA 9000-FS
ZA 9000-FS
ZA 9000-FS
ZA 9000-FS
ZA 9000-FS
ZA 9000-FS
ZA 9000-FS
ZA 9000-FS
ZA 9601-FS
ZA 9601-FS
ZA 9000-FS
ZA 9000-FS
ZA 9000-FS
ZA 9909-AK
ZA 9909-AK
ZA 9919-AKx
ZA 9000-EK2
ZA 9915-AK
ZA 9915-AK
ZA 9915-AK
ZA 9915-AK
ZA 9915-AK
ZA 9915-AK
ZA 9612-AK
ZA 9612-AK
ZA 9000-FS
FH A646-C
FH A646-R
FN A846
FY A641-LF
FY A600-C02
FY A640-O2
FY A640-O2
FH 0D46
FH 0D46

Command
B34
B05
B35
B06
B36
B07
B37
B08
B38
B09
B10
B27
B28
B11
B50
B51
B52
B53
B12
B13
B14
B15
B15
B29
B54
B55
B70
B30
B31
B32
B33
B24
B25
B40
B41
B16
B42
B56
B45
B60
B64
B65
B66
B68
B69

Print
NiSi
FeCo
IrCo
CuCo
CoCo
Pt10
Pt13
El18
AuFe
Ntc
mV
mV 1
mV 2
Volt
D 55
D 26
D260
D2.6
mA
%
Batt
Ohm
Ohm
Freq
Puls
DIGI
Inp
S120
S140
S220
S240
L420
L605
L840
L890
% rH
HcrH
H rH
P HT
LF
CO2
O2-S
O2-C
D °C
D%H

Dim
°C
°C
°C
°C
°C
°C
°C
°C
°C
°C
mV
mV
mV
V
mV
mV
mV
V
mA
%
V
Ω
Ω
Hz

0.. 500 g/kg
-25.. 100°C
0.. 1050 mbar
0.. 400 kJ/kg
0.. 100%
0.. 500 g/kg
-25.. 100°C
0.. 1050 mbar
0.. 400 kJ/kg
(Mb1-Mb2)
(Mb1)
(Mb1)
(Mb1)
(Mb2..Mb1)
(Mb2..Mb1)
(Mb1)

FH A646
FH A646
FH A646
FH A646
FN A846
FN A846
FN A846
FN A846
FN A846
Arbitrary
Arbitrary
Arbitrary
Arbitrary
Arbitrary
Arbitrary
ZA 9909-AK2

B43
B44
B59
B58
B46
B47
B48
B49
B57
B71
B72
B73
B74
B75
B76
B77

H AH
H DT
H VP
H En
P RH
P AH
P DT
P VP
P En
Diff
Max
Min
M(t)
M(n)
S(n)
S(t)

gK
°C
mb
kJ
%H
gK
°C
mb
kJ
f(Mb1)
f(Mb1)
f(Mb1)
f(Mb1)
f(Mb1)
f(Mb1)

%
ms
ms
ms
ms
ms
ms
ms
ms
%H
%H
%H
°C
mS
%
%
mg
°C
%H

Sensor programming

Range
Pulse count/print cycle
Thermal coefficient*
Wet bulb globe temp.*
Alarm value
Measured value*
Cold junction temperature*
Number of averaged values*
Volume flow m3/h*
Timer*
Air pressure in the device *
(Option AP)

(Mb1)
� (q)/M
� (M01-M00)
M
0.1TT+0.7HT+0.2GT
(Mb1)
(Mb1)

(Mb1)
� (Mb1) * Q
M
0..60000/6000.0 s
300..1100 mb

Connector
ZA 9909-AK2
ZA 9000-FS
ZA 9000-FS

Command
B78
B79
B02

Arbitrary
Arbitrary
Arbitrary
Arbitrary
Arbitrary
Arbitrary
Arbitrary

B80
B81
B82
B83
B84
B85
B86

Print
S(P)
q/dt
WBG
T
Alrm
Mess
CJ
n(t)
Flow
Time
AP

Dim
Wm
°C
%
f(Mb1)
°C
mh
s
mb

TC = Temperature compensation, AC = Air pressure compensation, b1/b2 = Reference channels
* Range available depending on device type and version

De-/activate channel

Command

Deactivate programmed measuring channel
Activate programmed measuring channel again

C00
o00

6.3.4 Function channels
In order to be able to output not only the current measured values of the measured value transmitters in the
measuring protocol on the printer or in the computer, but also calculation results, such as humidity variables,
max, min, average values or differences of certain channels, the possibility was created to program measuring
points with such calculation functions.
All programming values such as limit value, base value, factor and dimension change can be applied to the
function channels as well as max, min and average value calculation and measured value storage. The measured
values are updated with each measuring point query. One should pay attention to the order of the measuring
channels, so that the measured values from which a function is calculated are acquired first.

Selection of the calculation function
The calculation function is programmed exactly like a measuring range in the RANGE function on the 2nd
(Mxx2), 3rd (Mxx3) or 4th (Mxx4) channel of a sensor connector. The locking of the 1st channel Mxx1 must be
removed for this purpose.

Reference measuring points
By default, the calculation function refers to the 1st channel of the corresponding sensor connector Mxx1 (reference channel b1). The calculation of the difference is done between the 1st channel of the sensor connector
(reference channel b1) and the measuring point M00 (reference channel b2), for average value and sum over n
measuring points the channels M00 or reference channel b2 to Mxx1 (reference channel b1) are considered. The
determination of the wet bulb globe temperature or the heat coefficient requires a very specific sensor configuration (see chapter 3.2.4 and 3.3).
However, the two reference channels Mb1 and Mb2 can also be programmed explicitly, either absolute to a
measuring channel Mb1 or relative to the computing channel (e.g. f1 E-01 refers to the previous channel):
Programming
First select calculation channel
Program calculation function
Set reference channel 1 Mb1 absolutely
Set reference channel 1 M-b1 relatively
Delete reference channel 1 Mb1
Set reference channel 2 Mb2 absolutely
Set reference channel 2 M-b2 relatively
Delete reference channel 2 Mb2

Commands
Exx
Bxx
(Reference channels Mxx1, M00)
f1 E b1
f1 E-b1
f1 E-00
f2 E b2
f2 E-b2
f2 E-00

439

Sensor programming

A temperature sensor for temperature compensation can also be assigned to pH sensors or dynamic pressure
transducers via the reference measuring point Mb1. Temperature sensors for pH: Ntc or Pt100 with 0.01°C, for
dynamic pressure: NiCr-Ni with 0.1°C!

6.3.5 Dimension change
Any two upper and lower case letters, as well as the special characters [, ], %, Ω, ° , -, =, ~ can be used as the
dimension.
Programming

Commands

Set input channel
Program dimension ´xy´

Exx
f1 $xy CR

Conversion of dimensions
°F

By programming the °F dimension, a temperature is automatically converted from °C to °F
(°F = °C x 9/5 + 32).

K

To convert °C to abs. temperature K, enter a base value of -273.15.

FM

To convert a flow velocity of m/s with 2 decimal places to feet per minute
(FpM = m/s x 3.281 x 60), a factor of 1.9686 with exponent +2 must be programmed.

!C

Switching off the cold junction compensation for thermocouples

6.3.6 Measuring point designation
Via the serial interface it is possible to enter a measuring point designation of 10 characters for the identification
of the channels. This name appears in the program header and at measuring point queries as a designation after
the measuring range designation.
Set input channel with command Mxx or Exx.
Function

Command

Enter measuring point designation

f2 $z.B. Raum1 CR

Function abbreviation
There are a few abbreviations on the first 2 characters of the designation that cause special functions of the sensor.
These must be retained, but the remaining 8 characters may still be used freely:
*J

Definition of a temperature sensor for ext. cold junction compensation of all following thermocouples (see chapter 6.7.3)

#J

Marking of a thermocouple with its own temperature sensor for cold junction compensation via
the reference channel (see chapter 6.7.3)

#N

Causes the conversion to standard conditions for a flow sensor (see chapter 6.7.5)

*P

Definition of an air pressure sensor for air pressure compensation (see chapter 6.2.5)

*T

Definition of a temperature sensor for temp. compensation (see chapter 6.2.5)

....!

A !-sign at the end indicates a special connector with linearization (see chapter 6.3.13).

6.3.7 Averaging mode
For each measuring point an averaging over the measured values of the measuring point queries can be programmed. Depending on the programming, averaging is possible over individual measurements, over the entire
measuring time or over the cycle (see chapter 6.7.4). In order to be able to also store average values or output
them to the interface, corresponding function channels M(t) must be programmed (see chapter 6.3.4). If only the
average value is required instead of the measured value, the output function M(t) (see chapter 6.10.4) can be
used. The type of averaging is determined by the averaging mode:

440

Sensor programming

Averaging

Printout

Command

No averaging
Average value via time or individual measurements
Average value via the cycle

- - CONT
CYCL

m0
m1
m2

6.3.8 Enter programming values
Programming values are entered after the command letter either with decimal point and RETURN or five-digit
with leading zeros and decimal places without decimal point. The position of the decimal point ultimately results
from the measuring range and possibly a decimal point shift. The input of a leading sign is only necessary for
negative programming values.
Example:
Limit value max.
Factor

+100.0 °C
1.035

H100 CR
F1.035 CR

or
or

H01000
F10350

6.3.9 Limit values
Two limit values (MAX and MIN) can be programmed for each measuring channel. Exceeding the limit values
is treated as a malfunction in the same way as exceeding the measuring range limits and sensor breakage.
To activate an alarm circuit, a suitable output cable ZA 1006-GK (see chapter 5.1.1.3) with a semi-conductor
relay or the relay adapter ZA 8006-RTA (see chapter 5.1.2.1) can be connected to the output socket A2. The alarm
relay is closed when one of the measuring channels is disturbed. The disturbance is only terminated when all
measured values have fallen below the limit value by 10 digits (hysteresis). The hysteresis can also be changed
if required (see chapter 6.2.6). A selective assignment of relays to limit values is described in chapter 6.10.8.
In addition, actions in the sequence control can be caused by limit value transgressions (see chapter 6.3.3).
Function

Commands

Set channel
Limit value max (Hi)
Program
Delete
Output
Limit value min (Lo)
Program
Delete
Output

Exx

Response

H-xxxxx
C08
P08

LIMIT VAL. MAX: 01: +0050.0 °C

L-xxxxx
C09
P09

LIMIT VAL. MIN: 01: +0010.0 °C

6.3.10 Correction values
Each measured value can be corrected first in zero point and gain with the correction values ZERO POINT and
GAIN and then additionally scaled with BASE VALUE and FACTOR. The displayed measured value is calculated as follows:
Corrected measured value

= (Measured value - ZERO POINT) x GAIN

Displayed measured value

= (Corrected measured value - BASE VALUE) x FACTOR

If no scaling is required, the BASIS and FACTOR functions can also be used for measured value correction (see
chapter 6.3.11).
Multipoint calibrations and linearizations in the connector are also possible (see chapter 6.3.13).

441

Sensor programming

Zero point adjustment
Make physical measured value zero (e.g. temperature sensor in ice water, short-circuit voltage or depressurize
pressure transducer, etc.).
The displayed measured value must be programmed as a zero correction value. This procedure can be automated
by zeroing the measured value.
The zero adjustment procedure has a special function with some sensors:
For dynamic pressure flow sensors (range L840 and L890 or dimension Pa), the offset value is entered as a
calibration offset before linearization, but is not stored in the EEPROM, i.e. the adjustment is lost when switching off.
For pH probes (dimension pH or PH), conductivity and O2 probes, both zero adjustment and automatic gain
adjustment can be performed with the same command when immersed in the corresponding calibration solutions.

Gain adjustment
Bring physical variable to a precisely defined setpoint (e.g. place temperature sensor in boiling water, apply
calibration voltage, etc.).
Determine the actual value in the MEASUREMENT VALUE function.
The correction factor is calculated from the setpoint/actual value.
Function
Commands
Response
Zero point adjustment
f1 C01
Program zero point correction
f1 O-xxxxx
Delete zero point correction
f1 C06
Output zero point correction
f1 P06
ZEROPT: 01: -0001.1 °C
Program gain correction
f1 F-xxxxx
Delete gain correction
f1 C07
Output gain correction
f1 P07
GAIN:
01: 1.0123
When the measuring range is changed, the correction values are deleted.

6.3.11 Reference value, scaling, decimal point setting
A useful function is to be able to zero the measured value at certain locations or at certain times in order to then
only observe the deviation from this reference value.
Transmitters with standard output (e.g. 0/4-20 mA) almost always require a zero offset and multiplication by a
factor for scaling in the physical variable in order to display the actual measured variable correctly.
Displayed value

= (corrected measured value - BASE VALUE) x FACTOR (see chapter 6.3.10)

The FACTOR is programmable in the range -2.0000 to +2.0000. For factors above 2.0 or below 0.2, a corresponding decimal point shift must be provided by entering the EXPONENT.

Decimal point shift
When measured values are rescaled, in addition to the correction with the FACTOR, a decimal point shift is often
necessary in order to correctly dimension the variables. For this purpose, the FACTOR can be provided with an
EXPONENT, which makes the decimal point shiftable as far as it can be represented on the display and printer.
An exponential representation of the measured values is not possible.
Decimal point shift by 1 place to the right:

EXPONENT = +1

Decimal point shift by 1 place to the left:

EXPONENT = -1

If the measured value is already provided with an exponent as standard, then this must be taken into account.
Example:
A temperature transmitter with 4-20mA output signal for the range -100°C to +400°C is to be connected to the
measuring instrument and the temperature is to be displayed. With 4-20mA signals one preferably uses the mea-

442

Sensor programming

suring range 'Percent', which first converts the measuring signal into values from 0.00 to 100.00%. The DIMENSION is changed to '°C' according to chapter 6.3.5. The adjustment to the temperature setpoints is done by setting
the decimal point with the EXPONENT and calculating the correction values BASE VALUE and FACTOR:
Actual values:

Start AI = 0.00 %

End EI = 100.00 %

Nominal values:

Start AS = -100.0 °C

End ES = +400.0 °C

It is best to first correct the decimal point according to the desired resolution. In our example the actual values
have 2 decimal places, the nominal values only one, therefore the decimal point must be shifted one place to the
right with the EXPONENT +1.
After changing the dimension and shifting the decimal point, new actual values result:
Actual values:

EXPONENT = +1
Start AI = 0.0 °C

Dimension = °C
End EI = 1000.0 °C

Now you can easily calculate the scaling values with the following formulas:
FACTOR

=

BASE VALUE

=

ES −AS
EI −AI
−AS

FACTOR

+AI

=

400.0°C−(−100.0°C)

= 0.5000

=

−(−100.0°C)

= 200.0 °C

1000.0°C

0.5

If a factor of more than 2.0 results, the resolution must be reduced, if it is less than 0.2, it could still be increased.
If the base value including the decimal places is greater than 65000, either a reduction of the resolution helps, or
the FACTOR is used as a GAIN CORRECTION (see chapter 6.3.10).
Thus, the BASE VALUE changes to: BASE VALUE = AI – AS
Function

Commands

Set channel
Change dimension

Exx
Dx

Response

Decimal place shift
1 place to the right
2 places to the left

V1
V-2

Base value
Zero the measured value
Program
Delete
Output

C01
O-xxxxx
C06
P06

BASE VALUE:

01: -0001.1 °C

Factor
Program
Delete
Output

F-xxxxx
C07
P07

FACTOR:

01:

1.0123

When the measuring range is changed, the scaling values are also deleted.

6.3.12 Sensor locking
If the programmed values are to be protected against unintentional changes, a locking mode can be programmed
for each measuring channel, which protects functions against reprogramming up to a certain locking level.
Standard sensors are provided with level 5 ex works, i.e. measuring range, dimension, correction values and
scaling are protected, only the limit values can still be changed. With locking level 7, the limit values would also
be protected. To change protected functions, the locking mode must be reduced accordingly, to change the measuring range or also to program an additional channel, the locking must be deleted, i.e. set to 0. If the locking
mode is provided with a dot, then a change is not possible.

443

Sensor programming

Locking level
0
1
2
3
4
5
6
7

Locked functions
None
Measuring range + Element flags
Measuring range + Zero point and gain correction
Measuring range + Dimension
+ Zero point and gain correction
+ Base value, factor, exponent
+ Analog output start-end + Temp. zero setting
+ Limit values max and min

In the locking mode 5, the zeroing of the measured value is temporarily possible for new devices, i.e. after switching off the device, the original measured value appears again. To prevent the zeroing completely, the locking
mode 6 must be programmed.
Functions
Set channel
Program locking level x
Query
or

Commands
Exx
f1 kx
f1 P00
f1 P15

Response

LOCKING:4

See chapter 6.10.1

6.3.13 Special measuring ranges, linearization, multi-point
calibration
The following tasks can be realized with the aid of ALMEMO® connectors (identification E4):
1. Provision of special measuring ranges with characteristic curve in the connector (see chapter 2.2)
2. Linearization of voltage, current, resistance or frequency signals by the user
3. Multipoint calibration of all sensors
With the option KL it is possible to convert measuring signals according to a characteristic curve of up to 30
interpolation values into corresponding display values. The interpolation points are programmed into the
EEPROM of the ALMEMO® connector via the ALMEMO® Control software. During measurement, the measured values are linearly interpolated in between. When correcting non-linear sensors (e.g. Pt100 or thermocouple
sensors), the original characteristic curves are first taken into account and then only the deviations are added
linearly interpolated.
Connectors with a characteristic curve can be processed by all ALMEMO® devices from 2390-5 on as standard
(2390-5/8 from V6.23, 2690 from V6.21, update possible). Only for programming the characteristic curves, devices from 2690-8 with option KL are required. It should also be noted that only ALMEMO® connectors with a
larger EEPROM (identification E4) can be programmed with this.

Programming a multipoint characteristic into the ALMEMO® connector:
Connect the sensor to an input socket, the data cable to socket A1 of the measuring instrument and to the COM
interface of the PC. Open the ALMEMO® Control software (from v. 5.7) on the PC.
Select the desired channel in the 'Measuring points' list and 'Program measuring point'. Under 'Measuring point'
you will find the menus 'Multipoint calibration' and 'Special linearization'. Both menus are almost the same,
the 'Special linearization' only allows additionally a dimension change and a comma shift.
In each case a table appears in which up to 35 actual and nominal values can be entered. The number of
interpolation points is selected by a corresponding input field or by adding lines.
Only 1 channel can be provided with a characteristic curve per connector.
The other 3 channels can be used normally.

444

Sensor programming

Measured value processing

If sensors have already been corrected with zero point or gain (e.g. DKD calibration), then the correction values
can be used by clicking on the option 'Take correction values zero point and gain into account'. If base or
factor should be programmed for scaling, then they can be shifted into zero point or gain, if these are not yet
programmed. Attention, if the decimal point of the actual values does not correspond to the measuring range,
then the decimal point shift must be considered during the input. However, it is best to create the characteristic
curve directly from uncorrected measured values!
The option 'With range limits' in the menu 'Multipoint calibration' provides a smooth transition to the beginning
and end of the measuring range. 'Without range limits' only the measuring range between first and last interpolation point is available. Outside of this measuring range overflow is signaled.
By clicking the 'Program' button, the linearization table is written into the EEPROM of the sensor connector.
To read in the new characteristic, either the instrument must be switched off and on again or the connector must
be unplugged and plugged in again.
In the interface protocol of the 'P15' command there are the following identifications:
1.
2.
3.

Devices which can process special characteristics show a '.' after 'DESIGNATION' in the header of the
sensor programming.
Devices with option KL, which can write special characteristic curves into connectors, show a '!' at the
same position.
All sensor channels programmed with special characteristics show a '!' at the 10th position of the designation. This identification cannot be influenced by programming the designation.

445

Sensor programming

AMR ALMEMO 2690-8
1. RANGE

LIMIT MAX

LIMIT MIN

BASE

D

FACTOR

EXP

AVERAG.

DESIGN.

2. RANGE

LIMIT MAX

LIMIT MIN

BASE

D

FACTOR

EXP

AVERAG.

DESIGN!

3. 00:NiCr

---

---

---

°C

---

E+0

---

Temp.!

If a channel with characteristic curve is deactivated or programmed with another range, then the characteristic
curve can be reactivated later by restoring the special range 'Lin' via keyboard or with the command 'B99'.

446

Acquiring measured values

6.4 Acquiring measured values
ALMEMO® devices offer the following options for measured value acquisition:
Continuous measuring point query of all measuring points with adjustable conversion rate with output of the
measured values on display and analog output, as well as limit value monitoring and peak value storage.
One-time (manual), cyclic or continuous measured value output to the device memory (option), to a printer
or computer.

6.4.1 Selection of a measuring point
With the command Mxx the device switches the channel Mxx to the measuring circuit. The measuring point can
be programmed or the current and stored measured values can be queried. The measured value is continuously
output to a possibly connected analog output. After a measuring point query of all channels, this measuring point
is automatically selected again.
Function
Select measuring point 2

Command

Response

M02

M02

6.4.2 Measured values
The measured values of each channel can also be called up individually. By transferring the measured value to
the BASE VALUE (see chapter 6.3.11) or the ZERO POINT CORRECTION (see chapter 6.3.10), the measured
value of the selected measuring point can be set to zero.
With the help of a programmable setpoint, the gain can also be adjusted. During adjustment, the correction factor
is calculated and stored as FACTOR in the connector.
Function
Output measured value from measuring channel
Output measured value from input channel
Set measured value to zero (base value)
Calibrate measured value (zero point correction,
for pH, LF, O2 also gain correction)
Switching the calibration resistor on (off)
Input set value
Adjust set point
Output set value

Command

Response

p
P01
C01

01:+0023.5 °C
12:34:00 01:+0023.5 °C

f1 C01
o(-)01
f2 gxxxxx
f2 C01
P45

(see 3.8.2)

SETPOINT: 01: 5.000 br

6.4.3 Peak values
From the measured values of each selected measuring point, the highest and the lowest value is continuously
determined and stored. The maximum and minimum values of each channel can be output and deleted individually or all as a list. With each change of the measuring range and, if configured, at the start of a measuring point
query (see chapter 6.10.13), the peak values are also deleted.
The time and date of the peak values are also recorded and output.
Function
MAX VALUE
MAX TIME/DATE
MIN VALUE
MIN TIME/DATE

Output
Delete
Output
Output
Delete
Output

Commands

Response

P02
C02
P28
P03
C03
P29

MAX. VALUE: 01: +0020.0 °C
MAX. TIME:
01: 12:34 01.02.
MIN. VALUE: 01: -0010.0 °C
MIN. TIME:

01: 12:34 01.02.

447

Acquiring measured values

6.4.4 Output measured value list
The current measured, max, min and average values with the number of averaged values of all active measuring
channels can be called up and deleted together:
Function
Measured value list

Commands

Response

P18

Delete all measured values

C18

MS MEAS. VAL. MAX. VAL. MIN. VAL. AVER. VAL. COUNT
00: +0012.0
+0045.1 +0009.0
--00000
01: +0023.0
+0025.0 +0019.0 +0022.1 00025

All measured values can also be deleted automatically each time a measuring point query is started (see chapter
6.10.13.1).

448

Measuring point query and measured value output

6.5 Measuring point query and measured value output
In principle, there are three different types of measuring point query:

Continuous measuring point query
With continuous measuring point query, all measuring points are recorded evenly at the conversion rate by switching the semi-conductor relays, max, min, average values are formed and the limit values are monitored. After
each cycle, a special measurement S is inserted for zero point adjustment, cold junction temperature, measuring
current calibration or supply voltage measurement.

The advantage of this query is the fast and uniform acquisition of all measuring points. The disadvantage with
many measuring channels is the possibly low update rate of the selected measuring point. Therefore the semicontinuous query was introduced.

Semi-continuous measuring point query
With semi-continuous query (setting 'non-continuous') all measuring points are also queried continuously, but the
selected measuring point M is preferred and every 2nd measurement is recorded again. With averaging, attenuation or analog output, a constant measuring rate of half the conversion rate is thus achieved for this channel. The
special measurement S is carried out if the interrogation channel X and the selected measuring point M coincide.
M=0

Special case only 1 active measuring point
If only one measuring point is active, the special measurement is only carried out approx. once a second and the
measured value is extrapolated. Thus, practically the full measuring rate is achieved.

Basic setting
Ex works or after a reset, small ALMEMO® devices (less than 5 sockets) are set to semi-continuous, larger ones
to continuous measuring point query.

6.5.1 Measured value output/storage
For data acquisition via the interface or into the device memory, the cycle is primarily used. But for a high
recording speed also the conversion rate itself can be used.
For conversion rate and cycle it can be defined separately whether the measured values are to be output to the
interface or, in the case of data loggers, also stored. The parameters Memory activation S for the cycle (see
chapter 6.5.2) and the software switches C, S, U (Continuous, Memory, Interface) for the conversion rate (see
chapter 6.5.4) are used for this purpose.
The output format is used to select the print image for a printer or a table format for reading into spreadsheets.

6.5.1.1 One-time output / storage of all measuring points
In order to record operating states at certain irregular times, one-time measured value outputs are to be performed.
These can be triggered via keyboard, interface or external triggering (see chapter 6.6). Computer-controlled
queries with their own sequence control, especially in a network, also use the one-time measured value output.

449

Measuring point query and measured value output

For the interface operation a separate command is available, with key devices mostly the key MANUAL.
Function
Command
Output

One-time measured value output

S1 or s
DATE:
01.02.06
12:34:00 01: +0008.9 °C NiCr Water.
02: +0023.4 °C NiCr Air

If an interface cable is connected, then the measured values are generally output in the selected output format. If
the measured values are to be saved, the memory activation in the cycle must be switched on.

6.5.1.2 Cyclic output / storage of all measuring points
The cycle is used for cyclic measured value output (see chapter 6.5.2). It enables the output of the measured
values to the interface and to the memory, as well as a cyclic max, min, average value calculation and output.
Flow chart and programming see chapter 6.5.1.3.
Function
Command
Output

Start cyclic measured value output
S2
DATE:
01.02.06
12:34:00 01: +0008.9 °C NiCr Water.
02: +0023.4 °C NiCr Air
12:44:00 01: +0009.5 °C NiCr Water.
02: +0022.1 °C NiCr Air

6.5.1.3 Continuous measured value output / storage
The continuous measuring point query (see chapter 6.5) with the conversion rate (see chapter 6.5.4) enables the
output and/or storage of all measured values at the same time. If only one measuring channel is active, it can be
stored or output with the full conversion rate. Otherwise, to determine the measuring rate per measuring point, it
must be taken into account that a special measurement is inserted after each measuring point query:
Measuring rate / channel = Conversion rate / Channel number + 1

Continuous measured value output

WR

Cycle

AK

Query continuous, output cyclic
Dto. and saving cyclic
Measuring point query semi-continuous
Measuring point query continuous
Output continuous
Saving continuous
Saving and output continuous
Saving continuous, output in cycle

C--C-----C--C--U
C-SC-SU
C-S-

hh:mm:ss
hh:mm:ss
00:00:00
00:00:00
00:00:00
00:00:00
00:00:00
hh:mm:ss

U
S
U
U
U
U
U
U

450

Measuring point query and measured value output

Function
Command
Output

Start continuous measured value output
S2
DATE:
01.02.04
12:34:01.00 01: +0008.9 °C NiCr
12:34:01.10 01: +0008.7 °C NiCr
12:34:01.20 01: +0008.5 °C NiCr

For continuous outputs the time resolution increases to 0.01s (see chapter 6.6.1).

6.5.2 Print cycle
The cycle enables cyclic outputs of the measured values to the interface with the help of the cycle timer. The
cycle time can be between 1 s and 59 h, 59 min and 59 s. The cycle timer counts down the time and starts again
from zero. If the measuring point query takes longer than the cycle time, the corresponding query fails.
Cycle
Program
With memory activation
Without memory activation
Switch on memory activation
Switch off memory activation
Stop and delete
Output
Output cycle timer
Switch (off) on sleepmode

Command
Zhhmmss
I+hhmmss
I-hhmmss
f1 A4
f1 A-4
C11
P11
f1 P11
o(-)11

Response

PRINT CYCLE: 00:01:30
PRINT TIMER: 00:01:23

6.5.3 Measurement cycle
The measurement cycle has been practically replaced by continuous measurement and is no longer supported in
today's instruments.

6.5.4 Conversion rate
With the conversion rate and 3 software switches for continuous scan, store and output the continuous measuring
point query is configurable. The setting can be called up via the overall programming (see chapter 6.2.2).
Function
Identification Commands
Conversion rate 2.5 M/s, switch CSU off
003
f5
k0
Conversion rate 10 M/s
010
f5
k1
Conversion rate 50 M/s (depending on type)
050
f5
k7
Conversion rate 100 M/s (depending on type)
100
f5
k8
Conversion rate 400 M/s (depending on type, 400
f5
k9
option)

Continuous query
Save continuously
Output continuously

C
S
U

On
f5
f5
f5

k2
k4
k5

Off
f5 k-2
f5 k-4
f5 k-5

Conversion rates above 10 measurements per second
The larger measuring instruments from ALMEMO® 2690-8 onwards are equipped with a fast measuring module
as standard, which permits higher conversion rates of 50 and 100 M/s. It should be noted that the measurement
quality decreases with increasing measurement rate, while it is highest with lower.
Limitations:
With a conversion rate of more than 10 measurements/second, the following restrictions must be observed due
to the shortened evaluation times:

451

Measuring point query and measured value output

1.

Mains hum suppression is in principle no longer possible, so that the accuracy can be impaired by interference in the connecting leads (twist if possible!).

2.

Sensor break detection is no longer guaranteed in some cases.

3.

100 M/s can only be recorded with V6 devices using an SD card.

Data transfer to a computer with terminal (e.g. ALMEMO®-Control):
Setting on the ALMEMO® device: e.g. conversion rate 50, continuous scanning and output.
At the conversion rate of 50 M/s with continuous output, the measured values can be written to a file while the
measurement is running (e.g. in table format); the file can then be evaluated after the measurement (e.g. in
EXCEL).
With the WIN-Control data acquisition software:
Setting on the ALMEMO® device: Conversion rate 50, continuous scanning.
Setting in the WIN-Control: Measuring cycle 00:00, fast data transmission.
At the conversion rate of 50 M/s with the setting 'continuous', the measured values are retrieved without interruption
during online measurement with WIN-Control. The WIN-Control achieves approx. 40 to 50 queries per second with
one device (depending on computer hardware and baud rate), relatively independent of the number of measuring
points. I.e. with one measuring point possibly only 15 measured values are acquired, with 6 measuring points however already approx. 90 measured values per second.

6.5.5 Setting the output form
During a measuring point query, the measured values can be output to the interface in three different formats.
The command Nx selects the display mode below each other, side by side or table format (see chapter 6.6.1). The
abbreviation for the output format appears in the programming header after the print cycle. Files saved in table
format can be read directly by the usual spreadsheet programs (field separation with semicolon, comma as decimal point).
Output form

Abbreviation Command

U
Measured values below each other as a list
Measured values side by side in column form Un
Ut
Measured values in table format

452

N0
N1
N2

Starting and stopping the measurement

6.6 Starting and stopping the measurement
Measurements with cyclic measuring point queries can be started and stopped in many different ways depending
on the application. First of all, the START/STOP keys are provided for this purpose. For automatic operation, the
serial interface, the real-time clock with start and end time or measuring duration or the limit value overrun of a
measuring channel can be used. But also external electrical signals can be used as triggers. All methods can be
used alternatively.

6.6.1 Via interface, output protocols
Depending on the selected output format (see chapter 6.5.5), the following output protocols result for the different
measuring point queries:
One-time output of all active measuring points:
S1

12:34:00

01: +0008.9 °C NiCr Water.
02: +0023.4 °C NiCr Air

(. for manual)

Start of a cyclic output without output of the header:
S2

DATE:
12:34:00
12:44:00

Sensor break

01.02.17
01:+0008.8 °C NiCr Water
06: +0025.0 °C NiCr Air
01: +0021.0 °C NiCr Water
06: - - - °C NiCr Air

Start of a cyclic output with output of the header:
S3
ALMEMO 8590-9
{SI}MEAS RANGE LIMIT-MAX LIMIT-MIN BASE D FACTOR EXP AVERAGE DESIGNATION
01:Ntc
+035.00 - - - - - - °C 1.0350 E+0 - - - T external
02:NiCr - - +0018.0 - - - °C - - - E+0 - - - T internal
10:°o H - - --- - - %H - - - E+0 - - - Humidity
{DC2}MEAS CYCLE: 00:00:00 S S0500.3 F0118.5 AR W010 C-SU
Cycles
PRINT CYCLE: 00:01:30 U 9600 bd
START TIME: 10:30:00
Start/end
When programmed END TIME: 18:30:00
END DATE: 15.01.98
NUMBER: 12-001
Number
DATE: 01.02.94
Date
{SI} = 0FH = Condensed script, {DC2} = 12H = Normal script (for printer)

Programming

1. List format below each other:
10:30:00
01: +025.31 °C Ntc T external
Cyclic

02:!+0016.8 °C NiCr T internal
10: +0039.5 %H °o H Humidity

Continuous
1 channel
Resolution 0.01 s

10:31:30.10
10:31:30.20
10:31:30.30

01: +025.31 °C Ntc T external
01: +025.47 °C Ntc T external
01: +025.87 °C Ntc T external

2. Column format side by side:
{SI}10:31:30 01: +025.31°C 02:!+0016.8°C 10:+0039.5 %H

{DC2}

453

Starting and stopping the measurement

3. Table format:
Header
"ALMEMO";"RANGE:";"Ntc ";"NiCr";;;"°o H"

Headline
Measured values
Continuous
Resolution 0.01 s

"5690-2";"DESIGNATION:":"T external";"T internal";;;"Humidity"
;"LIMIT-MAX:";;35,
;"LIMIT-MIN:";;;18,
"DATE:";"TIME:";;M01: °C";"M02: °C";;;"M10 %H"
"12.03.16";"10:31:30";+25,31;+16,8;;;39,5
"01.10.16";"10:31:30.10";25.8
"01.10.16";"10:31:30.20";25.9
"01.10.16";"10:31:30.30";26.1

One-time query without return of time and date:
s
;;26.1;+16,8;;;39,5
End of cyclic output:
Command:
X

6.6.2 Start-end time, measuring duration
A series of measurements can be started and/or stopped automatically at specific times. For this purpose, the start
time and date as well as the end time and date can be programmed. If no date is set, the measurement is performed
every day in the set period. Alternatively, the measurement can be stopped automatically after a certain measurement period.
The time must already be programmed and started.
Commands

Response

Program
Delete
Output

f1 Uhhmmss
f1 C10
f1 P10

START TIME: 12:34:00

Program
Delete
Output

f2 Uhhmmss
f2 C10
f2 P10

END TIME:

Program
Delete
Output

f1 dddmmyy
f1 C13
f1 P13

START DATE: 01.02.19

Program
Delete
Output

f2 dddmmyy
f2 C13
f2 P13

END DATE:

Program
Output

f2 Ihhmmss
P47

MEAS DURATION:

Starting time

End time

Starting date

End date

Measurement
duration

12:34:00

01.02.19

02:00:00

6.6.3 Limit value actions
Another possibility to automatically start or stop a measured value recording is triggering by exceeding limit
values. In this way, uninteresting measured values can be largely suppressed. With the help of macros (see chapter
6.6.5) also complex sequence controls can be realized. The limit values are to be programmed according to point
6.3.9.

454

Starting and stopping the measurement

Function
Select channel

Command

Code

Exx

Actions when a limit value Max is exceeded
START of a measurement
h1
SSTOP of a measurement
h2
ESingle measurement MANUAL
h3
MZeroing the 0.1s timer
h4
ZCall up macro 5..9
h5..9
5-..9Delete action and relay assignment
h0
-Actions when a limit value Min is exceeded
START of a measurement
l1
SSTOP of a measurement
l2
ESingle measurement MANUAL
l3
MZeroing the 0.1s timer
l4
ZCall up macro 5..9
l5..9
5-..9Delete action and relay assignment
l0
-In the sensor programming (see chapter 6.10.1) a composite code for action and alarm relay assignment (see
chapter 6.10.8) appears at limit max (AH) and min (AL).

6.6.4 External triggering
In the ALMEMO® accessories there are pure trigger cables (ZA 1006-EK2/ET) for alternately starting and stopping the measurement. The combined input/output cables (ZA 1006-EKG/ETG) additionally enable alarm messages.
Macros can also be programmed as trigger functions (see chapter 6.6.5). Selective programming of the trigger
function and the relay function is possible (see chapter 6.10.9). The trigger module is normally connected to the
output socket A2 of the ALMEMO® device.
The following trigger functions are programmable (see chapter 6.10.9):
● One-time measuring point query
● Delete max-min values
● Print function
● Zeroing measured value
● Call up macro

6.6.5 Macros
In this chapter it becomes clear that almost all functions of the ALMEMO® measuring instruments can be reached
by interface commands. It can be very useful if a number of functions could be executed automatically in case of
certain events triggering a trigger signal or in case of limit value exceedings, for example the cycle or the measuring rate can be changed, the continuous storage can be switched on or also different analog values can be
output to the analog output.
For these purposes, a series of commands with up to 30 characters can be stored as a macro in the device, a total
of 5 macros (key figures 5 to 9). The commands in succession (also leading fx commands) must be separated
from each other by the vertical bar '|' (AltGr <). Extending a macro beyond the 30 characters is possible by calling
up another one at the end of a macro (m-5..-9).
Enter V24 command xxx in macro 5 (<30Z)
Enter V24 commands xx and yyyy in macro 6 (<30Z)
Enter V24 commands xx and zzz in macro 7 ..9 (<30Z)
Output macro 5..9
Set macro 5..9 as trigger function of port xx (A2: xx=28)
Assign macro 5..9 to a Max. limit value:
Assign macro 5..9 to a Min. limit value:
Call up macro 5..9 via interface

f-5 $xxx CR
f-6 $xx|yyyy CR
f-7..-9 $xx|zzz CR
f-5..-9 P20
ixx f9 k-5..-9
h5..9
l5..l9
m-5..-9

Through the timer measuring channel even time sequences can be realized.

455

Starting and stopping the measurement

Example 1:

If the limit value is exceeded, the cycle is to be reduced to 5 seconds. If the value falls below
the limit value again, a normal cycle of 10 minutes is to be run.
Working steps:

Select measuring channel e.g. M1:
Program Max. limit value to e.g. 70°C:
Program Min. limit value to e.g. 70°C:
Program macro 5 to cycle 5 s:
Program macro 6 to cycle 10 min:
Control macro 5:
Response:
Assign the macro1 to the Max. limit value:
Assign the macro2 to the Min. limit value:
Start cycle:
Example 2:

M01
H70 CR
L70 CR
f-5 $Z000005 CR
f-6 $Z001000 CR
f-5 P20
Z000005
h5
l6
S2

If the limit value is exceeded, the measured values are to be stored continuously for 20 seconds
with the measuring rate.
Working steps:

Select virtual channel e.g. M5 (2690-8):
Program timer:
Set the Max. limit value of the timer to 20:
Select measuring channel e.g. M1:
Program Max. limit value to e.g. 70°C:
Program macro 5:
Set timer to zero:
Save continuously:
Program macro 6:
Save continuously off:
Assign the macro5 to the limit value max. of M1:
Assign the macro6 to the limit value max. of M5:
Start measurement:
Example 3:

f3|C01
|f5|k4 CR
f-6 $
f5|k-4 CR
M01 h5
M05 h6
S2

At each trigger signal the memory is to be output and then deleted:
Macro 7: Output memory, delete
Assign macro7 to the trigger signal of port
xx:

456

M05
B85
H20 CR
M01
H70 CR
f-5 $

f-7 $P04|C04 CR
ixx f9 k-7

Measurement functions for measuring point queries

6.7 Measurement functions for measuring point queries
There are some measuring tasks and special measuring ranges that require cyclic measuring point queries and
defined sensor arrangements.

6.7.1 Pulse measurement, summation
For pulse measurement, the ALMEMO® connector program includes the ZA 9909-AK2U frequency measurement module, which counts the pulses in the sensor connector with its own small microcontroller (see chapter
4.6.1.2). The ZA 9909-AK1U cable for frequency measurement and the ZA 9909-AK2U cable for pulse measurement differ only in the FREQ or PULSE programming.
Pulse measurement in the PULSE measuring range is intended for signals with a low repetition rate that are to
be acquired over a longer period of time. The frequency module is only queried and zeroed at all measured value
outputs (manual, cyclic or also continuous). In the display the pulse number appears therefore only after the
query. If a measuring cycle of 1 minute is programmed, then the number of pulses/minute is displayed every
minute.
For the acquisition of the total pulse count or the pulses in cyclic periods there are the function channels Sum
over total pulse count S(t) and Sum over pulse count/print cycle S(P) (see chapter 6.3.4). These sums are set to
zero at each start or deleted with the command Set measured value to zero.
Function
Set measuring channel
Set measured value of the measuring channel to zero
One-time measuring point query and zero all sums

Commands
Mxx
C01
f1 s

6.7.2 Air pressure compensation
The calculation of the partial vapor pressure in the psychrometer, the humidity variables mixing ratio and enthalpy, the dynamic pressure, as well as the O2 saturation generally depend on the air pressure SP. For compensation, the air pressure is either programmable (see chapter 6.2.5) or can be measured automatically with an air
pressure sensor (e.g. FD A612-SA). This is defined as a reference by programming the first 2 characters of the
designation to ´*P´ (see chapter 6.3.6). If the reference sensor is removed, the standard value 1013 mbar is automatically used again.
Function:
Define air pressure sensor as reference

Command
f2 $*P CR

6.7.3 Reference junction temperature measurement with external
sensor
In existing measuring systems with thermocouples, the compensating cables are often already merged onto an
isothermal reference junction rail in order to reach the measuring device from there with copper cables. In this
way, the cost of the expensive thermocouple cables can be limited. An external Pt100 sensor with range 'P204'
or an NTC can be used to record the reference junction temperature. It must be placed in front of the thermocouples and programmed with the designation '*J' (see chapter 6.3.6) on the first 2 characters. Several reference junction sensors can also be used. The copper leads of the thermocouples from the reference junction must be connected to the measuring instrument via normal copper connectors (ZA 9000-FS).

Constant reference junction temperature
Often the reference junction temperature is kept at a constant temperature with ice water or a thermostat. In this
special case, you can dispense with the real temperature sensor with cable and instead use a dummy connector
(e.g. ZA 9000-FS), set the gain correction to zero and program the constant temperature with the negative base
value. This measuring point then always displays the constant temperature, which is used as the reference junction.

457

Measurement functions for measuring point queries

Reference junction temperature sensor in the connector
For special requirements (e.g. for thermocouples for which there are no connectors made of thermo material or
in case of strong heat radiation) there are universal thermocouple connectors (ZA 9400-FSx) with built-in Ntc
temperature sensor for reference junction compensation. They can be used without problems for all thermocouples, but require 2 measuring channels each (1. for Ntc, 2. for thermocouple). In the designation of the thermocouple, a '#J' must be programmed on the first 2 digits, so that the built-in temperature sensor is used for
reference junction compensation.

6.7.4 Averaging
The average value of the measured value is required for a number of applications:
The average flow velocity in a ventilation duct
Calming of a strongly fluctuating measured value (wind, pressure etc.)
Hourly or daily average values of weather values (temp., wind etc.)
Dto. of consumption values (electricity, water, gas etc.)
� is obtained by summing up a whole series of measured values Mi and
The average value of a measured value M
dividing by the number N of measured values:
•
•
•
•

� = (∑Mi )/N
Average value M

Measured value attenuation through moving averaging
The measured value attenuation function, which calms down the measured values by continuous averaging in
the case of unstable measured values, can generally be operated via the interface. However, the measured value
attenuation is only possible for the selected channel. The degree of attenuation, which specifies over how many
measurements the selected measuring point is to be smoothly averaged, can be set in the range from 0 to 99. The
calmed measured value is also valid for all following evaluation functions. For this function, the semi-continuous
measuring point query (see 6.5) should be selected, because the measuring rate and thus the filter effect is independent of the number of measuring points.

Function

Commands

Response

Program attenuation (0-99)
Output (see also chap. 6.10.1)

f1 zxx
P32

SMOOTHING:

01:

20

Averaging with average value mode
Except for the attenuation of the measured value, all averaging is determined by the average value mode:
Continuous averaging from start to stop
or over single measurements, if not started with:
Averaging over each cycle with:

C o n t
C Y C L

For averaging, the following applies:
1.

Averaging is always performed after a start via the continuous half or continuous measuring point query,
as far as an averaging mode is programmed. Therefore, a measuring cycle is no longer necessary for
averaging between two outputs.
2. With the semi-continuous measuring point query (standard setting) the selected measuring point is always queried exactly with half the measuring rate.
3. Measurements can now be started and stopped without a cycle for averaging. When stopping, all measured values are now additionally stored, i.e. start-stop averaging can also be realized via the interface
with averaging mode ´CONT´.
4. All function values of the averaging can be stored (option S) or output via the interface via the function
channels average value 'M(t)', number 'n(t)' and volume flow 'Flow'.

458

Measurement functions for measuring point queries

Averaging via measurement series is generally performed for all measurement point queries. It is activated for
each measuring point by programming the averaging mode (see chapter 6.3.7). The average value is calculated
and stored separately for each measuring point. It can be called up at any time in the 'AVERAGE VALUE' function. In the 'CYCL' mode, the average value is deleted again after one cycle. In order to be able to also store the
average values and number or to output them to the interface, corresponding function channels M(t) and n(t) must
be programmed (see chapter 6.3.4), which output the average value of the reference channel on a so-called calculation channel. If only the average value is required instead of the measured value, the output function M(t)
(see chapter 6.10.4) fulfills this task.
The operating modes listed below can be configured with the following functions:
Functions
Program averaging mode Cont
Programming averaging mode CYCL
Delete averaging mode
Program function channel average value M(t)
Program function channel average value M(n)
Program function channel number n(t)
Set continuous measuring point query
Set cycle
Start averaging
Stop averaging
Output averaging of a channel
Delete averaging of a channel
Output all max, min, average values
Delete all max, min, average values

Command
m1
m2
m0
B74
B75
B83
f5 k2
Zhhmmss
S2
X
P14
C14
P18
C18

Responses
See chapter 6.3.7
See chapter 6.3.7
See chapter 6.3.7
See chapter 6.3.4
See chapter 6.3.4
See chapter 6.3.4
See chapter 6.5.4
See chapter 6.5.2
AVERAGE: 01: +0021.3 °C

See chapter 6.4.4
See chapter 6.4.4

� = (∑𝐄𝐄𝐢𝐢 )/𝐍𝐍
1. Average value via several manual measuring point queries: 𝐌𝐌
Functions
Measurement:
Function channel:
Averaging mode:
Measuring point queries:
Average value output:

Stop
M(t)
CONT
Manual / one time
At the end of the measurement with

2. Continuous averaging via time:
Averaging mode:
Function channel:
Measuring point queries:
Measurement:
Average value output Mx:

� = (∑𝐌𝐌𝐢𝐢 )/𝐍𝐍
𝐌𝐌

CONT
M(t)
Continuous
Start, stop
In cycle
With function channel M(t) resp. output function M(t)
Total average value at the end of the measurement

Commands
X
B74
m1
S1
P14, P18

m1
B74
f5 k2
S2, X
Zhhmmss
P14, P18

459

Measurement functions for measuring point queries

3. Cyclic averaging via the print cycle:
Averaging mode:
Function channels:
Measuring point queries:
Measurement:
Average value output mx:

����
𝐦𝐦𝐢𝐢 = (∑𝐦𝐦𝐢𝐢 )/𝐍𝐍

CYCL
M(t)
Continuous
Start, stop
In print cycle
With function channel M(t) resp. output function M(t)

4. Average value via the measured values of several measuring points
� = (∑𝐌𝐌𝐢𝐢 )/𝐧𝐧
Myy to Mxx for each measuring point query:
𝐌𝐌
Averaging mode:
Function channels:
Reference channels:
Query measuring points:
Measurement:
Average value output:

Not required
M(n)
From b2=Myy to b1=Mxx (see 6.3.4)
All
Start, stop
In the print cycle with function channel M(n)

m2
B74
f5 k2
S2, X
Zhhmmss

B75
f1 Eb1, f2 Eb2
Zhhmmss
S2, X

6.7.5 Volume flow measurement
The principle of volume flow measurement is described in chapter 3.5.5.
In a flow channel, the average velocity M(t) is first recorded by point or time averaging (see chapter 6.7.4).
A function channel ´Flow´ is required to represent the volume flow.
Function
E.g. select 2nd channel in flow connector:
Program function channel 'Flow':
Program in this function channel cross section xxxxx
of the flow channel in cm2:
Output of the cross section (see chapter 6.10.1)
Query measured value of the function channel in m3/h:

Command

Response

M10
B84
Qxxxxx

p

10:+00834. mh

Conversion to standard conditions
For all flow sensors a conversion to the standard conditions temperature = 20°C and air pressure=1013mb is
possible. The actual measuring conditions are determined with the functions 'Temp.comp.' and 'Air pressure' (see
chapter 6.2.5). For conversion, either already in the velocity channel or only in the volumetric flow channel, a
'#N' must be programmed in the designation (see chapter 6.3.6), this then automatically results in the standard
volume flow.

460

Numbering of measurements

6.8 Numbering of measurements
For the identification of measurements or measurement series, a number can be entered which will be printed out
or saved during the next measurement point query. In this way, stored individual measurements can also be assigned to specific measuring locations or measuring points when they are read out. The number can be entered
with 6 digits. In addition to the digits 0 to 9, the characters -, , A, F, N, P can also be used. After entering the
number output is activated.
The printout of the number is done automatically after each activation of the number once at the next measuring
point query. After that the number output is deactivated again.
E.g.

NUMBER:
DATE:
08:30:00 01:

000001
01.11.19
+0025.3 °C NiCr

Saving the number is also done at the next measurement point query, if the memory is switched on. When
printing the memory, the whole content with the numbering or only measurements with a certain number can be
output (see chapter 6.9.3).
Function
Input number and activate ´012001´
or with letters ´A1-001´
Increase number by 1
Delete number and deactivate
Output number
Output number list

Command
n012001
f3 $A1-001 CR
n+
C05
P05
f1 P05

Response

NUMBER:
NUMBER:
012001
A1-00..

A1-001

461

Measured value memory

6.9 Measured value memory
ALMEMO® data loggers offer internally 32kByte up to 2MByte for measured value storage. Per measuring point
query once 4 byte for the time and 4 byte for each measured value are needed for storage, i.e. with more than 2
measuring points more than 100.000 measured values can be stored. The storage can be done automatically with
the cycle or the conversion rate or manually. Several individual measurements or entire measurement series can
be assigned a 6-digit number (memory space 3 bytes) and later selectively read out again. Selection by time and
date is also possible.
Attention:
The configuration of the connected sensors is saved at the first start of the recording. If additional sensors are
added at the next start, they will be included in the memory configuration. However, no sensors may be exchanged during subsequent measurements, as this would result in incorrect assignments with regard to range, dimension, decimal point and designation. This means that if the sensor configuration is changed, the previous measurement must first be read out and then the memory deleted (except for memory connector with micro SD card,
see Chapter 6.9.1).
Functionality of the internal memory:
•
•
•
•
•
•

Only one sensor configuration possible
Ring memory recording
Sleep mode
Data output in all output formats
Selective data output via time and date
Selective data output with number

6.9.1 Data storage in external storage media
(ALMEMO® memory connector, micro SD card)
Depending on the type and version, ALMEMO® data loggers also support external storage media. These memories
do not require a battery for data retention, they can be removed, possibly sent and evaluated by the computer with a
reader, independent of the device. The external memories are automatically recognized and used instead of the internal memory as long as they are plugged in. This is also visible in the memory location display.
ALMEMO® memory connector ZA1904-SD for memory card
Measuring devices: ALMEMO® 2470, 2590, 2690, 2890, 4390, 8590, 5690
Memory card:
Micro SD flash memory card, Industrial Grade SSD SLC
Recommended for higher performance, reliability, lifetime
Capacity: 128MB to 2GB (min. 30000 measured values/MB)
The ZA 1904-SD memory connector with a micro SD memory card also turns devices into data loggers that have
no internal memory. The memory card is written with the measurement data in table mode in standard FAT16
format via the memory connector. The memory card can be formatted, read out and deleted via any PC with any
card reader (see chapter 6.9.4). The data can be imported into Excel or the Win-Control measured value software.
Due to the completely different mode of operation of the memory card, there are restrictions and new possibilities
compared to the internal memory.
Functionality of the memory connector with memory card:
• Practically unlimited memory
• A new file is created for each new connector configuration
• No ring buffer recording
• Sleep mode possible
• Data can be evaluated with any reader elsewhere
• Very fast data transfer with reader
• Data recording and output only in table format
• Only the last file can be read out via the ALMEMO® device
• No selective data output via time and date or number

462

Measured value memory

Before the start of each measurement you can enter an 8-digit file name. If this is not done, the default name
´ALMEMO.001´ or the last used name will be used. As long as the connector configuration does not change, you can
save several measurements, manually or cyclically, also with numbers in the same file.
For ALMEMO® devices V6, the file name - as long as the connector configuration does not change - also remains
unchanged in the following cases:
• Repeated starting and stopping of a measurement
• Switching the measuring device off and on
• Pulling out and re-inserting the micro SD card into the ALMEMO® memory connector (when the measurement is stopped)
• Unplugging the sensor and plugging it into the same input socket
In ALMEMO® devices V7, the file name remains unchanged only when a measurement is repeatedly started and
stopped. The file name is automatically changed when the measuring device is switched off and on, when the
micro SD card is pulled out and inserted again into the ALMEMO® memory connector while the measurement
is stopped, when the sensor is unplugged and plugged into any input socket.
However, if the connector configuration has changed since the last measurement and no new file name has
been programmed, then a new file is always created and the index in the extension is automatically incremented
by 1, e.g. ´ALMEMO.002´. If the entered file name already exists, then a new file with the same name but with a
new index is also created.
For long-term recordings, it is possible to close the current file and open a new file at each change of day. To
activate this function, a file name must be used that begins with the character '&' (e.g. '&Test'). The extention of
the file is automatically incremented from '000' to '999' respectively. The complete file names are therefore
'&Test.000' to '&Test.999'.
Function
Input file name (max. 8 characters)
File names for automatic day files

Command
$NAME CR
$&NAME CR

Applies to all ext. storage media:
The memory connectors are plugged into socket A2 for measured value acquisition (trigger and relay cables can
also be plugged into socket A1). All measurements must be terminated with <STOP>, because data not completed
will not be stored completely or overwritten during the next measurement. Therefore, the external memory must
also not be disconnected while the measurement is running!

6.9.2 Measurement data acquisition
To save measurement data, it is sufficient in most cases to enter a cycle (see chapter 6.5.2) and press the start
button. In addition, you should only check whether the time and date are set correctly (see chapter 6.2.7).
But to meet even complex requirements, a number of special configurations are possible:
Fast acquisitions
For fast acquisitions, you can alternatively use the conversion rate (see chapter 6.5.4). The various operating
modes are described in detail in chapter 6.5.
Start and stop
There are a lot of possibilities to start and stop the automatic saving, which are explained in chapter 6.6.
Query modes
For different applications (long-term recording, stand-alone operation and/or computer query), you can choose
from 4 query modes (see chapter 6.9.2.1).
Ring buffer mode
If you are only interested in the most recent past for longer recordings, you can set the ring buffer mode with the
operating parameters (see chapter 6.10.13.1).
Number
If you want to better recognize measurements or measurement series or selectively read them out later, you should
assign a number to each one (see chapter 6.8).

463

Measured value memory

File name
When using memory cards, you have the option of creating a new file for each measurement and entering a
suitable eight-character file name for it.
Memory configuration
The most important parameters of the memory configuration are obtained as follows:
Command:
Response:

f4 P19
SI:0512.4k R
SE:256.00M
SF:0324.5k
SZ:0001.18:20
U3:07:00:00
D3:01.02.16
U4:17:00:00
D4:02.02.16
DT:FILENEW.001
FI: ALMEMO.001

Internal memory (R=ring memory)
External memory
Free memory
Remaining memory time: tttt.hh:mm
Start time of the memory output
Start date of the memory output
End time of the memory output
End date of the memory output
File name new file
File name current file in memory

6.9.2.1 Query modes
There are 4 query modes for stand-alone operation and/or computer query:
Normal:
Sleep:
Monitor:
Fail-save:

Internal cycle or cyclic query by the computer
Only internal cycle with switch-off for long-term monitoring
Internal cycle is not disturbed by computer query
Cyclic query by PC, after failure internal cycle

Sleep mode
For long-term monitoring with larger cycles, it is possible to operate the data loggers from ALMEMO® 2590 in
sleep mode. In this power-saving mode, the device is completely switched off after each measuring point query
(note for sensors with power supply!) and is only switched on again automatically after the cycle time for the
next measuring point query has elapsed. In this way, the runtime is drastically increased in battery operation.
Function

Command

Switch on sleep mode
Switch off sleep mode

o11
o-11

The sleep cycle must be at least 2 minutes.
You can only end the sleep recording by switching the device on (off). After that, the measurement must be
stopped separately.
Stopping by end time as well as by limit values is not possible in sleep mode and must therefore be switched off.
Sleep delay
There are some sensors, like all impellers, digital humidity or material moisture sensors, chemical sensors etc.,
which need a certain time after switching on, until a stable measured value is available. So that such sensors can
also be operated in sleep mode, a delay of the measurement after switching on in sleep mode has been provided.
The input of the delay time is currently only possible via the interface. However, for devices with display, a D
appears behind Sleep in the mode display if a delay time is programmed. When waking up from sleep, the display
also shows 'SLEEP DELAY' and the delay time is counted down below it.
Input of the delay time xxx in s with command:

f2 uxxx

Output of the delay time xxx in s with command:

f1 P19 (see chapter 7.5)
... SD: xxx s

When programming the sleep mode, if necessary, the minimum cycle time, i.e. 2 minutes plus delay time is set
automatically, cont. outputs are switched off and a measurement is stopped. When operating in sleep mode, the
valid measured value acquisition takes place in the measured value memory. The measured value output in the
terminal has no defined output format in sleep mode.

464

Measured value memory

Monitor mode:
If a data logger, which is operated cyclically, is to be monitored occasionally by a computer, then the new 'monitor
mode' is to be used. The internal cyclic query is not influenced in any way by the software query (switch off 'safe
initialization' in Win-Control!).
The internal cycle is started when the software is started, but it can also be started beforehand. During the query
by the internal cycle, there is no data output to the interface. To store data, the memory must be activated.
Function
Switch on monitor mode
Switch off monitor mode

Command
f1 A1
f1 A-1

Fail-save mode:
If, in the case of a pure software query, it is only to be ensured that an internal cyclic query continues to run in
the event of a computer failure, then the 'fail-save mode' is appropriate. In this operating mode, a longer cycle
must be programmed in the device than for the software query (e.g. device cycle 20s, software cycle 10s). The
internal cycle is always reset by the software query, so that it is only used if the software query fails (Switch off
'safe initialization' in Win-Control here too!).
The internal cycle is started at the start with the Win-Control software, but it can also be started before. During
the query by the internal cycle, there is no data output to the interface. To save data, the memory must be activated.
Function
Switch on fail-save mode
Switch off fail-save mode

Command
f2 A1
f2 A-1

6.9.3 Measured data output
In principle, the measured value memory can be output completely or time sections or numbered blocks to the
serial interface.
The memory output via the serial interface can be done with different programs (program ALMEMO® Control
see chapter 6.1).

6.9.3.1 Memory output to the serial interface
The output to the serial interface is possible by the output formats 'list', 'columns' and 'table' with three different
output protocols (print image see chapter 6.6.1). After starting, the contents of the memory are output with the
same print image as in printer mode, if required also several times and in different output formats. The output
can be aborted at any time without erasing the memory.
In the case of external memory cards, the measurements are generally stored in table mode, different configurations each in their own files. Therefore, only the complete measurement data of the last used file and only in
table mode can be read out from the device. It makes sense to remove the memory card and copy the files directly
to the PC via a USB card reader (see chapter 6.9.4). These can be imported into Excel as well as into Win-Control.

465

Measured value memory

6.9.3.2 Selective memory output
Measurements with numbering (not for memory cards)
Measurement series that have been identified by entering a number can be selectively read out by activating the
corresponding number. If a number is active, then from the entire memory content only measurements are output,
if this number was found in the memory, until another number follows. This can be the data of a certain measuring
series or also several single measurements at recurring measuring points with the same numbers.
Time section (not for memory cards)
With the functions memory start time and end time, as well as start date and end date, a time section can be
determined and output in the entire memory. (Attention: The search can take up to approx. 1 min. with 500KB).
Function

Commands

P04
Read out memory completely
(As far as sensor config. unchanged)
(Connector number 12, if available)
(In all output formats)
P04
Abbreviated table form at 115kB
Date only if changed, no "

Read out measurement marked with number:
f1 P05
Output of a list of the
memory numbers

Activate number
Test if available or not
Read out measurement with
number
(In all output formats)

n01-001
t4
P04

Read out time section:
Input starting time
Input starting date
Input end time
Input end date
Delete starting time
Delete starting date
Delete end time
Delete end date
Output starting time
Output starting date
Output end time
Output end date
Query memory space
Read out section
(In all output formats)

f3 Uhhmmss
f3 dddmmyy
f4 Uhhmmss
f4 dddmmyy
f3 C10
f3 C13
f4 C10
f4 C13
f3 P10
f3 P13
f4 P10
f4 P13
f1 P04
f3 P04

Delete memory

C04

466

Response
MEMORY: 12
DATE: 01.01.17
07:00:00 01: +0123.4 °C NiCr
..
12.03.19;12:30:00;12,;9,9
;12:31:00;12,1;9,8
NUMBER:
01-001
01-002
02-001
....
OK or ERROR
NUMBER:
01-234
17:20:00 01: +0087.5 °C NiCr
.....

START TIME: 07:30:00
START DATE:01.02.16
END TIME:
08:00:00
END DATE: 01.01.16
MEMORY:
S0500.3 F0118.5
MEMORY:
DATE: 01.02.16
07:30:00 01: +0123.4 °C NiCr
.....

Measured value memory

6.9.4 Reading out ext. memory cards with USB reader
A USB reader is supplied with the ZA 1904-SD memory connector for reading memory data from memory cards.
However, any other drive for removable media is also suitable. In the case of micro SD cards, it may only be
necessary to plug in the corresponding adapter supplied. The measurement files are stored in the standard FAT16
format and can be easily and quickly transferred to the PC's hard disk by copying. The measurement data in table
format can be viewed as ASCII data with any editor and easily read into Excel (separated with semicolon separator). With our data acquisition software Win-Control V.6 or higher, the files can also be easily evaluated via
'File Import' (update if necessary).

467

Special functions

6.10 Special functions
The ALMEMO® instruments have some additional functions which are rarely needed in routine operation, but
are very useful in special applications. However, these functions should only be used by technically experienced
users who have correctly understood the mode of operation and consequences. Some programming is only possible with certain devices or requires a defined connector configuration or special hardware. If the input multiplexer does not match the connection assignment or a reference channel is not equipped with the correct sensor,
then one usually wonders in vain why no reasonable measured values appear any more.

6.10.1 Output of the extended sensor programming
The special parameters of each measuring point apart from the standard function values (see chapter 6.2.2) can
be queried with the command f1 P15. In detail these are:
ZERO-POINT
GAIN
LM
P
FUNC
CALOFS
CALFA
A-START
A-END
B1
MX
EF
AH
AL
CF
UMIN

Zero point correction
Gain correction
Locking mode
Current comma position incl. exponent
Output function
Eich offset
Eich factor
Analog output start
Analog output end
Reference channel for function channels
Input multiplexer
Element flags
Alarm functions limit value max
Alarm functions limit value min
Print cycle factor
Minimal sensor voltage

see 6.3.10
see 6.3.10
see 6.3.12
see 6.10.4
see 6.10.7
see 6.10.7
see 6.3.4
see 6.10.2
see 6.10.3
see 6.10.8
see 6.10.8
see 6.10.6
see 6.10.5

In the output format as list (below each other) or as columns (next to each other) (see chapter 6.5.5) you get the
following image:
Commands
Response

f1 P15
CH ZERO GAIN LM P FUNC CALOFS CALFA A-START A-END B1 MX EF AH AL CF UMIN
01:+0000.0 +1.0000 5. 1 MESS +00000 32000 +0000.0 +1000.0-01 -- -- S2 -0 01 12.0

The parameters of each measuring point of the commands P15 and f1 P15 in one line are obtained with the
command f2 P15.
Commands
Response

f2 P15
CH RANGE LV-MAX GAIN LM P FUNC CALOFS CALFA A-START A-END B1 MX EF AH AL CF UMIN
01:NiCr +0123.4..+1.0000 5. 1 MESS +00000 32000 +0000.0 +1000.0-01 -- -- S2 -0 01
12.0
MEAS. CYCLE: 00:00:00 S S0500.3 F0130.4 AR W010 C-SUPRINT CYCLE: 00:01:30 U 9600 bd

Additional parameters and output commands:
TC
Time constant, attenuation
XS
Cross section for volume flow measurement
RH
Relay assignment to limit value max
RL
Relay assignment to limit value min
Commands
Response

468

see 6.7.4
see 6.7.5
see 6.10.8
see 6.10.8

f3 P15
MEAS RANGE LIMIT-MAX LIMIT-MIN BASE D FACTOR EXP AVERAGE DESIGN. TC XS RH RL
01:NiCr +0123.4 -0012.0 +0000.0°C 1.0000 E+0 - - - Temperat. 10 00078. 20 --

Special functions

With the next command pure connector data can be retrieved:
Commands
Response

f4 P15
ST SENSOR
SERIAL NUMBER CAL-DAT. CY
01:FHA6461......... 12345678 01.10.16 12

6.10.2 Change input multiplexer
For each measuring range, the input multiplexer is normally automatically set correctly depending on the connection assignment. For mass-related signals, the - input of the amplifier is on A, the + input on B (millivolts, thermocouples), on C
(volts) or D (NTC). For
current supplied sensors (Pt100 or pressure
etc.) a currentless sense
line is connected from
the - pole of the sensor
to input B and the differential
voltage
between C and B is
measured.
There are some cases when it is desirable to change the serial multiplex creation:
• Differential voltage measurement for humidity sensors with long cables
• Differential voltage measurement for internally supplied sensors with current output
(connector ZA 9601-FS5/6 with differential shunt B-C)
• Double sensors with two equal measuring ranges etc.
The required multiplex creation can be programmed and stored in the connector EEPROM during range selection
as follows:
Function
1. Voltage measurement inputs B-A
2. Voltage measurement inputs C-A
3. Voltage measurement inputs D-A
4. Voltage measurement inputs C-B
5. Voltage measurement inputs D-B

Commands

Code

f1 Bxx
f2 Bxx
f3 Bxx
f4 Bxx
f5 Bxx

M1
M2
M3
M4
M5

The multiplex creation is indicated in the sensor programming (see chapter 6.10.1) by the above mentioned code,
for measuring instruments with 7-segment display it can be checked in the locking mode at the second digit x4xx.

6.10.3 Element flags
In order to be able to optionally activate an additional function for several standard measuring ranges, corresponding flags can be programmed:
1.
2.
3.
4.
5.
7.
8.

Function
Measuring current for resistance sensors 0.1 mA instead of 1 mA
Emission and background temperature for infrared sensors
Activation of measuring bridge switches for end value simulation
Only cyclic query for sensors with DIGI range
Switching off the galvanic isolation in the measuring module *
Switching off the sensor break detection
Analog output 4-20 mA instead of 0-20 mA
* Only 2890-9, 8590-9, 8690-9A, 5690, 710, 809, 500

On

Off

Code

f2 k1
f2 k2
f2 k3
f2 k4
f2 k5
f2 k7
f2 k8

f2 k-1
f2 k-2
f2 k-3
f2 k-4
f2 k-5
f2 k-7
f2 k-8

01
02
04
08
10
40
80

469

Special functions

Explanation:
1. By reducing the measuring current to one tenth, the measuring range of resistance sensors is extended to ten
times the resistance value. With the measuring ranges P104, P204, N104 Pt1000 and Ni1000 sensors can be
measured instead of Pt100 and Ni100 sensors. The ohmic range extends up to 5000.0 Ω. However, the decimal point must be set accordingly.
2. For infrared radiation transmitters, the emission factor of the measuring object surface and the background
temperature are required for the measured value calculation. If the flag 2 is programmed, then the parameters
zero point as background temperature and gain as emission factor are used. The standard function for measured value correction is thus no longer available (no longer supported for new devices since 2007).
3. There are built-in calibration resistors in force transducers, which simulate the final value, if they are switched on accordingly. In the bridge voltage measuring module ZA 9612-FS an electronic switch is installed,
which is switched on during the final value adjustment, if the flag 3 is activated.
4. Digital sensors partly calculate max-, min-, average values or sums from query to query by themselves (e.g.
measuring modules, weather sensors). If you want to receive these values related to the cycle and not to the
measuring rate, flag 4 must be set (from ALMEMO® 2490).
5. In the case of devices 2890-9, 8590-9, 8690-9A, 710, 809 and systems 5690 and 500 with galvanic isolation
in the measuring module, the isolation can be cancelled with flag 5, i.e. connection A of the selected sensor
is connected to the negative pole of the supply via a semiconductor relay. This is necessary for sensors with
supply and differential voltage measurement, otherwise the inputs have no reference potential (is usually set
automatically).
6. To detect a sensor break, all measuring inputs are periodically pulled to 5V for a short time via high impedance resistors (11MΩ) when the AD converter is not measuring. For all sensors with low impedance output
(up to 1kΩ) the measured value is not influenced by this. With high impedance sensors (e.g. chemical cells)
or with electronic calibrators, the switching processes can lead to measured value distortions. Therefore this
sensor break detection can be switched off with flag 7.
7. The externally pluggable or optional analog outputs can be scaled to the standard values 0-2V, 0-10V or 020mA via the parameters analog output start and analog output end. If current outputs are to be set to 420mA, then flag 8 must be programmed.
The element flags can be controlled in the sensor programming under the abbreviation EF and for measuring
instruments with 7-segment displays in the locking mode at the third digit xx2x.

6.10.4 Change output function
If the actual measured value is not required, but only the max, min average or alarm value, then this function can
be programmed as an output function. Limit value monitoring, storage, analog and digital output only consider
the corresponding function value.
Examples:
1. If measured values are averaged over the print cycle with the aid of the measuring cycle, then only the
average value and not the last measured value is of interest as the output value. This saves memory space in
a data logger.
2. The analog measured value of the dew sensor FH A946-1 has no significance. Set the limit value max. to
approx. 0.5 V, program the measuring function alarm value and you will only get the values 0.0% for dry
and 100.0% for dewy.
Measuring function
Measured value
Difference
Max value
Min value
Average value
Alarm value

470

Abbreviation

Commands

Meas
Diff
Max
Min
M(t)
Alrm

f1
f1
f1
f1
f1
f1

m0
m1
m2
m3
m4
m5

Special functions

6.10.5 Minimum sensor supply voltage
The ALMEMO® devices generally monitor the sensor supply voltage, which usually also corresponds to the
operating voltage of the measuring device. If the voltage of battery or accumulator devices drops below 6.8V, the
LoBat status is indicated in the display, with an LED or in the device configuration (see chapter 6.2.4). However,
there are sensors that no longer work at this voltage and therefore no longer provide a usable measured value. To
prevent such errors, the minimum required sensor voltage can be entered individually for each sensor in the
sensor programming. If this is not reached, the measured value is treated as a sensor break.
Function
Program minimum sensor supply voltage in xx.x V

Command
uxxx

If 00.0 V is entered in the programming (see chapter 6.10.1), then '- -' is displayed and no monitoring is performed.

6.10.6 Print cycle factor
To adapt the data recording to the rate of change of the individual measuring points, it is possible to record some
measuring points less often or not at all (i.e. save or output to interface) by programming a print cycle factor
between 00 and 99. By default, the print cycle factor of all measuring points is set to 01 (display '- -'), i.e. all
activated measuring points are printed out with each print cycle. If another factor is entered, e.g. 10, the corresponding measuring point will only be printed every 10th time, whereas 00 will not be printed at all. With data
loggers, this can be used to suppress unnecessary measured values and save memory space. To program the print
cycle factor between 00 and 99, the measuring point must be selected beforehand. In the extended sensor programming, the print cycle factor appears under ZF.
Function
Input print cycle factor xx
Delete print cycle factor

Command
zxx
z01

6.10.7 Analog output functions
The analog output modules described in chapter 5 can not only be operated with the specified output signal/digit,
but can also be scaled to small partial ranges. With continuous measuring point query, a freely selectable channel
can be output analog instead of the measuring channel. Alternatively, it is possible to control the analog output
directly via the interface. Several analog outputs are also possible.

Scaling
The output signal of the possible analog outputs (0-2V, 0-10V, 0-20mA, 4-20mA) can be set to any subrange for
each sensor, as long as the range is larger than 100 digits (e.g. 0-20mA for -30.0 to 120.0°C).
For this purpose, the values for analog output start and analog output end, as well as the analog output type (020mA or 4-20mA), if required, must be programmed for the corresponding measuring channel.
Function
Analog output start
Program
Delete
Output
Analog output end
Program
Program (4-20mA)
Delete
Output

Command

Response

a-xxxxx
C16
P16

ANALOG START:01: -0030.0 °C

e-xxxxx
f1 e-xxxxx
C17
P17

ANALOG END:

01: +0120.0 °C

The flag for switching from 0-20 mA to 4-20 mA can also be queried and programmed via the element flags (see
chapter 6.10.3).

471

Special functions

Set channel of analog output, second analog output
Normally, the measured value of the selected channel is output on the analog output. In case of continuous measuring point query, however, it is possible to define any channel for the 1st analog output on socket A2 by programming a reference channel. A 2nd analog output on socket A1 simultaneously outputs the measured value of
the 1st channel from the selected sensor. The programming of the reference channel can be found in the device
configuration (see chapter 6.2.4 CONFIG:).
Function

Command

Set reference channel xx for analog output to A2
Switch back to measuring channel
Set reference channel xx for 2nd analog output to A1

f9 Exx
f9 E-00
f8 Exx

The port must be set beforehand (see chapter 6.10.9.2).
Set reference channel xx for analog output on port pp

ipp f9 Exx

External control
The analog output can also be controlled via the interface and thus provides a programmable voltage output (-1.2
... +2.0 V or -6.0 ... +10.0 V) or a current output (0.0 ...20.0 mA). The output value is preset with -12000...+20000
digit (0.1mV, 0.5mV, 1µA depending on the analog output), and is thus intended for the control of peripheral
devices (e.g. setpoint setting) by a computer.
Function
Analog output of xxxxx digit
E.g. Voltage (2V) - 0.5 V
Voltage (10V) + 6.40 V
Current (20 mA) + 19.0 mA
Switch back to measuring channel
Switch back to last setpoint
Retrieval of reference channel and analog output
value via device configuration (see 6.2.4)

Command
f9 a±xxxxx
f9 a-05000
f9 a12800
f9 a19000
f9 E-00
f9 E-01
P19
CONFIG: xxxxxx-- -x-- B-1 a+12345

The port must be set beforehand (see chapter 6.10.9.2)
Set reference channel xx for analog output on port pp
For outputs DAx switch analog type to 10V
For outputs DAx switch analog type to 20mA
Analog output of xxxxx digit on port pp

ipp f9 Exx
ipp f9 A1
ipp f9 A2
ipp f9 a±xxxxx

6.10.8 Assignment of the alarm relays to limit values
By default, both limit values of all measuring points are used for the alarm message (see chapter 6.3.9) and, e.g.
with a ZA1006-EGK relay module (see chapter 5.1.1.2), relay 0 is energized if the maximum value is exceeded
and relay 1 is energized if the minimum value is not reached.
However, if malfunctions have to be detected and evaluated selectively, then it is possible to assign individual
relays to limit values. This mode must be set in the output module as variant 2 (internally assigned) (see chapter
6.10.9).
Several output modules with one function variant each are possible per relay (see chapter 6.10.9.2). Theoretically,
up to 100 relays can be controlled in systems:
Function
Assign relays with port address pp to the limit value max of channel yy:
Assign relays with port address pp to the limit value min of channel yy:
Delete relay assignment of limit value max channel yy:
Delete relay assignment of limit value min channel yy:

Command
Eyy f2 Rpp
Eyy f3 Rpp
Eyy f2 R-pp
Eyy f3 R-pp

The extended relay assignment can be called up in the extended sensor programming with command f3 P15 (see
chapter 6.10.1).

472

Special functions

6.10.9 Configuration of the output modules
Various output modules with relays, trigger inputs or analog outputs can be connected to the output sockets A1,
A2, etc., and their mode of operation can be configured. Several output modules can be connected. All elements
(relay, trigger input or analog output) can be configured individually in their function variant.
The output modules, such as the ZA 8006-RTA3 relay-trigger-analog adapter (see chapter 5.1.3) provide up to
10 relays for controlling peripheral devices. Instead of the relays, trigger inputs and analog outputs are optionally
available.
The following should be noted:
• Output cables can be used on all output sockets!
• Output cables have 2 separate trigger inputs.
• Trigger cables can also call up command macros!
• Relay trigger adapters have watchdog control for relays.
Currently the following interface elements are available:
Interface elements:
Relay Normally Open
Relay Normally Closed
Relay Change Over
Relay dto.

Abbreviation
Semiconductor relay 0.5A
Semiconductor relay 0.5A
Semiconductor relay 0.5A

Relay 2A

Trigger inputs:
Deactivated
With key in output module
With optocoupler activated when current flows
With key or optocoupler activated when current flows
Analog outputs:
DA converter in module, 10V/20mA switchable:

NO0
NC0
CO0
xx2

TR0
TR1
TR2
TR3

10V
20mA

DA1
DA2

The output modules can be plugged to all, even several output sockets. To be able to address all elements, 10 port
addresses pp were assigned to each socket:
Socket

Interface elements

Port addresses

P0
A1
A2
A3
A4/B4
A5/B5

Device-internal elements, connection via socket P0
Output modules at socket A1
Output modules at socket A2
Output modules at socket A3 if available
Output modules at socket A4 or slot B4
Etc.

00..01
10..19
20..29
30..39
40..49

The operation and status of the individual elements can be queried and programmed as follows:
Output of the output modules and configuration:
Socket P0: Option internal analog output
DA converter 10V
Applied measuring
channel
B10
DA converter 20mA Controlled by
COM
Socket A1: Data cable USB
Socket A2: Relay trigger analog adapter
N/O contact 0.5A
Variant 0
passive Open
N/C contact 0.5A
Variant 8 invers
active Open
Change over 0.5A
Variant 2
passive Open
Change over 0.5A
Variant 2
active Closed
DA converter 10V
Reference channel B10
DA converter 20mA Controlled by
COM

f3 P19
P0.OA2490R02
06:DA1 M00 +08.234V
07:DA2 COM +08.234mA
A1.ZA1919DKU
DK0
A2.ZA8006RTA3
20:NO0 0 0 O
21:NC0-8 1 O
22:CO0 2 0 O
23:CO0 2 1 C
26:DA1 B10 +08.234V
27:DA2 COM +08.234mA

473

Special functions

Trigger
Trigger

Key
Optoc.

Variant 1
Variant -5

Manual
Macro5

28:TR1 1
28:TR2-5

Programming of output modules:
First set peripheral port pp (A1=1p, A2=2p..)
Set variant x of port address pp
Relay variant 0:
Sum alarm
Relay variant 2:
Internally assigned
Relay variant 3:
Sum alarm max
Relay variant 4:
Sum alarm min
Relay variant 8:
Externally controlled
Relay variant -x:
Dto. inverse control
Switch on (off) watchdog for relay control

ipp
ipp f9 kx
ipp f9 k0
ipp f9 k2
ipp f9 k3
ipp f9 k4
ipp f9 k8
ipp f9 k-x
i20 o(-)19

For the detection of power failure it is advantageous if the relay control is inverted, because without power also
the alarm case occurs automatically, i.e. not activated relays are energized, which are de-energized in case of
alarm or power failure. For this the function variant can also be entered inverse or negative. With watchdog,
relays are de-energized if control fails for 1 min.
Trigger functions:
Trigger variant 0:
Trigger variant 1:
Trigger variant 2:
Trigger variant 3:
Trigger variant 4:
Trigger variant 8:
Trigger variant -5..-9:

Start-Stop
One-time measuring point query
Delete max-min values
Print function
Start-Stop level triggered
Zero the measured value
Macro 5..9 (see chapter 6.6.5)

ipp f9
ipp f9
ipp f9
ipp f9
ipp f9
ipp f9
ipp f9

k0
k1
k2
k3
k4
k8
k-5..k-9

6.10.10 Control of output relays
The relays of all output modules can also be controlled via the interface. For this purpose, variant 8 (externally
controlled) must be programmed (see chapter 6.10.9).
The output contacts are operated with the following commands:
Function
Activate relay port address pp (variant 8)
Deactivate relay port address pp (variant 8)

Commands
f1
f1

Rpp
R-pp

The current relay state can be called up (see chapter 6.10.9).

6.10.11 Output of the device version
The ALMEMO® devices are constantly being further developed. Even new devices with completely new hardware and software always receive new functions. In addition, there have always been options and also special
versions. When updating and connecting new sensors or peripheral devices, it is therefore very important to know
the exact version status. This can be queried by the following command:
Function
Query software version

Command

Response

t0

8590-9KL 6.52

Options:
• KL Connector linearization
• R Special areas refrigerants
From the answer you can recognize the device ALMEMO® 8590-9 with option connector linearization, the 1st
digit of version 6.24 shows that it is a V6 device.
Further commands (serial number, functions etc.) see chapter 7.5

474

Special functions

6.10.12 Change baud rate
The baud rate is normally set to 9600 baud in the connectors of the interface cables plugged into the A1 sockets
ex works and should not be changed if possible. If cables with different baud rates are used in a network, no
communication will be established. High baud rates of 57.6 to 230.4 kB can significantly shorten the readout
time of a memory, but are not possible with all data cables, not with every device and not with every computer.
During memory readout with 57.6 kB and higher, a running measured value acquisition is interrupted!
During memory readout with 115.2 kB and higher, the output is shortened in table format (see chapter 6.9.3).
Data format: Unchangeable 8 data bits, no parity, 1- stop bit.
The command via the interface switches all interface cables in a network simultaneously, as far as the connected
devices are switched on. Afterwards the baud rate must be changed in the communication device, because otherwise the transmission will be interrupted. A pause of min. 20 ms must be waited until the next command is sent.
Change baud
rate
300 bd
600 bd
1200 bd
2400 bd
4800 bd
9600 bd
57600 bd
115200 bd
230400 bd

Commands
f1 b1
f1 b2
f1 b3
f1 b4
f1 b5
f1 b6
f1 b7
f1 b8
f1 b9

6.10.13 Device configuration
There are some device settings (see also chapter 6.2.4) which make earlier options programmable by the user.
This configuration, like the already known input of the device designation, is permanently stored in the device
EEPROM and is not deleted even during a reset.

6.10.13.1 Operating parameters
The following operating parameters resp. options can be configured by the user:
1. Mains frequency interference suppression
The mains hum, known by humming noises in amplifier systems, is an interference voltage caused by the frequency of the mains voltage. This interference can be minimized in sensitive measuring instruments by the integration time of the AD converter, if this measuring time is exactly one period of the mains frequency. To really
achieve the mains frequency interference suppression, the frequency of the mains voltage present at the location
must be known and configured via operating parameter 1 (F). The factory setting is always 50 Hz. At measuring
rates above 10 measurements/s, the interference suppression is in principle no longer possible.
2. Delete all measured values at the start of a measurement
In many cases it is useful to delete all max, min and average values at the start of a cyclic measurement recording
in order to have these parameters available at the end of the measurement. However, if measurements are interrupted and restarted more often, the existing values must not be lost. The configuration flag 2 (C) allows the
adaptation to any task.
3. Ring memory for data loggers
The measured value memory of the data loggers is normally organized as a linear memory, which ends the recording and reports 'Memory full' as soon as the entire memory space is occupied. This operating mode is always
indicated when the start of the measurement is indispensable. In many other cases, e.g. prophylactic long-term
monitoring, it is sufficient to be able to retrieve the history of an event over a limited period of time. This problem
can be solved with the configuration parameter 3 (R) by organizing it as a ring memory, i.e. when the memory is
full, old data is overwritten, but one can always read out the whole memory up to the present time.

475

Special functions

5. Oversampling of the measurement data output
Normally it is possible to query the measurement data more often than they are measured in case of continuous
measurement. If the output is to be limited to the measuring rate, then flag 5 must be switched off.
Function

On

Off

Code

1. Mains frequency interference suppression 60Hz instead of 50Hz
2. Delete all measured values at the start of a measurement
3. Ring memory for data loggers
4. Oversampling of the measurement data output
5. Switch off signal generator (for devices with beeper)
6. Date-time in Excel spreadsheet format ´dd.mm.yy hh:mm:ss´

f6 k1
f6 k2
f6 k3
f6 k5
f6 k6
f6 k7

f6 k-1
f6 k-2
f6 k-3
f6 k-5
f6 k-6
f6 k-7

F
C
R
A
S
E

476

Command overview V6 protocol

7 Command overview V6 protocol
Function assignment:
All devices
Also D6 sensors
G
Only devices with graphic display 2590-x, 2690, 2890, 5690-2, 5990-2
*G Only V6 devices with graphic display 2690, 2890, 5690-2
** Only higher V6 devices 2690, 2890, 5690, 8590
*K Only V6 devices with option KL
D6

7.1 Measured value processing
Function
D6
Select measuring point xx (incl. input channel)
D6
Only select input channel xx
D6
Output measured value from measuring channel
(without new query)
D6
Output measured value from input channel
(without new query)
G
Output measured value from input channel
(without time, with designation)
D6
Set measured value to zero (base value)
Sensor adjustment (zero-point and gain)
**Zero-set timer 3 (1s)
** Zero-set timer 4 (0.1s)
**Calibration switch (off) / on
**Enter setpoint
**Setpoint adjustment
**Output setpoint

Command, ►: Response
Mxx
Exx
p
►01: +0023.5 °C
P01
►12:34:00 01: +0023.5 °C
P35
►01: +0023.5 °C Temperature
C01
f1 C01
f3 C01
f4 C01
o(-)01
f2 gxxxxx
f2 C01
P45
►SETPOINT: 01: 1100.0°C
Enter temperature compensation in 0.1°C
f1 gxxxxx
**Define temperature sensor for TC
f2 $*T .. CR
Output temperature compensation
P44
►COMPENSATION 01: 25.0°C
D6
Enter atmosph. pressure in mbar for compensation
g0xxxx
D6
Define atmospheric pressure sensor as reference
f2 $*P .. CR
G
Output atmospheric pressure
P43
►ATM. PRESSURE: +01013.mb
Define temperature sensor as cold junction
f2 $*J .. CR

compensation
Peak values:
Delete maximum value
Output maximum value
**Output max time
Delete minimum value
Output minimum value
**Output min time

Averaging:
Delete averaging mode
Averaging mode, continuous
Averaging mode, cyclic

Printout

C02
P02
►MAX. VALUE: 01: +0020.0 °C
P28
►MAX. TIME: 01: 12:32 01.02
C03
P03
►MIN. VALUE: 01: -0010.0 °C
P29
►MIN. TIME: 01: 12:32 01.02
m0
m1
m2

s. P15 AVERAGE

--CONT
CYCL

477

Command overview V6 protocol

Function
G
Output averaging mode
G

Output number of average values

Delete average value
Output average value
Smoothing (number of averaged values xx)
Output smoothing
Volume flow measurement:
Enter cross-section in cm2 for volume
Output cross-section
Output diameter
*G Output volume flow

478

Command, ►: Response
P21
►AVERAGE MODE: 01: CONT
P22
►AVERAGE NO.:01: 00178.
C14
P14
►AVERAGE VAL.: 01: +0017.8 °C
f1 zxx
s. f3 P15:
P32
►SMOOTHING: 01: 10

Printout

DG

Qxxxxx
s. f3 P15:
CROSS-SEC
P26
►CROSS-SECTION: 01: 00078 cm2
P25
►DIAMETER: 01: 00100 mm
P27
►VOLUME FLOW: 01: 00000 m3/h

Command overview V6 protocol

7.2 Measuring point queries, measurement data recording
and output
7.2.1 Process control
Enter time
Delete time
Output time
Enter date
Delete date
Output date
Enter start time of measurement
Delete start time
Output start time
Enter end time of measurement
Delete end time
Output end time
Enter start date of measurement
Delete start date
Output start date
Enter end date of measurement
Delete end date
Output end date
Enter measuring duration
**Output measuring duration
**Output measuring time
Enter cycle
** Saving in cycle (off) / on
Delete cycle
Output cycle
Memory, format, query mode (see below)
Cycle timer

Uhhmmss
C10
P10
►TIME:
12:34:00
dddmmyy
C13
P13
►DATE:
12:03:06
f1 Uhhmmss
f1 C10
f1 P10
►START TIME: 12:00:00
f2 Uhhmmss
f2 C10
f2 P10
►END TIME: 18:00:00
f1 dddmmyy
f1 C13
f1 P13
►START DATE: 12.03.06
f2 dddmmyy
f2 C13
f2 P13
►END DATE: 12.03.06
f2 Ihhmmss
P47
►DURATION: 06:30:00
P46
►MEAS. TIME: 03:12:45.67
Zhhmmss
f1 A(-)4
C11
P11
►PRINT CYCLE: 00:01:30 Sn s
f1 P11
►PRINT TIMER: 00:01:23
Ihhmmss
I+hhmmss
I-hhmmss

Enter cycle
With saving
Without saving
Measuring rate and mode:
Measuring rate 2.5 M/s semi-continuous
f5
Measuring rate 10 M/s semi-continuous
f5
**Measuring rate 50 M/s semi-continuous
f5
**Measuring rate 100 M/s semi-continuous
f5
**Measuring rate 400 M/s (option)
f5
Switch continuous query (off) / on
f5
Switch continuous saving (off) / on
f5
Switch continuous output (off) / on
f5
(Do not) allow output more often than measuring rate f6
Query mode:
**Switch sleep mode (off) / on
Input sleep delay time xxx s:
f2

k0
k1
k7
k8
k9
k(-)2
k(-)4
k(-)5
k(-)5

s. P15

W003
W010
W050
W100
W400
C
S
U

o(-)11
uxxx

s. P11

s

479

Command overview V6 protocol

**Switch monitor mode (off) / on
**Switch fail-safe-mode (off) / on
Output format: switch (off) / on
D6
Measured values as a list below each other
Measured values in column format next to each other
D6
Measured values in table format
Enter number, activate (e.g. 123001)
Dto. enter with letters (-, ,A,F,N,P)
Increment number
Output number
G

Output number

**Enter file name (max. 8 characters)
**File name for automatic daily files

f1
f2

f3

M
F

A(-)1
A(-)1
N0
N1
N2
n123001
$A1-N02
n+
P05
►NUMBER:
P23
►NUMBER:
$Name CR
$&Name CR

s. P15

-

n
t

A1-N02
01-012

7.2.2 One-time manual measuring point query and output
Command
List format
D6

Column format
Table format
D6
Dto. without time and date
Output other modules
Output without query

f1

S1
►12:00:00 01: +0012.0 °C Designation
02: +0009.9 °C Water
►12:00:00 01: +0012.0 °C 02: +0009.9 °C
►"12.03.06";"12:30:00";12,;9,9
s
►;;12,;9,9
G01, G02, G..
►;;123,4;25,2
G01
►;;123,4;25,2

7.2.3 Start cyclic measuring point query and output
Command
List format
Exceeding limit value
Exceeding measuring range
Column format
Table format

480

S2
►DATE:
12:03:06
12:00:00 01: +0012.0 °C
02:!+0009.9 °C
12:01:30 01: +0012.5 °C
02:>+0400.0 °C
►DATE:
12:03:06
12:00:00 01: +0012.0 °C 02: +0009.9 °C
12:01:30 01: +0012.5 °C 02: +0010.7 °C
►"DATE";"TIME";"M01: °C";"M02: °C";;;;
"12.03.06";"12:00:00";12,;9,9
"12.03.06";"12:01:30";12,5;10,7

Command overview V6 protocol

Start and output with program header:
S3
Command
Response in list / column format:

►AMR ALMEMO 8590-9
CH RANGE LIM-MAX LIM-MIN BASE D FACTOR EXP AVG. COMMENT
01:NiCr
+0123.4 - - - - - °C 1.0350 E+0 - - Designation
02:NiCr
--+0012.0 - - - °C - - E+0 CONT Water
MEAS. CYCLE: 00:00:00 - S0500.3 F0312.4 ARS W010 C-SUPRINT CYCLE: 00:01:30 Sn 9600 bd
DATE:
12:03:06
12:00:00 01: +0012.0 °C 02: +0009.9 °C
12:01:30 01: +0012.5 °C 02: +0010.7 °C

Response in table format:

► "ALMEMO";"RANGE:";"NiCr";"NiCr";;;;;;;;
"8590-9";"COMMENT:";"Designation";"Water";;;;;;;
;"LIM-MAX:";123,4;;;;;;;;;
"MODUL:00";"LIM-MIN:";;12,;;;;;;;;;
"DATE";"TIME";"M01: °C";"M02: °C";;;;
"12.03.06";"12:00:00";12,;9,9
"12.03.06";"12:01:30";12,5;10,7
X
Stop cyclic query
P18
Output measured values

(without new query)

►CH MEAS-VAL MAX-VAL MIN-VAL AVERAG-VAL COUNT
01:+0023.0 +0025.0 +0019.0 +0022.0
99999

**Extended measured values

f1
P18
► CH MEAS-VAL MAX-VAL MIN-VAL AVERAG-VAL COUNT MAX-TIME MIN-TIME
01:+0023.0 +0025.0 +0019.0 +0022.0
99999. 12:32 01.02 12:32 01.02

481

Command overview V6 protocol

7.3 Measured value memory outputs
Output memory capacity
(S=total, F=free)
G
Output function MemoryFree

f1

**Output version MMC connector

f4

Output table header
Delete memory, format MMC
Delete memory and all measured data
Set start and end of memory output:
Enter start time
Delete start time
Output start time

f2

Enter end time
Delete end time
Output end time

f4
f4
f4

Enter start date
Delete start date
Output start date

f3
f3
f3

Enter end date
Delete end date
Output end date

f4
f4
f4

f1
f3
f3
f3

P04
►MEMORY: S0500.3 F0312.4
P33
►MEMORY: S0512.1 F0324.4
t0
►MMC1.04
P04 (s. memory output in table format)
C04
C04
Uhhmmss
C10
P10
►START TIME: 14:00:00
Uhhmmss
C10
P10
►END TIME: 16:00:00
dddmmyy
C13
P13
►START DATE: 12.03.06
dddmmyy
C13
P13
►END DATE: 12.03.06
P04
P04

f3
Output excerpt start to end
Output total memory
Selectively output memory range with number identification:
n123002
Enter number, activate (e.g. 123001)
f3 $A1-N02
Dto. enter with letters (-, ,A,F,N,P)
t4
Test if number is in memory

►OK or ERROR

Output numbers list

f1

Output memory after Nr-activation
Response in list / column format:

►MEMORY:
NUMBER: 12-001
DATE:
12:03:06
12:00:00 01: +0012.0 °C 02: +0009.9 °C
12:01:30 01: +0012.5 °C 02: +0010.7 °C

482

P05
►NUMBER:
11-001
11-002
A1-N02 ....
P04

if programmed

Command overview V6 protocol

Response in table format:

► MEMORY:
"NUMBER:";"12-001"
if programmed
"ALMEMO";"RANGE:";"NiCr";"NiCr";;;;;;;;
"8590-9";"COMMENT:";"Designation";"Water";;;;;;;
"MMC1.04";"LIM-MAX:";123,4;;;;;;;;;
"ALMEMO.001";"LIM-MIN:";;12,;;;;;;;;;
"DATE";"TIME";"M01: °C";"M02: °C";;;;
"12.03.06";"12:00:00";12,;9,9
"12.03.06";"12:01:30";12,5;10,7

Cancel memory output

**Output all memory data:
Memory capacity internal (R = ring memory)
Memory capacity external
Free memory
Remaining memory time: dddd.hh:mm
Start time for memory output
Start date for memory output
End time for memory output
End date for memory output
File name of new file
File name of current file in the memory
Single value memory:
Saving a measured value:
Output of the memory data:

Deleting the memory:

f4

X
P19
►SI:0512.4k R
SE:256.00M
SF:0324.5k
SZ:0001.18:20
U3:07:00:00
D3:01.02.06
U4:17:00:00
D4:02.02.06
DT:FILE NEW.001
FI: ALMEMO.001
Output:
S-4
P-04
►Memory:
P01: 00: +022.12 °C
P02: 00: +022.12 °C
P03: 10: +0039.9 %H
P04: 10: +0039.9 %H
P05: 20: +0007.6 °C
P06: 20: +0007.5 °C
C-04

483

Command overview V6 protocol

7.4 Sensor programming
Sensor programming

Command

Select input channel Exx
Reference channel 1 b1 absolute
Reference channel 1 b1 relative
Reference channel 2 b2 absolute
Reference channel 2 b2 relative

f1
f1
f2
f2

D6

Printout

Exx
Eb1
E-b1
Eb2
E-b2

B1: b1
-b1
MX: b2
-b2

Command

Abbreviation

B01
B03
B00
B63
B09
B04
B34
B05
B35
B06
B36
B07
B37
B08
B38
B10
B27
B28
B11
B50
B51
B52
B53
B12
B13
B14
B15
B29
B54
B55
B30
B31
B32
B33
B24
B25
B40
B41
B16
B42
B56
B43

P104
P204
P304
N104
Ntc
NiCr
NiSi
FeCo
IrCo
CuCo
CoCo
Pt10
Pt13
El18
AuFe
mV
mV 1
mV 2
Volt
D 55
D 26
D260
D2.6
mA
%
Batt
Ohm
Freq
Puls
DIGI
S120
S140
S220
S240
L420
L605
L840
L890
% rH
HcrH
H rH
H AH

7.4.1 Measuring ranges:
Measuring range
Pt100-1 4 wire
Pt100-2 4 wire
**Pt100-3 4 wire
Ni100 4 wire
Ntc Type N
NiCr-Ni (K) with CJC
NiCrSil-NiSil (N) with CJC
Fe-CuNi (L) with CJC
Fe-CuNi (J) with CJC
Cu-CuNi (U) with CJC
Cu-CuNi (T) with CJC
PtRh10-Pt (S) with CJC
PtRh13-Pt (R) with CJC
PtRh30-PtRh6 (B) with CJC
AuFe-Cr with CJC
Millivolt
Millivolt 1
Millivolt 2
Volt
Differential millivolt
Differential millivolt 1
Differential millivolt 2
Differential volt
Milliampere
Percent
Battery
Ohm
Frequency
Pulses via cycle
D6
Digital
Impeller normal
Impeller normal
Impeller micro
Impeller micro
Impeller macro
Water turbine micro
Dynamic pressure with TC
Dynamic pressure with TC
Rel. humidity cap.
Rel. humidity cap. with TC
Rel. humidity cap. with TC
Abs. humidity cap. with PC

484

-200..850.0 °C
-200..400.00 °C
-8..65.000 °C
-60.. 240.0 °C
-50..125.00 °C
-200..1370.0 °C
-200..1300.0 °C
-200.. 900.0 °C
-200..1000.0 °C
-200.. 600.0 °C
-200.. 400.0 °C
0..1760.0 °C
0..1760.0 °C
+400..1800.0 °C
-270... 60.0 °C
-10..55.000 mV
-26..26.000 mV
-260..260.00 mV
-2.6..2.6000 V
-10..55.000 mV
-26..26.000 mV
-260..260.00 mV
-2.6..2.6000 V
-32..32.000 mA
4-20.000 mA
0..25.000 V
0..500.00 W
0..25000
0..65000
-65000..+65000
0.3..20.00 m/s
0.4..40.00 m/s
0.5..20.00 m/s
0.6..40.00 m/s
0.1..20.00 m/s
0...5.00 m/s
0.5..40.00 m/s
0..90.00 m/s
0..100.0 %
0..100.0 %
0..100.0 %
0..500.0 g/kg

Command overview V6 protocol

Measuring range
Dew point cap.
Vapor pressure cap.
Enthalpy cap. with PC
Humid temperature
Rel. humidity psychr. with PC
Abs. humidity psychr. with PC
Dew point psychr. with PC
Vapor pressure psychr. with PC
Enthalpy psychr. with PC
pH probe with TC (Dim=pH/PH)
Conductivity with TC
CO2 concentration
O2 saturation with TC and PC
O2 concentration with TC
Temperature digital internal (opt.)
Rel. humidity digital internal (opt.)
Digital input
Function channels
Difference (b1-b2)
Maximum value (b1)
Minimum value (b1)
� (b1)
Average value via time M
� (b2..b1)
Average value via meas. points M
Total via meas. points (b2..b1)
Total number of pulses (b1)
Number of pulses / print cycle (b1)
� (b1)/M
� (b2)
Thermal coefficient = M
WBGT=0.1M(b2)+0.7M(b2+10)+0.2M(b1)
Alarm value (b1)
Measured value (b1)
Cold junction temperature
Number of averaged values (b1)
Volume flow m3/h=M(b1)*CS
Timer
Timer with Exp -1
Atmospheric pressure (option AP)

-25..100.0 °C
0..1050 mbar
0..400.0 kJ/kg
-50..100.00 °C
0..100.0 %
0..500.0 g/kg
-25..100.0 °C
0..1050 mbar
0..400.0 kJ/kg
0..14.00 pH
0..20.00 mS
0..25.00 %
0..260 %
0..40.0 mg/l
-20..+80 °C
0..100 %
0..100.00 %

Function
Deactivate programmed measuring point
**Reactivate programmed measuring point

Command

Function
G
Output range

Command

Command

Abbreviation

B44
B59
B58
B45
B46
B47
B48
B49
B57
B53
B60
B64
B65
B66
B68
B69
B70

H DT
H VP
H En
P HT
P RH
P AH
P DT
P VP
P En
D2.6
LF
CO2
O2-S
O2-C
D °C
D %H
Inp

B71
Diff
B72
Max
B73
Min
B74
M(t)
B75
M(n)
B76
S(n)
B77
S(t)
0..65000
B78
S(P)
0..65000
B79
q/dt
650.00 W/m2K
B02
WBGT
-200..400.00 °C
B80
Alrm
0..100.00 %
B81
Mess
B82
CJ
-30..100.0 °C
B83
n(t)
0..65000
B84
Flow
m3/h
B85
Time
0..65000 s
B85
Time
0..6500.0 s
300..1100 mb
B86
AP
CJC=Cold junction compensation, TC=Temperature compensation, PC= Atmospheric pressure compensation

Dimension change ´xy´
D6
Measuring point designation ´Name´
(10 Z.)
D6

f1
f2

C00
o00

P24
►RANGE:
$xy CR
$NameCR

Printout
01: NiCr

s. P15:
s. P15:

D
COMMENT

485

Command overview V6 protocol

7.4.2 Measured value scaling and correction
Enter base value
Delete base value
Output base value
D6
D6

Enter factor
Delete factor
D6
Enter exponent
D6
Delete exponent
Output factor and exponent
D6
D6

D6

Enter zero-point correction
Delete zero-point correction
Output zero-point correction

f1
f1
f1

Enter gain correction
Delete gain correction
Output gain correction

f1
f1
f1

D6

D6
D6

O(-)xxxxx s. P15:
C06
P06
►BASE VALUE: 01: -0273.0 °C
Fxxxxx
s. P15:
C07
Vx
V0
P07
►FACTOR: 01: +1.0350E-1
Oxxxxx s. f1 P15:
C06
P06
►ZEROPOINT: 01: -0000.7 °C
Fxxxxx s. f1 P15:
C07
P07
►GAIN: 01: +1.0013

BASE VAL

FACTOR

ZEROPNT

GAIN

7.4.3 Limit values
Enter max. limit value
Delete max. limit value
Output max. limit value
D6
D6

Action limit value max. alarm only
Action measuring point query start
Action measuring point query stop
**Action measuring point query manual
**Action zero-set timer
**Action call up macro 5..9
Action control alarm relay x on A2
**Action alarm relay port pp (off) / on
D6
Enter min. limit value
D6
Delete min. limit value
Output min. limit value
Action limit value min. alarm only
Action measuring point query start
Action measuring point query stop
**Action measuring point query manual
**Action zero-set timer
**Action call up macro 5..9
Action control alarm relay x on A2
**Action alarm relay port pp (off) / on

486

f1
f2

f1
f3

H(-)xxxxx
C08
P08
►LIMIT MAX: 01: 0100.0 °C
h0
h1
h2
h3
h4
h5..h9
hx
R(-)pp s. f3 P15:
L(-)xxxxx
C09
P09
►LIMIT MIN: 01: -0020.0 °C
l0
s. f1 P15:
l1
l2
l3
l4
l5..l9
lx
R(-)pp s. f3 P15:

AH: -SEMT5-x
RH: pp

AL: -SEMT5-x
RL: pp

Command overview V6 protocol

7.4.4 Special functions
Sensor locking none
Measuring range, element flags
Measuring range, zero-point, gain
Measuring range, dimension
+ Zero-point, gain
D6
+ Base, factor, exponent
+ Analog output start/end
+ Limit values
Locking sensor permanently
Cancel permanent sensor locking
Output locking (see f1 P15)
D6

G

f1
f1
f1
f1
f1
f1
f1
f1
f8
f-8
f1

Output locking

Enter start of analog output
Delete start of analog output
Output start of analog output
Enter end of analog output
Enter end of analog output (4-20mA)
Delete end of analog output
Output end of analog output

f1

Print cycle factor
D6
Minimum sensor supply voltage
Set sensor supply voltage

f1

*K Output serial number of sensor
*K Enter calibration cycle for sensor (Mon.)
*KD6 Enter next calibration date
*K Output next calibration date

f3
f9
f9
f9

Function
Change multiplexer, inputs for
range Bxx
Difference
Output function

Set element flags
Emission and background temperature
Activation bridge switch
**DIGI only cycl. query
**Switch off galv. isolation
Without sensor breakage detection
Analog output 0/4-20mA
Read in sensor programming again

k0
s. f1 P15:
k1
k2
k3
k4
k5
k6
k7
kx
kx
P00
►LOCK:5
P42
►LOCK:5
a(-)xxxxx s. f1 P15:
C16
P16
►ANALOG START:01: -0010.0 °C
e(-)xxxxx s. f1 P15:
e(-)xxxxx
C17
P17
►ANALOG END: 01: +0040.0 °C
zxx
s. f1 P15:
uxxx
s. f1 P15:
uxxx s. f2 P19:

VM: 0
1
2
3
4
5
6
7
x.

ANA-START

ANA-END

ZF
UMIN
US

t0 ►jjmm1234
zmm
(only with option KL)
dddmmyy
P13
►KF:02.02.06 12

B-A
C-A
D-A
C-B
D-B
Measured value
Difference
Maximum value
Minimum value
Average value
Alarm value
Meas. current 1/10
Infrared
Bridge
DIGI cyclic
Iso off
Sensor breakage
4-20mA

Command
f1
f2
f3
f4
f5
f1
f1
f1
f1
f1
f1
f2
f2
f2
f2
f2
f2
f2

Bxx
Bxx
Bxx
Bxx
Bxx
m0
m1
m2
m3
m4
m5
k(-)1
k(-)2
k(-)3
k(-)4
k(-)5
k(-)7
k(-)8
t5

Printout

MX: M1
s.f1 P15 M2
M3
M4
M5
FUNC:Meas
Diff
Max
Min
M(t)
Alrm
EF: 01
02
04
08
10
40
80

487

Command overview V6 protocol

Output standard programming
All active channels with cycles, memory, measuring rate
D6

►

AMR ALMEMO 8590-9
CH RANGE LIM-MAX LIM-MIN BASE VAL D FACTOR EXP AVERAG. COMMENT
01:NiCr
+0123.4
-0012.0
+0000.0
°C 1.0000 E+0 - - Temperature
MEAS CYCLE:
00:00:00 - S0500.3 F0312.4 ARS W010 C-SU
PRINT CYCLE: 00:01:30 Sn 9600 bd
(if programmed)
START TIME: 07:00:00
END TIME: 19:00:00

Only input channel

► 01:NiCr +0123.4 -0012.0 +0000.0°C 1.0000 E+0 - - - Temperature
D6

►

P15

Extended sensor programming:

f1

P00
P15

AMR ALMEMO 8590-9
CH ZERO PT GAIN CJ K FUNC EOFSET EFAKT ANA-START ANA-END B1 MX EF AH AL ZF UMIN
01:+0000.0 +1.0000 5. 1 MEAS +00000 32000 +0000.0 +1000.0-01 M1 -- S- E2 05 12.0

Full standard programming:
All active channels, cycles, memory, meas. rate
D6

►

f2

P15

AMR ALMEMO 8590-9
CH RANGE LIM-MAX... CJ K FUNC EOFSET EFAKT ANA-ST ANA-END B1 MX EF AH AL ZF UMIN
01:NiCr
+0123.4...
5. 1 MEAS +00000 32000 +0000.0 +1000.0-01
M1 -- S- E2 05 12.0
MEAS CYCLE: 00:00:30 S S0500.3 F0312.4 A W010C-SU
PRINT CYCLE: 00:10:00 U 9600 bd

Only input channel

f2

P00

**New sensor programming:

f3

P15

► 01:NiCr +0123.4... 5. 1 MEAS +00000 32000 +0000.0 +1000.0-01 M1 -- S- E2 05 12.0
►

CH RANGE LIM-MAX LIM-MIN BASE D FACTOR EXP AVERAG COMMENT DG CROSS-SEC RH RL
01:NiCr
+0123.4 -0012.0
+0000.0 °C 1.0000 E+0 - - Temperature 05 01234.
21 22

Only input channel

f3

P00

**Connector programming:

f4

P15

► 01:NiCr +0123.4 -0012.0 +0000.0°C 1.0000 E+0 - - - Temperature 05 01234. 21 22
►

ST SENSOR
SERIAL-NO KAL-DAT. ZY
01:FHA6461......... 12345678 01.10.06 12 (only option KL)
Only input channel
f4
P00
► 01:FHA6461......... 12345678 01.10.06 12 (only option KL)

488

Command overview V6 protocol

7.5 Device programming
Device programming
Select device/module, output measured values
Select device/module, output measured values
Software reset, Reinitialization RAM and ports
D6
Enter device designation (max. 40 characters)
Output device designation
D6

D6

Command
f1
f4
f1

Output device type and version

** Query available functions:
Memory, connector/MMC, start and end, ring memory,
sleep,CRC,KL,P15, P18,P19(command number) | version
**For systems of all modules
f5
Output type (MF,MU,KS,TH), version, address
**Output serial number of device

f2

*K Enter next calibration date
*K Output next calibration date
A=Notification activated
Enter hysteresis for alarm processing
**Enter language (D=0, E=1, F=2, X=3)
D6
Change baud rate (6=9.6, 7=57.6, 8=115.2kb)
Operating parameters:
60Hz hum suppression
At start delete max., min. and average value
Ring memory
Allow oversampling of data output
Switch off signal transmitter
Date and time in Excel format ´dd.mm.yy hh:mm:ss´
**Enter macros 5..9 (max. 30 characters)
**Output macros 5..9

f8
f8

**Call up macros 5..9
**Set V6 peripheral port pp (A1=1p, A2=2p..)
**Switch relay port pp (off) / on
**Set relay variant x of port pp (- = inverse)
**Trigger function of port p8 (macro 5..9)
**Select analog type of pp 1=10V, 2=20mA
**Program analog value output of pp
**Reference channel of port pp (analog output)
**Switch watchdog on / (off)

f1
f6
f6
f6
f6
f6
f6
f-5...
f-5...
-9
ipp
ipp
ipp
ipp
ipp
ipp
i20

Printout

Gxx
After query
Gxx
Without query
C19
$ Device designation CR
t0 or GP36
► Device designation
t0
►A8590-9 6.xx
t6
►S-ARLCK524|2
t0

►A5690-SL MF 1.10
A5690-SL MU 1.06

Adr: 02
Adr: 04

t0
►Hjjmm1234
dddmmyy (only with option KL)
P13
►KG:02.02.06 -/A
Yxx
kx
bx
CONFIG:
k(-)1
F
k(-)2
C
k(-)3
R
k(-)5
A
k(-)6
S
k(-)7
E
$bxx|bx CR
P20
►bxx|bx
m-5...-9
f1
f9
f9
f9
f9
f9
o(-)19

R(-)pp
k(-)x
kx (k-5..k-9)
Ax
a(-)xxxxx
Exx

7.5.1 Output of device parameters
Output of device parameters
Address, channels possible, active, primary
Atmospheric pressure see 6.2.5
Cold junction temperature
LoBat and sensor voltage
Hysteresis see 6.2.6
Configuration see 6.10.13, 6.10.7
Alarm status of relays 0..3 see 6.10.8
Output module at A1 see 6.10.9
Output module at A2
D6

P19

DEVICE: G00 M20 A08 P10/mm/uu
AIR PRESS: +01013. mb
CJ-TEMP: +0023.5 °C
U-SENSOR: ! 12.5 V
HYSTERESIS: 10
CONFIG: FCRDAS-8 -L-- B01
ALARM: -1-3
A1:
DK0 Un
A2:
AA

489

Command overview V6 protocol

**Output all fixed device parameters:
f1 P19
Device designation:
►GB:ALMEMO 2690-8
Version, options:
VO.2690-8 RKL
Serial number:
SN.H12345678
Baud rate:
BR:57.6k
Device: Address, total measuring points, active
GE.G00 M40 A08
System: Modules (/=MF !=MU-old .=MU-new ;=KS ,=TH)
G00 M:0 A68 40/10!20.30;10,
Hysteresis:
HY:10
Configuration: 60Hz, CrMv, Ring m, -, U-sampling, signal off KF:FCR-AS-- -------Set point:
SW:+1100.0°C
Conversion rate: Output cont, -, memory, V24
WR:010C-SU
Number:
NR:123456
Print cycle: Output channel format,
Z1:00:10:00 Sn -/s/M/F
sleep/monitor/fail-safe
Measuring cycle:
Z2:00:00:00
Start time:
U1:07:00:00
Start date:
D1:01.02.06
End time:
U2:17:00:00
End date:
D2:02.02.06
Measuring duration:
MD:00:10:00
Device locking:
GV:M0F0
Next calibration: Date, alarm
KG:01.10.06 -/!
Language:
SP:D
Display: contrast, illumination level, illumination duration
DI:G2 050 2 1
Sleep delay in s (Sleep delay e.g. 123 s)
SD:123 s
**Output all device variables:
Temperature for compensation:
Atmospheric pressure for compensation:
CJ temperature:
Time:
Date:
Print timer:
Measuring timer:
Measuring time:
Timer 3
Timer 4
U battery:
U setpoint:
U sensor:
Number of rechargeable batteries
Rechargeable battery capacity:
Charging mode:
Charging current:
Charging time:
**Output of output modules:
Socket DC: Mains adapter ALMEMO® connector
Voltage 12V, current load capacity 1A
Socket P0: Option internal relays
Normally open, 0.5A Variant 0 inverse active Open
Normally open, 0.5A Variant 8 active Closed
Socket A1: Data cable USB
Socket A2: Analog output cable
Analog output, 2V measuring channel M01
Socket A3: Memory card with micro-SD card
Socket A4: Relay trigger analog adapter V6
Normally open, 0.5A Variant 0 passive Open
Normally closed, 0.5A Variant 8 inverse active Open
Changeover, 0.5A Variant 2 active Closed
DA converter, 10V Reference channel M01
DA converter, 20mA Controlled COM
Trigger Key Variant 0 start / stop
Socket A5: Relay trigger cable V6
Normally open 0.5A Variant 2 active Closed

490

f2

P19

f3

P19

►TK:+ 25.0°C
LD:+01013.mb
CJ.+0023.5 °C
UZ:12:34:00
DA:01.02.06
T1.00:01:23
T2.00:00:00
MZ.00:00:00.00
T3. 65000. s
T4. 6500.0 s
UB. 3.9 V
US: 12.0 V
UF.! 12.5 V
AZ.3
AK:1600mAh
LM.L1
LS.0500mA
LZ.2.50 h
►DC.ZA1312NA8
12V 1000mA
P0.OA2490Rxx
00:NO0-0 1 O
01:NO0 8 1 C
A1.ZA1919-DKU
DK0
A2.ZA1601-RK
RK
A3.ZA1904SD
A4.ZA8006RTA3
40:NO0 0 0 O
41:NC0-8 1 O
42:CO0 2 0 C
46:DA1 B01 +08.234 V
47:DA2 COM +12.345mA
48:TR1 0
A5.ZA1006EKA
50:NO0 2 1 C

Command overview V6 protocol

Normally closed 0.5A Variant 2 inverse active Open
Trigger Optoc. Variant 1 Manual
Trigger Optoc. Variant -5 Macro5
Bus B6..B9:

51:NC0-2 1 O
58:TR1 1
59:TR2-5
B6.ES8006RTA5
60:..69:
xx:Function programmable,
xx.Function fixed or meas. value

**Memory configuration
f4
Memory capacity internal (R = ring memory)
Memory capacity external
Memory free
Remaining memory time: dddd.hh:mm
Start time of memory output
Start date of memory output
End time of memory output
End date of memory output
File name new file
File name current file in the memory

P19
SI:0512.4k R
SE:256.00M
SF:0324.5k
SZ:0001.18:20
U3:07:00:00
D3:01.02.06
U4:17:00:00
D4:02.02.06
DT:FILENEW.001
FI: ALMEMO.001

7.5.2 Program simulator:
Program simulator

Command

Program on port 01 range V
Program on port 01 range mV
Program on port 01 range TC Type K
Program on port 01 range TC Type N
Program on port 01 range TC Type J
Program on port 01 range TC Type T
Program on port 01 range TC Type S
Program on port 01 range TC Type R
Program on port 01 range TC Type B
Program on port 03 range 4000Hz
Program on port 03 range 10kHz
Program on port 03 range 40kHz
Program on port 03 range 100kHz
Program on port 03 range 99ms
Program on port 03 range 99s
Program CJ temperature in digits e.g. 23.4°C
Program value of simulator port pp in digits:

i01 B11
i01 B10
i01 B04
i01 B34
i01 B35
i01 B36
i01 B07
i01 B37
i01 B08
i03 B29
i03 f1 B29
i03 f2 B29
i03 f3 B29
i03 B54
i03 f1 B54
f1 g00234
ipp f9 a(-)xxxxx

Output programming and status:
Pxx Interface element
Variant
00 Pt100 output
Controlled
01 Analog output 10V
Controlled
01 Analog output 60mV
Controlled
01 Analog output TC Type K
Controlled
01 Analog output TC Type N
Controlled
01 Analog output TC Type J
Controlled
01 Analog output TC Type T
Controlled
01 Analog output TC Type S
Controlled
01 Analog output TC Type R
Controlled
01 Analog output TC Type B
Controlled
02 Analog output 20mA
Controlled
03 Frequency output 0.4kHz Controlled
03 Frequency output 10kHz Controlled
03 Frequency output 40kHz Controlled
03 Frequency output 100kHz Controlled
03 Pulse output 99ms
Controlled
03 Pulse output 99 s
Controlled
04 Continuity voltage

Value
300.0°C
10.00 V
60.00mV
1370.0°C
1300.0°C
1000.0°C
400.0°C
1760.0°C
1760.0°C
1800.0°C
20.000mA
4000.Hz
10.00kHz
40.0kHz
100.kHz
99.999ms
99.999 s
1000.mV

f3 P19
P0.KA7531
00:TO0 COM +0300.0°C
01:DA1 COM +10.000 V
01:DA7 COM +60.000mV
01:TC0 COM +1370.0°C VK:+025.1°C
01:TC1 COM +1300.0°C VK: - - -°C
01:TC2 COM +1000.0°C VK: - - -°C
01:TC3 COM +0400.0°C VK: - - -°C
01:TC4 COM +1760.0°C VK:+025.1°C
01:TC5 COM +1760.0°C VK: - - -°C
01:TC6 COM +1800.0°C VK: - - -°C
02:DA2 COM +20.000mA
03:FO0 COM +04000.Hz
03:FO1 COM +010.00kH
03:FO2 COM +0040.0kH
03:FO2 COM +00100.kH
03:PO0 COM +99.999ms
03:PO1 COM +99.999 s
04:IN0 +01000.mV

491

Command overview V6 protocol

7.5.3 Menu configuration
Enter designation text 1 (max. 21 characters)
Enter designation text 2 (max. 21 characters)
G
Enter menu title U1 (max. 16 characters)
G
Enter menu title U2 (max. 16 characters)
G
Enter menu title U3 (max. 16 characters)
G
Output designation text 1
G

f5
f6
f7
f8
f9

G

$Designation1 CR
$Designation2 CR
$Menu title U1 CR
$Menu title U2 CR
$Menu title U3 CR
P37
►Designation text 1
P38
► Designation text 2
P39
►Menu title U1
P40
►Menu title U2
P41
►Menu title U3
P30
►
P31
►--------------------

G

Output designation text 2

G

Output menu title U1

G

Output menu title U2

G

Output menu title U3

G

Output empty line

G

Output line

G

Select menu line xx

ixx

Selection of menu and function
Limit value max
G
Limit value min
G
Base value
G
Factor
*G Exponent
G
Zero-point correction
G
Gain correction
G
Analog start
G
Analog end
G
Range
G
Max value
G
Min value
G
Average value
G
Print cycle
G
Measuring cycle
G
Time, date
G
Measured value small
G
Measured value medium
G
Measured value large
G
Measured value bar chart
G
Measured value line graphic
G
Averaging mode
G
Measuring rate
G
Print timer
G
Measuring timer
G
Count
G
Number
G
Range, designation
G
Diameter mm
G
Cross-section cm2
G
Volume flow m3/h
G
Max value time / date
G
Min value time / date
G
Empty line
G
Line
G
Smoothing
G
Memory free
G
Device designation

Menu U1

G

492

f1 o00
f1 o01
f1 o02
f1 o03
f1 o48
f1 o04
f1 o05
f1 o06
f1 o07
f1 o08
f1 o09
f1 o10
f1 o11
f1 o12
f1 o13
f1 o14
f1 o15
f1 o16
f1 o17
f1 o34
f1 o35
f1 o18
f1 o19
f1 o20
f1 o21
f1 o22
f1 o23
f1 o24
f1 o25
f1 o26
f1 o27
f1 o28
f1 o29
f1 o30
f1 o31
f1 o32
f1 o33
f1 o36

Menu U2
f2 o00
f2 o01
f2 o02
f2 o03
f2 o48
f2 o04
f2 o05
f2 o06
f2 o07
f2 o08
f2 o09
f2 o10
f2 o11
f2 o12
f2 o13
f2 o14
f2 o15
f2 o16
f2 o17
f2 o34
f2 o35
f2 o18
f2 o19
f2 o20
f2 o21
f2 o22
f2 o23
f2 o24
f2 o25
f2 o26
f2 o27
f2 o28
f2 o29
f2 o30
f2 o31
f2 o32
f2 o33
f2 o36

Menu U3
f3 o00
f3 o01
f3 o02
f3 o03
f3 o48
f3 o04
f3 o05
f3 o06
f3 o07
f3 o08
f3 o09
f3 o10
f3 o11
f3 o12
f3 o13
f3 o14
f3 o15
f3 o16
f3 o17
f3 o34
f3 o35
f3 o18
f3 o19
f3 o20
f3 o21
f3 o22
f3 o23
f3 o24
f3 o25
f3 o26
f3 o27
f3 o28
f3 o29
f3 o30
f3 o31
f3 o32
f3 o33
f3 o36

Command overview V6 protocol

Designation text 1
Designation text 2
G
Menu title U1
G
Menu title U2
G
Menu title U3
G
Locking
G
Atmospheric pressure in mb
G
Temperature compensation
G
Set point
G
Measuring time
*G Measuring duration
*G Exponent
*G File name

f1 o37
f1 o38
f1 o39
f1 o40
f1 o41
f1 o42
f1 o43
f1 o44
f1 o45
f1 o46
f1 o47
f1 o48
f1 o49

G Output of menu configuration Ux:

fx P20
U1:Menu title U1
00:30
01:39
02:16
03:24
04:30
05:42
06:45
07:44
08:43
....

Output of the selected menu
(all functions e.g. measurement correction, see above)
Menu title
Measured value medium
Range + Designation
Empty line
Locking
Set point
Temperature compensation
Atmospheric pressure
......

P20
►
Meas. correction
00: +025.67 °C
Ntc Temperature

G
G

Menu title of menu Ux
In line 00: Function 30 empty line
In line 01: Function 39 menu title
In line 02: Function 16 measured value m
In line 03: Function 24 range, designation
....

G

f2 o37
f2 o38
f2 o39
f2 o40
f2 o41
f2 o42
f2 o43
f2 o44
f2 o45
f2 o46
f2 o47
f2 o48
f2 o49

f3 o37
f3 o38
f3 o39
f3 o40
f3 o41
f3 o42
f3 o43
f3 o44
f3 o45
f3 o46
f3 o47
f3 o48
f3 o49

LOCKING:0.
SETPOINT: 00: +0000.0 °C
COMPENSATION: +0025.0 °C
ATM. PRESSURE: +01013. mb

493

Command overview V6 protocol

494

V7 functions and V7 protocol

8

V7 functions and V7 protocol

8.1 ALMEMO® V7 measuring system
Building on the already self-sufficient ALMEMO® D6 connectors with serial interface (see chapter 3.1.2), the
possibilities of independence from the measuring device have been consistently further developed and a completely new V7 measuring system has been created. The new generation of intelligent ALMEMO® D7 sensors can
now provide completely new measured variables with any control and calculation functions or compensations on
up to 10 channels.
All parameters, such as measured value correction, scaling, attenuation and compensations are processed internally and only the final measured value is transferred to the measuring device. The measuring speed can be
between 1 millisecond up to minutes, the value range reaches up to 8 digits numerically or also alphanumerically.
The special feature is that high-resolution, slow and fast variables can be recorded together in one measurement
without any problems due to individual sampling rates.
The new sampling cycle is set to the shortest measuring time of all sensors. Sensors that cannot yet provide a
measured value in the short query cycle are omitted, i.e. all measured values are recorded according to the speed
of the sensors. Due to the parallel processing of the D7 sensors, a better temporal consistency and a much higher
sum sampling rate up to 4 kHz is possible. The parameterization of individual sensor functions is done via a menu
stored in the connector.
The D7 sensors only have the serial interface and can therefore in principle no longer be operated on old V6
devices. A new generation of ALMEMO® V7 measuring devices was therefore also required to support the new
D7 sensors.
However, in addition to the new D7 sensors, all previously used analog and digital sensors can also be connected
and evaluated on the ALMEMO® 710 touchscreen device. For the extension of the D7 sensors there are new
interference-free extension cables ZAD700-VKxx with RS422 drivers up to 100m. For galvanic isolation short
adapter cables ZAD700-GT are available.

495

V7 functions and V7 protocol

8.2 Improvements and changes of the V7 system
8.2.1 Channel number and numbering of the sensors
The number of possible channels in the D7 sensor has been extended from 4 to 10. For this purpose, the measuring
channel numbering is adapted, i.e. first comes the socket number and then the channel follows as an index with
'.', so e.g. the first sensor on socket M000 has the channels 000.0 to 000.9, the second on M001 001.0 to 001.9
and so on.
The channels will now be interrogated on a sensor-by-sensor basis, which greatly improves the consistency of
the corresponding measured values.
A query and configuration of the sensor programming can only be done when the measured value acquisition is
stopped. Plugging and unplugging of sensors during a measurement is not allowed, i.e. it will not be recognized.
Device-internal channels are currently no longer provided.
Function
Selection of the measuring channels Mxxx.x
Selection of the input channels Exxx.x

Interface command
Mxxx.x or short Mx.x
Exxx.x or short Ex.x

8.2.2 Measurement speed
Query of the measuring channels
In order to continuously record the measured values of all measuring channels, to store max-min values, to check
limit value violations and then to store them in the device, measuring channel queries are required.
All active standard sensors (analog, DIGI or D6) are continuously interrogated one after the other with the conversion rate of the AD converter of the measuring instrument. The conversion rate can be set to 2.5M/s, 10M/s,
50M/s or 100M/s.
Each D7 sensor has its own AD converter with its own conversion rate in its connector. The minimum measuring
time resulting from this and other factors is fixed depending on the sensor (1 millisecond to minutes) and stored
in the connector.
On the V7 measuring instruments MA710, MA500 and MA809, measurements can be made simultaneously with
standard and D7 sensors. For querying all measuring channels of these different sensors, the new query cycle
was created, which only records measured values that have been updated since the last query, i.e. in case of a
short query cycle, only fast sensors appear for a long time, while the slow ones are added at longer intervals. This
method allows the measuring device to adapt to very different sensors without repeatedly outputting or storing
the same data.

Output of the measurement results
For all measuring instruments (V6 and V7), the output cycle is available for outputting the measurement results:
Output cycle:

The output cycle is an internal cycle of the data logger for saving. It enables, for example,
fast measured value acquisition with slow storage of the measured data (e.g. triggering fast
limit value actions with slow measured data recording). The output cycle can be set from 1
s to 24 h.

For the V7 measuring instruments, in addition to the output cycle, the following cycles are also available for the
output of the measurement results:
D7 Minimum time: The minimum time is selected to record very fast D7 sensors with the maximum speed (total
sampling rate up to 4000 measurements per second). If even more measured values occur
per second, the query cycle is automatically extended by 1ms each time, i.e. some of the
fast measuring points may be dropped out.
D7 Optimal time:

496

The optimal time is the shortest cycle that can always be maintained with the present sensor
configuration.

V7 functions and V7 protocol

Conversion time:

This query cycle corresponds to the conversion rate for the standard connectors (see above),
i.e. normally one channel from one standard connector and all D7 channels updated in time
with time stamp are acquired each time. However, after a run of the channels of all standard
connectors at least one special measurement follows for self-calibration of the AD converter
of the ALMEMO® device. If thermocouples are connected, 2 additional internal measurements are performed for cold junction measurements.

Scan time:

The scan time is the time required by the measuring instrument to perform a single scan of
all measuring channels of the standard sensors. It results from the number of channels to be
measured and the set conversion rate. To this must be added the time for a special measurement and, in the case of thermocouples, the time for two cold junction measurements.

D7 Maximum time: This is the shortest query cycle in which all measuring channels were always queried and
therefore also appear. It is based on the slowest sensor.
The resolution of the timestamp is always based on the query cycle. For the conversion rate there is a new command independent of the output flags. However, the output in the query cycle is activated as before via the output
flags 'save continuously' and 'output continuously'.
The 'semi-continuous measuring channel query' is no longer supported.
Function
Conversion rate:
Minimum measuring time per sensor in s:
Desired query cycle per sensor in s:
Query cycle of the device in ms:
Output query cycle:

Interface command
Wx (0=2.5, 1=10, 2=50 ... M/s)
f1 Txxxx.xxx (max. 2.7h)
f2 Txxxx.xxx
(max. 2.7h)
Txx.xxx (max. 99s)
f1 P19 Z3:xx.xxx s ...

Output suggestions for query cycle:
Minimum time
Optimal time
Conversion time
Scan time
Maximum time

P50
C1:O.OO2
C2:O.OO4
C3:O.1
C4:1.1
C5:3

8.2.3 Range of measured values
The range of measured values has been extended from ±65000 to up to 8 digits plus sign. Also non-numeric
characters, times or coordinates can be used. Therefore the output to interface and memory is only possible as
ASCII string in table format.
In order to be able to store such measured values also in the internal memory, the table format is also newly
introduced there as memory format. The input commands for all corresponding parameters are modified. The
number of digits and the number of decimal places are defined in the sensor for each channel. Thus the input
commands can be used as before but with suitable number of digits.
Function
Enter number length
Enter range comma
Enter base value
Enter factor
Enter zero point
Enter gain
Enter limit value max
Enter limit value min
Enter analog start
Enter analog end

Interface command

Abbreviation

Kx
f1 Kx
Oxxxxx.x
Fx.xxxxx
f1 Oxxxxx.x
f1 Fx.xxxxx
Hxxxxx.x
Lxxxxx.x
axxxxx.x
exxxxx.x

K
1K
O
F
1O
1F
H
L
a
e

497

V7 functions and V7 protocol

8.2.4 Measuring ranges
All D7 sensors normally have their own individual digital measuring ranges, which do not belong to the V6
standard ranges. However, the assignment can be called up via serial commands, so that they can be entered
normally in the device via the keyboard. Alternatively, they can be programmed via the interface of the measuring
instrument or via an adapter cable on the PC. The range abbreviations can be up to 6 digits.
Function
Output range list
Enter measuring range

Interface command

P64
B\-01$D t ;1$\°C;2$\T,t;1K\2;1H\200;1L\-100
B\-02$D Uw;1$\%H;2$\RH,Uw;1K\1;1H\100;1L\0
B-xx

8.2.5 Dimension and designation
Dimensions can now be entered with 6 digits and designations with 20 digits. The commands are unchanged.
Function
Enter dimension (max. 6 digits)
Enter designation (max. 20 digits)

Interface command
f1 $xxx... CR
f2 $xxx... CR

8.2.6 Configuration of ALMEMO® D7 sensors
The configuration of each D7 sensor with its own previously possibly unknown parameters or ranges is done by
an individual sensor menu provided by the sensor. In the measuring device, a separate sensor menu appears in
the display for each D7 sensor. The programming of the parameters is done as usual.
Function
Output sensor menu
Line 00, Instructions..
Output sensor variables
a\Value;b\Value...
Program variable x to value yy

Interface command

P61 CR
iOO_^1O;!$Sensor menu
P63 CR
a\1;b\2;c\3;...
vx\yy CR

8.2.7 Sleep extension
Most sensors are ready for measurement after switching on and initializing the measuring instrument. If the
readiness takes longer, especially in the sleep mode you have to wait for a while after switching on until the
correct measured values are available, this time is called 'sleep extension'. It is also a characteristic of the sensor
and has also been integrated into the measuring channel programming. Thus, the V7 device can also automatically
determine the longest sleep extension among all sensors and set it accordingly.
Function
Sleep extension in s of Exxx.x

Interface command

Ex.x f3 uxxx

Abbreviation

3u

8.2.8 Setpoints
Setpoints used to be a problem because they were only momentarily assigned to one measuring channel in terms
of decimal point and dimension. For this reason, the setpoints in V7 devices are integrated into the respective
measuring channel programming (also of V6 sensors) and are already programmed with the standard setpoints
in many sensors (pressure, pH, conductivity, etc.). The entry SW: xxxxx in the command f1 P19 is omitted.
Function
Enter setpoint of Exxx.x

498

Interface command

Ex.x f2 gxxxxx.x

Abbreviation

2g

V7 functions and V7 protocol

8.2.9 Alarm relays of limit values
The f1 hx and f1 lx commands for relay assignment are no longer used.
Instead, there are now the commands f2 Rpp and f3 Rpp for up to 100 relays.

8.2.10 Change input multiplexer
Up to now the multiplexer could only be changed by a new range programming. Thereby all programmed parameters were deleted. Now there is a new command that only influences the multiplexer.
Function
Set multiplexer on

B-A
C-A
D-A
C-B
D-B

Interface command
f2 m1
f2 m2
f2 m3
f2 m4
f2 m5

Abbreviation
2m\1
2m\2
2m\3
2m\4
2m\5

8.2.11 Entering calibration values
The entry of calibration values for V6 sensors was previously only possible via direct EEPROM programming,
i.e. they only became effective after the sensor was unplugged and plugged in. Now there are separate commands:
Function
Enter calibration offset
Enter calibration factor

Interface command
f2 Oxxxxx
f2 Fxxxxx

Abbreviation
2O
2F

The same commands apply to V7 sensors, but only with selection of the primary channels via a USB data cable
ZA1919-AKUV.

8.2.12 Memory
For all V7 devices, the memory format has been changed to table format for both the internal and the external
memory (memory connector).
Here, the new configuration is now also saved with a configuration number for each configuration change, as
long as no ring memory is set. Only one configuration is supported for the ring memory.
Also new is a designation line for the measurement (max. 64 characters), which appears before the normal header.
The list of configurations can be queried in the same way as the numbers list. All configurations, numbers and
each date are stored in a separate index list and can therefore be found very quickly. There is a separate command
for ending the memory output, so that the measurement is not stopped unintentionally.
Function
Enter the memory designation:
Output of the configuration list:
Select configuration:
Cancel memory output only with:

Interface command

f-4 $Designation of the measurement
f2 P05
CONFIGLIST:
$01-000 ...
$01-000
f1 X

8.2.13 Query of the sensor programming
For the output of the new extended sensor parameters, there is the P15 command in table mode, which outputs
all programmed values with leading and trailing zero suppression, each with preceding command abbreviation
(function number + command character), so that the input command can also be derived from it. Non-programmed values and default values are omitted (factors default=1).

499

V7 functions and V7 protocol

However, in the heading all available functions are listed as abbreviations.

P15

M;B;K;1K;H;L;O;1$;F;V;m;2$;1z;Q;2R;3R;1O;1F;1k;1m;2O;2F;a;e;1E;
2E;2m;2k;h;l;z;u;2K;1T;2T;3K;3u;2g
M\O.O;B\-O1$D Flow;K\5;1K\O;H\5OO;L\3O;1$\ml;2$\Volume;u\6;1T\1

The programming of only one measuring channel is obtained with the command:
POO M\O.O;B\-O1$D Flow;K\5;1K\O;H\5OO;L\3O;1$\ml;2$\Volume;u\6;1T\1

Special features:
The range abbreviation with up to 6 digits follows the range number with separator $ up to the semicolon: e.g.
B\-O1$D Flow;

Some parameters are no longer displayed as a string but only as a number:
Average value mode: Averaging none
Continuous
Cyclic
Output function:
Measured value
Difference
Max value
Min value
Average value
Alarm value
Multiplexer:
B-A
C-A
D-A
C-B
D-B
Limit value action:
Only alarm
Start
Stop
Manual
Zero-set timer
Call up macro 5...9

m\O
m\1
m\2
1m\O
1m\1
1m\2
1m\3
1m\4
1m\5
2m\1
2m\2
2m\3
2m\4
2m\5
h\O
h\1
h\2
h\3
h\4
h\5...9

(----)
(CONT)
(CYCL)
(MEAS)
(Diff)
(Max)
(Min)
(M(t))
(Alrm)
(M1)
(M2)
(M3)
(M4)
(M5)
(-)
(S)
(E)
(M)
(T)
(5...9)

Element flags are also specified with their ASCII value, possibly several in a row: e.g. flags 1,5,8
2k\1;2k\5;2k\8

8.2.14 Query of the device programming
In the device programming, the number of possible measuring channels and the active V6 (A) and D7 (D) are
displayed as four digits. The query cycle (Z3) is new. The single setpoint (SW) is omitted in this command:
f1 P19

500

...
GE.GOO MO1OO AOO18 DOOO5
...
Z3:OO.25O s
...

V7 functions and V7 protocol

8.2.15 Measuring channel query
When starting a cyclic measuring channel query with header, the header is now output as for memory in table
mode. Non-numeric measured values are placed in quotation marks.
S3

"V7";"RANGE:";"Ntc ";"% rH"
"8O9";"DESIGNATION:";"Temperature";"Humidity";"GPS"
;"LIM-MAX":;3O
;"LIM-MIN":;;12
"DATE";"TIME";"MO.O °C";"MO.1 %H"
12.O3.O6;12:OO:OO;25,3;39,9;"E011°42.1947"
;12:O1:3O;25,5;4O,7;"E011°42.1947"

Even when operating with a data acquisition software on the PC, the measuring channel query must be started
with:
f1 s

"V7";RANGE:";"D °C";"D RH";....
"71O";"DESIGNATION:";"Temperature";....
;"LIM-MAX:";3O;....
;"LIM-MIN:";18;....
;;"MO.O °C";"MO.1 %H";"M0.2 °C";"MO.3 g/kg"
;S;23,5;54,6;-1O,3;5,8
;X;23,5;54,6;-1O,3;5,8

S = Sign for started
X = Sign for stopped

8.2.16 Measured value list
Also the list of all measured, max, min and average values with number and max and min time/date is now output
in table mode.
At the end of each line follow the measurement flags:
O
U
H
L
B
F
W
R
M

= Overrange
= Underrange
= Limit value exceedance
= Limit value undercut
= Sensor breakage
= Sensor voltage low
= Reference resistance on
= Relative measurement
= Averaging

f1 P18
CH;MEAS-VALUE;MAX-VALUE;MIN-VALUE;AVERAG-VALUE;COUNT;MAX-TIME;MAX-DATE;MIN-TIME;MIN-DATE
0.0;20,044;150,007;20,038;-;0;02:31;05.01;02:32;05.01;
0.1;26,961;27,017;26,952;-;0;02:33;05.01;02:45;05.01;HM

Only 1 measuring channel:

MO.1 P18
0.1;26,961;27,017;26,952;-;0;02:33;05.01;02:45;05.01;HM

8.2.17 Averaging time
As with D6 sensors, most primary channels can be attenuated simultaneously with an averaging time in s, since
there is usually no reference to the measuring rate. The input is only possible on the device via the sensor configuration menu.
Interface input only with PC and USB adapter cable ZA1919-AKUV:
Function
Select primary channel
Enter averaging time in s

Interface command
E-xx
f3 Txx.xx

501

V7 functions and V7 protocol

8.2.18 Compatibility
All old sensors (analog, digital freq, pulse, DIGI, D6) can be used on the V7 device 710 without restrictions.
D7 sensors, on the other hand, cannot be operated on a V6 device.

8.2.19 Extension cable
D7 sensors have only one serial interface, which can be easily extended over long distances using a cable with
RS422 drivers. A protocol conversion is not necessary. For galvanic isolation there are corresponding adapter
cables ZAD700-GT.

8.2.20 Protocol changes
Due to the extended range of measured values, all parameters are also processed in the corresponding variable.
Therefore only the table mode is used for the transmission of these variables. The command output format Nx is
omitted. The quotation marks (") are omitted for time and date. Non-numeric measured values are placed in
quotation marks ("). Measurement channels are displayed with dot and leading zero suppression (xxx.x). The V6
CRC protocol is retained for compatibility reasons, only differentiation of the k flag with a parameter specifying
the configuration change is provided.
Response: gg id Fx kx (x: 1=sensor, 2=device, 4=periphery, 8=memory, oderation = sum resp. decimal value
4+8=12)

502

V7 functions and V7 protocol

8.3 Command overview V7 protocol
8.3.1 Measured value processing
Function assignment
N New function
! Input format changed
F Output format changed

D7 Also D7 sensors
D7* D7 sensor programming to trigger a device function/action

Function
! D7 Select measuring channel xx (incl. input channel)
! D7 Only select input channel xxxx
! D7 Select reference channel 1 xxxx
! D7 Select reference channel 2 xxxx
F D7 Output measured value from measuring channel
(without new query)
F D7 Output measured value from input channel
(without new query)
D7 Zero measured value (base value)
Mxxxx
D7 Zero meas. value temp. (only in RAM) Mxxxx
D7 Sensor calibration (zero point and gain) Mxxxx
Zero-set timer 3 (1s)
Zero-set timer 4 (0.1s)
Calibration switch (off) / on
D7 Enter setpoint
Exxxx
D7 Setpoint adjustment
Mxxxx
Enter temperature comp. in 0.1°C
Delete temperature compensation (25°C)
D7 Define temperature sensor for TC
D7 Enter air pressure in mbar for comp.
Delete air pressure (switch to sensor)
D7 Define air pressure sensor as reference
D7 Define temperature sensor as CJC
Peak values:
Delete maximum value
Delete minimum value
Averaging:
D7 Delete average mode
D7 Average mode continuous
D7 Average mode cyclic
Delete average value
Attenuation (number of averaged values)
D7 Averaging time only for D7 sensors
E-xxxx
Volume flow measurement:
D7 Enter cross section in cm2 for volume

8.3.2

Command, ►: Response
Mxxx.x
Exxx.x
f1
Exxx.x
f2
Exxx.x
p
►0.0;23.5;°C
P01
►12:34:00;0.0;23.5;°C
C01
f5
C01
f1
C01
f3
C01
f4
C01
o(-)01
f2
gxxxxx.x
f2
C01
f1
gxxxxx
C44
f2
$*T.... CR
g0xxxx
C43
f2
$*P.... CR
f2
$*J.... CR
C02
C03

f1
f3

m0
m1
m2
C14
zxx
Txx.xx
Qxxxxx

Measurement channel queries, measurement data
acquisition and output

8.3.2.1 Process control
Enter time
Delete time
Enter date
Delete date
Enter start time of the measurement

f1

Uhhmmss
C10
dddmmyy
C13
Uhhmmss

503

V7 functions and V7 protocol

Enter start date of the measurement
Delete start time and date
Enter end time of the measurement
Enter end date of the measurement
Delete end time and date
Enter measuring duration
Delete measuring duration
Enter output cycle
Switch saving in cycle (off) / on
Delete cycle
Conversion rate and mode:
N Conversion rate 2.5 M/s continuous
N Conversion rate 10 M/s continuous
N Conversion rate 50 M/s continuous
N Conversion rate 100 M/s continuous
N Conversion rate 400 M/s (option)
N Conversion rate 500 M/s (option)
N Enter query cycle in s
N Suggestions for query cycle in s
Minimum time (total D7 minimum times)
Optimal time (number of total D7 channels x 1ms)
Conversion time (1/conversion rate)
Scan time (incl. special measurements, CJC)
Maximum time (of D7 sensors or scan time)
Switch continuous saving (off) / on
Switch continuous output (off) / on
Query mode:
Switch on normal mode
Switch on monitor mode
Switch fail-safe mode (off) / on
Switch on sleep mode
Enter number numerically (6 dig.)
Enter with letters (-, ,A,F,N,P)
Increment number
Output number

f1
f1
f2
f2
f2
f2
f1

f5
f5
f1
f1
f1
f1
f3

Enter file name (max. 8 characters)
File name for automat. daily files

dddmmyy
C10
Uhhmmss
Dddmmyy
C10
Ihhmmss
C47
Zhhmmss
A(-)4
C11
W0
W1
W2
W3
W4
W5
Txx.xxx
P50
C1:0.002
C2:0.004
C3:0.1
C4:1.1
C5:3
k(-)4
k(-)5
A0
A1
A2
A3
nxxxxxx
$A1-N02
n+
P05
►NUMBER:
$Name CR
$&Name CR

W003
W010
W050
W100
W400
W500

S
U

M
F
s

A1-N02

8.3.2.2 One-time manual measuring channel query and output
D7 Command
Table format
D7 dto. without time and date
X=stopped, S=started
F With measurement start

S=started
Output of further modules

504

S1
►01.03.12;12:30:00;23,5;54,6;-10,3;5,8
s
►;X;23,5;54,6;-10,3;5,8
f1 s
►"V7";"RANGE:";"D °C";"D RH";....
"710";"DESIGNATION:";"Temperature";....
;"LIM-MAX:";30;....
;"LIM-MIN:";18;....
;;"M0.0 °C";"M0.1 %H";"M0.2 °C";"M0.3 g/kg"
;S;23,5;54,6;-10,3;5,8
G01, G02, G..
►;;123,4;25,2

V7 functions and V7 protocol

8.3.2.3 Start cyclic measuring channel query and output
Command
Table format
Non-numerical values in ""

S2
►01.03.12;12:00:00;25,3;39,9;"NNO"
;12:01:30;25,5;40,7;"NNO"

Start and output with program header:
S3
Command

►"V7";"RANGE:";"Ntc ";"% rH";"D Ds"
"809";"DESIGNATION:";"Temperature";...
;"LIM-MAX:";30
;"LIM-MIN:";;12
"DATE";"TIME";"M0.0 °C";"M0.1 %H";"M1.0"
12.03.06;12:00:00;25,3;39,9;"NNO"
;12:01:30;25,5;40,7;"NNO"

Stop cycl. query

X

8.3.2.4 Output running measured values
N To display all measured values with channel, overflow character, range and designation as a list, there is the
f1 P35
command:
►0.0;;27,044;°C;P304;HT

Overflow
N Only one channel:
Limit value exceedance

1.0;;26,962;°C;P304;TT
1.1;>;100;%H;P2RH;r. Humidity
2.0;;942,6;mb;AP ;Air pressure
Mx.x P35
1.1;!;54,27;%H;P2RH;r. Humidity

Extended measured, max, min, average values with time and date of all channels:
Command
f1 P18
F► CH;MEAS-VALUE;MAX-VALUE;MIN-VALUE;AVERAG-VALUE;COUNT;MAX-TIME;MAX-DATE;MIN-TIME;MIN-DATE
0.0;20,044;150,007;20,038;-;0;02:31;05.01;02:32;05.01
1.0;26,961;27,017;26,952;-;0;02:33;05.01;02:45;05.01
N Only one channel:
Ex.x P18
1.0;26,961;27,017;26,952;-;0;02:33;05.01;02:45;05.01

8.3.3 Measured value memory outputs
Output memory space
(S=total, F=free, A=start-end, R=ring memory)
Output version SD connector
Output table header
Delete memory, format SD card
Delete memory and all measured data
N Enter designation for measurement:
Output total memory
Set start and end of memory output:
Enter start date
Delete start date
Enter end date
Delete end date
Output section start to end

f1
f4
f2
f1
f-4
f3
f3
f4
f4
f3

P04
►MEMORY: S0500.3 F0312.4
t0 ►SD 3.11
P04 (s. memory output in table format)
C04
C04
$xxxxxxxxxxxxxxxxx (64 characters)
P04
dddmmyy
C13
dddmmyy
C13
P04

505

V7 functions and V7 protocol

Selectively output memory area with number identification:
f3
$A1-N02
Enter number with letters
Test if number is in the memory
t4
►OK or ERROR

Output numbers list

f1

N Output file list

f2

N Select configuration
Output memory after activation

P05
►NUMBER:
110001
110002
A1-N02 ....
P05
►FILELIST:
$000001
$000002 ...
$000001
P04

F ►MEMORY:
"ALMEMO";"K";"Here can be a designation for the measurement"
"V7";"RANGE:";"Ntc";"% rH"
"710";"DESIGNATION:";"Name";"Water"
"SD3.11";LIM-MAX:";"123,4"
"$000001";"LIM-MIN:";;12,
"DATE";"TIME";"M0.1 °C";"M0.2 °C"
"NUMBER:";"012345"
if programmed
12.03.06;12:00:00;12,;9,9
12.03.06;12:01:30;12,5;10,7
N Cancel memory output
f1 X

Function
Output all memory data:
Memory space internal (R=ring memory)
Memory space external
Memory free
Remaining memory time: dddd.hh:mm
Start date of the memory output
End date of the memory output
File name new file
File name current file in memory
Designation of the measurement (max. 64
Byte)

f4

Command

P19
►SI:0512.4k R
SE:256.00M
SF:0324.5k
SZ:0001.18:20
D3:01.02.06
D4:02.02.06
DT:FILENEW.001
FI: ALMEMO.001
KO:A Designation A=Active, =inactive

8.3.4 Sensor programming
Function
D7 N Select input channel Exx
D7 N Reference channel 1 b1 absolute
N Reference channel 1 b1 relative
D7 N Reference channel 2 b2 absolute
N Reference channel 2 b2 relative
D7 Dimension change ´xyz´(≤ 6 Z.)
D7 Measuring channel name ´Name´(≤ 20 Z.)

506

Command
Exxx.x
f1 Exxx.x
f1 E-xxx.x
f2 Exxx.x
f2 E-xxx.x
f1 $xyz CR
f2 $Name CR

(x.x)

V7 functions and V7 protocol

8.3.4.1 Measuring ranges changed compared to V6
(Dr. Sonntag formula)

Mixture cap. with PC
0..6500.0 g/kg
Dew point cap.
-25..100.0 °C
Vapor pressure cap.
300..1100 mbar
Enthalpy cap. with PC
0..6500.0 kJ/kg
Rel. humidity psychr. with PC
0..100.0 %
Mixture psychr. with PC
0..6500.0 g/kg
Dew point psychr. with PC
-25..100.0 °C
Vapor pressure psychr. with
0..1050 mbar
PC
Enthalpy psychr. with PC
0..6500.0 kJ/kg
Abs. humidity cap. and psychr. 0..596.3 g/m33
Rel. humidity from t and td
0..100.0 %

B43
B44
B59
B58
B46
B47
B48
B49

Hr
H td
He
Hh
P Uw
Pr
P td
Pe

B57
B87
B68

Ph
D dv
tdUw

8.3.4.2 Measured value scaling and correction
D7 ! Enter base value
D7 Delete base value
D7 ! Enter factor
D7 Delete factor
D7 Enter exponent
D7 Delete exponent
D7 ! Enter zero point correction
D7 Delete zero point correction
D7 ! Enter gain correction
D7 Delete gain correction
D7 N Enter number length x characters
D7 N Enter range comma

O(-)xxxxx.x (acc. to number length)
C06
Fx.xxxxx
C07
Vx
V0
f1 O(-)xxxxx.x
f1 C06
f1 Fx.xxxxx
f1 C07
Kx
f1 Kx

8.3.4.3 Limit values
Function
Command
D7* ! Enter limit value max.
H(-)xxxxx.x
D7* Delete limit value max.
C08
D7* Action limit value max. only alarm
h0
D7* Action measuring channel query start
h1
D7* Action measuring channel query stop
h2
D7* Action measuring channel query manual
h3
D7* Action zero-set timer
h4
D7* Action call up macro 5..9
h5..h9
D7* Action limit value relays port pp (off) / on f2 R(-)pp
D7* ! Enter limit value min.
L(-)xxxxx
D7* Delete limit value min.
C09
D7* Action limit value min. only alarm
l0
D7* Action measuring channel query start
l1
D7* Action measuring channel query stop
l2
D7* Action measuring channel query manual
l3
D7* Action zero-set timer
l4
D7* Action call up macro 5..9
l5..l9
D7* Action limit value relays port pp (off) / on f3 R(-)pp

507

V7 functions and V7 protocol

8.3.4.4 Special functions
D7 Sensor locking none
Measuring range, element flags
Measuring range, zero-point, gain
Measuring range, dimension
+ Zero-point, gain
+ Base, factor, exponent
+ Analog output start-end
+ Limit values
D7 completely
Lock sensor permanently
Cancel permanent lock
D7* ! Enter analog output start
Delete analog output start
D7* ! Enter analog output end
Enter analog output end (4-20mA)
Delete analog output end

f1 k0
f1 k1
f1 k2
f1 k3
f1 k4
f1 k5
f1 k6
f1 k7
f1 kx (x>0)
f8 kx
f-8 kx
a(-)xxxxx.x
C16
e(-)xxxxx.x
f1 e(-)xxxxx.x
C17

Print cycle factor
D7 Minimum sensor supply voltage
D7 Enter sleep delay xxx in s
D7 Enter min. query time per sensor in s
D7 Enter desired query time per sensor in s

zxx
uxxx
f3 uxxx
f1 Txxxx.xxx (max. 2.7h)
f2 Txxxx.xxx (max. 2.7h)

Output serial number of sensor
D7 Enter sensor calibration cycle (Mon.)
D7 Enter next sensor calibration date

f3 t0 ►yymm1234
f9 zmm
f9 dddmmyy

Function

N Change multiplexer
Difference
D7* Output function

Reset/set element flags
Activation bridge switch
DIGI only cycl. query
Switch off galv. isolation
Without sensor break detection
Analog output 0/4-20mA
Delete all element flags
D7* N Reset/set additional flags
Cold junction comp. in output
Temp. compensation in output
Air pressure compensation in the output
Transfer ext. temp. compensation
Transfer ext. air pressure compensation
Measuring range with non-numerical data
Delete all additional flags

Read in sensor programming again

508

B-A
C-A
D-A
C-B
D-B
Measured value
Difference
Max value
Min value
Average value
Alarm value
Meas. current 1/10
Bridge
DIGI cyclic
Iso off
Sensor break
4-20mA
1=CJC
2=TC
3=PC
4=TCE
5=PCE
6=TXT

Command
f2
m1
f2
m2
f2
m3
f2
m4
f2
m5
f1
m0
f1
m1
f1
m2
f1
m3
f1
m4
f1
m5
f2
k(-)1
f2
k(-)3
f2
k(-)4
f2
k(-)5
f2
k(-)7
f2
k(-)8
f2
k0
f2
f2
f2
f2
f2
f2
f2

K(-)1
K(-)2
K(-)3
K(-)4
K(-)5
K(-)6
K0
t5

V7 functions and V7 protocol

8.3.4.5 Output of the sensor programming
D7 N V7 Measuring channel programming

►M;B;K;1K;H;L;O;1$;F;V;m;2$;1z;Q;2R;3R;1O;1F;1k;1m;2O;2F;a;e;1E;2E;2m;

2k;h;l;z;u;2K;1T;3K;3u;2g
M\0.1;B\-01$D °C;K\5;1K\1;H\123,4;L\12;1$\°C;m\2;2$\Temperature;1z\10;
Q\78;2R\20;1k\5;2F\32000;e\1000;1E\-0.1;2m\1;h\1;l\2;z\5;u\12;1T\.1;3K\2
M\0.2....

D7 N Only input channel

►M\0.1;B\-01$D °C;K\5;1K\1;H\123,4;L\12;1$\°C;m\2;2$\Temperature;1z\10;

P15

P00

Q\78;2R\20;1k\5;2F\32000;e\1000;1E\-0.1;2m\1;h\1;l\2;z\5;u\12;1T\.1;3K\2

N Sensor programming

f4

► ST;SENSOR;SERIALNR;CAL-DAT;ZY

P15

0;FHA6461;12345678;01.10.12;12;! (!=Calibration date exceeded)
1;F....
D7 N Only one sensor
Ex.0
f4 P00
► 0;FHA6461;12345678;01.10.12;12;D7 Read in the entire connector programming again
t5

8.3.4.6 Direct access to the D7 sensors, resp. via V7 device:
D7 N Output sensor configuration:

i00 _^10;!$FHAD46P
M00
i01 !$1.;_2;?a\T\---|T,t °C |RH,Uw %H |DT,td °C
M01
i02 !$2.;_2;?b\T\---|T,t °C |RH,Uw %H |DT,td °C
M02
i03 !$3.;_2;?c\T\---|T,t °C |RH,Uw %H |DT,td °C
M03
i04 !$4.;_2;?d\T\---|T,t °C |RH,Uw %H |DT,td °C
i06 !$Airpressurecomp.:;_>17;?e\T\Manual|Sensor
i07 _1;!$Value:;_>17;?f\N\4.0|L300|H6500;_18;!$mb
i08 _1;!$Reference *P:;_>17;?g\Y\0

P61
|MH,r g/kg |AH,dv g/m3 |VP,e mbar |En,h kJ/kg
|MH,r g/kg |AH,dv g/m3 |VP,e mbar |En,h kJ/kg
|MH,r g/kg |AH,dv g/m3 |VP,e mbar |En,h kJ/kg
|MH,r g/kg |AH,dv g/m3 |VP,e mbar |En,h kJ/kg

i10 !$Timeconstant:;_>17;?h\N\4.2|L100|H9999;_18;!$s
D7 N Output of the sensor variables:
P63

a\1;b\2;c\3;d\8;e\1;f\934;g\0;h\1

D N Input parameters of the variables x:
va\12.3 CR
Enter numbers a=12.3
vb\Text CR
Enter text b=Text
vc\1 CR
Enter logical c=1 (1, yes etc.)
vK0\1 CR
Enter softkey conditions key 0 (F1)=1
7

D7 N Possible D7 and D6 range numbers
With range abbreviation, dimension,
designation, comma and range limits:

P64

B\-01$D t ;1$\°C;2$\T,t;1K\2;1H\200;1L\-100
B\-02$D Uw;1$\%H;2$\RH,Uw;1K\1;1H\100;1L\0
B\-03$D td;1$\°C;2$\DT,td;1K\1;1H\6500;1L\-100
B\-04$D r ;1$\gk;2$\MH,r g/kg;1K\1;1H\6500;1L\0
B\-05$D dv;1$\gm;2$\AH,dv g/m3;1K\1;1H\6500;1L\0
B\-06$D e ;1$\mb;2$\VP,e mbar;1K\1;1H\6500;1L\0
B\-07$D h ;1$\kJ;2$\En,h kJ/kg;1K\1;1H\6500;1L\0
B\-08$D p ;1$\mb;2$\AP,p mbar;1K\1;1H\6500;1L\300

509

V7 functions and V7 protocol

D7 N Ranges of all channels (deleted: B\-00):

P65
M\0.0;B\-01
M\0.1;B\-02
M\0.2;B\-03
M\0.3;B\-04
M\0.4;B\-00
M\0.5;B\-06
M\0.6;B\-08
M\0.7;B\14

D7 N Primary meas. channels, range numbers f1 P65
E\-00;B\-01;L\!
and display of a multipoint linearization
E\-01;B\-02
E\-02;B\-08;L\!

D7 N Output info list
(only sensor directly)

510

P60
Info list
B14
B71
B72
B73
B74
B75
B80
B81
B83
B85

Batt
Diff
Max
Min
M(t)
M(n)
Alrm
Meas
n(t)
Time

B-01
B-02
B-03
B-04
B-05
B-06
B-07
B-08

Dt
D Uw
D td
Dr
D dv
De
Dh
Dp

f1 b6
f1 b7
f1 b8
f1 b9
f1 b0
f1 b1

9600 bd
57600 bd
115200 bd
230400 bd
460800 bd
921600 bd

V7 functions and V7 protocol

P69
D7 N General parameters,
sensor voltage
primary channels, calibration Minimum
Refresh time
values, time constant, ranges
Primary channel
resp. designations
Range
Time constant
(only sensor directly)
Calibration factor
Calibration offset
Primary channel
Range
Time constant
Calibration factor
Calibration offset
Primary channel
Range
Time constant
Calibration factor
Calibration offset
Primary channel
Range
Time constant
Calibration factor
Calibration offset
1. M00 :T,t
2. M01 :RH,Uw
3. M02 :DT,td
4. M03 :AP,p mbar...

8.3.5 Device programming
D7 Select device/module, output measured values
Select device/module, output measured values
D7 Program module address of one sensor
D7 Software reset, EEPROM, RAM and ports
D7 Reinitialization delivery state
D7 Enter device designation (max. 40 characters)
D7 Output device designation

: 6.0 Volt
: 2.0 s
: E-00
: T,t
: 2.00 s
: 1,0000
: +
0, Digit
: E-01
: RH,Uw
: 2.00 s
: 1,0000
: +
0, Digit
: E-02
: AP,p mbar
: 0.00 s
: 1,0000
: +
0, Digit
: E-03
: Tp,t
: 0.00 s
: 1,0000
: +
0, Digit

Command
f9
f1
f2
f4
f1

D7 Output device type and version
Query available functions:
Memory, connector/MMC, start-end, ring memory,
sleep, CRC, KL | Version
Query sensor type, channel number, linearization
sensor, type, analog / digital channels, linearization

f1

Gxx
j
Gxx

f1
f1
f2
f6
f6
f6
f6
f6
f-5
...-9

k(-)1
k(-)2
k(-)3
k(-)5
k(-)6
$bx1|bx2 CR
m-5...-9

f2

Enter next calibration date
Enter hysteresis for alarm processing
Enter language (D=0, E=1, F=2, X=3)
D7 Change baud rate (6=9.6, 7=57.6, 8=115.2kb)
D7 Set sensor supply voltage
Enter sleep delay xxx in s
Operating parameters:
60Hz Hum suppression
Delete max, min, average values at start
Ring memory
Allow oversampling of measured value query
Switch off signal transmitter
Enter macros 5..9 (max. 30 characters)
Call up macros 5..9

f8

After query
Without query

C19
C19
$Device designation CR
t0
►Device designation
t0
►A8590-9 6.xx
t6
►S-ARLCK|7
t7
►O;T\V6;A\3;L\!
1;T\D7;D\5
t0
►Hyymm1234
dddmmyy
Yxx
kx
bx
uxxx
uxxx

D7 Output serial number of device

Printout

CONFIG:
F
C
R
A
S

511

V7 functions and V7 protocol

Output all macros 5..9
Set V6 peripheral port pp (A1=1p, A2=2p..)
Switch relay port pp (off) / on
Set relay variant x of port pp (- = inverse)
Trigger function of port p8 (macro 5..9)
Select analog type of pp 1=10V, 2=20mA
Program analog value output of pp
Reference channel of port pp (analog output)
Switch watchdog on / (off)

Command
f5
ipp
ipp
ipp
ipp
ipp
ipp
i20

P19
►M5:bx1|bx2
M6:bx...
f1 R(-)pp
f9 k(-)x
f9 kx (k-5..k-9)
f9 Ax
f9 a(-)xxxxx
f9 Exxx.x
o(-)19

8.3.5.1 Output of the device parameters
D7 V5 output
F Address, channels possible, active V6, D7
Air pressure see chapter 6.2.5
Cold junction temperature
LoBat and sensor voltage
Hysteresis see chapter 6.2.6
Configuration see chapter 6.10.13, 6.10.7
Alarm status of the relays 0..3 see chapter 6.10.8
Output module on A1 see chapter 6.10.9
Output module on A2

P19

DEVICE: G00 M0020 A0008 D0005
AIR PRESSURE: +01013. mb
CJ TEMP: +0023.5 °C
U-SENSOR: ! 12.5 V
HYSTERESIS: 10
CONFIG: FCRDAS-8 -L-- B01 ax.
ALARM: -1-3
A1:
DK0 U
A2:
AA

f1 P19
Output all fixed device parameters:
►GB:AMR ALMEMO 710
Device designation:
VO.710 KL 7.16
Version, options:
SN.H12345678
Serial number:
BR:57.6kbd
Baud rate:
GE.G00 M0100 A0008 D0005
Device: Address, total measuring channels, active V6, digital D7
System: Modules (/=MF !=MU-old .=MU-new ;=KS ,=TH)
HY:10
Hysteresis:
KF:FCR--S-- -------Configuration: 60Hz, ClrMv, ring memory, -, oversampling, signal off
WR:010C-SU
Conversion rate: Output Cont, -, memory, V24
NR:123456
Number:
Z1:00:10:00 St -/s/M/F
Cycle: Output channel, sleep/monitor/fail-safe
Z3:00.250 s
N Query cycle:
U1:07:00:00
Start time:
D1:01.02.06
Start date:
U2:17:00:00
End time:
D2:02.02.06
End date:
MD:00:10:00
Measuring duration:
GV:M0F0
Device locking:
KG:01.10.06-/!
Next calibration: date, alarm
SP:D
Language:
DI:G3 100 2 1
Display: contrast, illumination level, illumination duration
SD:123 s
Sleep delay in s (sleep delay e.g. 123 s)

Output of all device variables:
Temperature for compensation:
Air pressure for compensation:
CJC temperature:
Time:
Date:
Print timer:
Query timer:

512

f2 P19

►TK:+ 25.0°C
LD:+01013.mb
CJ.+023.51 °C
UZ:12:34:00
DA:01.02.12
T1.00:01:23
T2.00:00:00

Printout

V7 functions and V7 protocol

Measuring time:
Timer 3
Timer 4
Accumulator voltage:
Sensor voltage setpoint:
Actual sensor voltage:
Accumulator temperature:
Accumulator capacity:
Residual capacity:
Charging mode:
Charge-discharge current:
Charging time:

MZ.00:00:00.00
T3. 65000. s
T4. 6500.0 s
UB. 3.9 V
US: 12.0 V
UF.! 12.5 V
AT:+ 53.1 °C
AK: 13.80 Ah
RK: 5.78 Ah
LM.LS.+ 3.20 A
LZ.0:10/0:10h

8.3.5.2 Output of the output modules
Output of the output modules

f3 P19

Socket DC: Mains adapter ALMEMO® connector
Voltage
12V Current load capacity 1A
Socket P0: Option relay internal
Normally open, 0.5A variant 0 inverse active Open
Normally open, 0.5A variant 8 active Closed
Socket A1: Data cable USB
RS232 Output interface baud rate 115.2kB
Socket A2: Analog output cable
N V5 Analog output 2V
Measuring channel M0.1
V5 Analog output 2V
Reference channel B1.0
V5 Analog output 2V
Controlled COM
V5 Relay cable, RTA
Relay condition
Socket A3: Memory card with micro SD card

►DC.ZA1312NA8
12V 2.5A
P0.OA2490Rxx
00:NO0-0 1 O
01:NO0 8 1 C
A1.ZA1919-DKU
DK0 115.2kB
A2.ZA1601-RK
RK;M;O.1;+O1.234 V
RK;B;1.O;+O1.234 V
RK;C;;+O1.234 V
EA2 0123
A3.ZA1904-SD
SM 256.00M
A4.ZA8006RTA3
40:NO0 0 0 O
41:NC0-8 1 O
42:CO0 2 0 C
46:DA1;M;0.1;+08.234 V
46:DA1;B;1.0;+08.234 V
47:DA2;C;;+12.345mA
48:TR1 0
A5.ZA1006EKA
50:NO0 2 1 C
51:NC0-2 1 O
58:TR1 1
59:TR2-5
B6.ES8006RTA5
60:..69:
xx:Function programmable,
xx.Function fixed or measured value

>Socket A4: Relay trigger analog adapter V6
Normally open, 0.5A variant 0 passive Open
Normally closed, 0.5A variant 8 inverse active Open
Changeover 0.5A variant 2 active Closed
DA converter 10V measuring channel Mxx0.1
DA converter 10V reference channel Bxx1.0
DA converter 20mA controlled COM
Trigger key variant 0 start-stop
>Socket A5: Relay trigger cable V6
Normally open 0.5A variant 2 active Closed
Normally closed 0.5A variant 2 inverse active Open
Trigger
Optoc. variant 1 manual
Trigger
Optoc. variant -5 macro5
>Bus B6..B9:

513

V7 functions and V7 protocol

8.3.5.3 Memory configuration
Memory configuration

f4 P19

Memory space internal (R=ring memory)
Memory space external
Memory free
Remaining memory time: dddd.hh:mm
Start time of the memory output
Start date of the memory output
End time of the memory output
End date of the memory output
File name new file
File name current file in memory
N Designation of the measurement (max. 64 Byte)

SI:8048.4k R
SE:512.00M
SF:0324.5k
SZ:0001.18:20
U3:07:00:00
D3:01.02.06
U4:17:00:00
D4:02.02.06
DT:FILENEW.001
FI: ALMEMO.001
KO:A Designation A=Active, -=inactive

8.3.5.4 Output of all macros
Output of all macros

f5 P19
►M5:P15|f1|s
M6:P04|C04
M7:Z000005
M8:Z000100
M9:

8.3.5.5 Menu configuration 710
Selecting user menu Ux (1..7)
Enter designation text 1 (max. 21 characters)
Enter designation text 2 (max. 21 characters)
Enter menu title of Ux (max. 16 characters)
Enter number of pages of Ux

f3
f5
f6
f7
f3

mx
$Designation1 CR
$Designation2 CR
$Menu title Ux CR

Selecting the page x of Ux
Enter menu format 1=8Z, 2=6Z, 3=4Z
Selecting the menu line xx
Selecting the menu channel x.x
Enter selectable menu channel

f3
f3
f1

Nx
Wx
ixx

Selection of menu page and function
Measured value
Attenuation
Designation
Max value
Min value
Max value time-date
Min value time-date
Average value
Number
Average mode
Air pressure in mb
Temperature compensation
Setpoint
Conversion rate
Query cycle
Output cycle time, date
Cycle factor
Effective cycle
Measuring time
Start time
Stop time

Field left

514

f3
f3

Sx

Exxx.x or Ex.x
E-0.0
f1 o01
f1 o02
f1 o03
f1 o04
f1 o05
f1 o06
f1 o07
f1 o08
f1 o09
f1 o10
f1 o11
f1 o12
f1 o13
f1 o14
f1 o15
f1 o16
f1 o17
f1 o18
f1 o19
f1 o20
f1 o21

Field right

f2 o01
f2 o02
f2 o03
f2 o04
f2 o05
f2 o06
f2 o07
f2 o08
f2 o09
f2 o10
f2 o11
f2 o12
f2 o13
f2 o14
f2 o15
f2 o16
f2 o17
f2 o18
f2 o19
f2 o20
f2 o21

V7 functions and V7 protocol

Selection of menu page and function
Measuring duration
Locking
Range
Limit value max
Limit value min
Action max
Action min
Base value
Factor
Exponent
Zero point correction
Gain correction
Analog start
Analog end
Number
File name
Memory free
Device designation
Cross section cm2
Designation text 1
Designation text 2

Field left

Output of the menu configuration Ux:

f3 mx P20

Page 1; format z
In line 00: Ex.x measured value, Ex.x average value
In line 01: Ex.x max value, Ex.x min value
In line 02: Ex.x max time, Ex.x min time
In line 03: Ex.x range, Ex.x designation
In line 04: ....
Page 2: format z
In line 00: E0.0 limit value max.
In line 01: ....

V;0;7;21;16;21
Ux:Menu title;Text1;;Sy
S1:Wz
00:Ex.x;15;Ex.x;11
01:Ex.x;09;Ex.x;10
02:Ex.x;09;Ex.x;29
03:Ex.x;08;Ex.x;24
04:....
S2:Wz
00:E-00;25
01:....

V;Version; menu number;
total page number; menu title length; designation length
Menu Ux; menu title; designation 1; designation 2; page number y

f1 o22
f1 o23
f1 o24
f1 o25
f1 o26
f1 o27
f1 o28
f1 o29
f1 o30
f1 o31
f1 o32
f1 o33
f1 o34
f1 o35
f1 o36
f1 o37
f1 o38
f1 o39
f1 o40
f1 o41
f1 o42

Field right

f2 o22
f2 o23
f2 o24
f2 o25
f2 o26
f2 o27
f2 o28
f2 o29
f2 o30
f2 o31
f2 o32
f2 o33
f2 o34
f2 o35
f2 o36
f2 o37
f2 o38
f2 o39
f2 o40
f2 o41
f2 o42

515

516

9 Keyword index
A

C

Absolute pressure

190

Capacitive humidity sensors

76

AC Current

241

Carbon dioxide

335

AC Voltage, adapter cables

376

Carbon dioxide gas sensor module

341

Address of a measuring device

433

Carbon monoxide

335

Air humidity

135

Change baud rate

475

Air pressure compensation

434

Clamp current transformer

241

Air pressure compensation

457

Color temperature

251

Air temperature

135

Color temperature, Measuring heads

300

Airflow sensors

163

Command overview V6 Protocol

477

Alarm relays

472

Common mode pressure

175

Alarm relays of limit values, D7 Sensors

501

Compensation leads

38

ALMEMO® D7 Connectors

354

Conductivity

315

ALMEMO® D6 Connectors

354

Conductivity electrodes

301

ALMEMO® Standard connectors

353

Conductivity, Measurement

315

AMiR 7838

63

Connectors for DC Current

378

Analog output

407

Connectors for DC Voltage

370

Analog output cables

413

Connectors for measuring bridges

386

Analog output functions

471

Connectors for NTC Temperature sensors

366

Analog output, Configuration

473

Connectors for potentiometer sensors

384

Atmospheric pressure sensors

146

Connectors for resistance

383

Attachment funnel

188

Connectors for temperature resistance sensors 362

Average value mode

458

Connectors for temperature sensors

358

Averaging

458

Connectors for thermocouples

358

Averaging mode

440

Continuous measuring point query

449

Averaging time, D7 Sensors

504

Control

407

Conversion rate

451

Correction values

441

B

Barometer

146

BASE VALUE

441

Baud rate

431

Radio module

426

Radio, Data connection

418

Breaking load of a force sensor

213

Cosine characteristic, Light entrance window,
Light sensors
253
Cup cross anemometer
Current supply

150
5

Current transformer

241

Cycle

451

517

D

Data cable

414

Data logger

4

FDA 602 D, Module for differential pressure
measurement

204

FDA 602 LxAK, Pressure sensor
temperature measurement refrigerant

201

Decimal point shift

442

Device configuration

434

FDA 602 SxK, Pressure measuring connector
for differential pressure
211

Device programming

433

FDA 602-TM2, Tensiometer

129

Device programming

514

Dew point sensors

103

FDA 612 SR, Pressure measuring connector
for differential pressure

211

Dew point temperature

75

FDA602Dxx

205

Dew point transmitter

103

Differential pressure

190

FDA602Lx, Pressure sensor for fixed
installation

193

Diffuse sensor

239

FDAD 12-SA, for atmospheric pressure

147

Digital input cable

402

FDAD 33/35M, High precision pressure sensor
for fixed installation
195

Dimension change

440

FEA 604-4N, Clamp current transformer

244

Dimension, D7 Sensors

499

FEA 604-9, Clamp current transformer

242

Displacement sensors

220

FEA 604-MN, Clamp current transformer

243

FH0D 46-C

80

Display

3

Drawbar, Displacement sensor

221

FHA 636 MFS1, Wood moisture sensor

123

Dry sensor of a psychrometer

94

Dynamic pressure

172

FHA 636-MF, Conductivity sensor for wood
moisture

121

Dynamic pressure measuring modules

172

FHA 646-DTC1

103

FHA 646-R

91

FHA 696-GF1, Moisture sensor for granules

115

FHA 696-MF, Moisture sensor

110

FHA 696-MFS1, Moisture sensor for wood

114

FHA 936-WD, Water detector sensor

125

FHAD 36-x

86

FHAD 46-C

80

FHAD 46-C4AG, Meteorological sensors

160

FHAD 46-C7

84

FIA 844

52

FIAD 43

56

Fiber optic cable

425

Filters for humidity sensors

77

FKA 022, Compression force sensor

218

FKA 0251, Tension and compression force
sensor

218

FKA 613, Compression force sensor

218

E

EEPROM

353

Electrical quantities

241

Element flags

469

Emissivity

50

End time of a measurement

454

Ethernet data cable

417

Exceedance of a limit value

455

F

FACTOR

441

Fail-save mode

465

FD 8214, Pressure sensor for fixed
installation

198

FD 8612 DPS

207

FD 8612 DPS/APS, Differential pressure
sensor

207

FLA 603 LDM2, Luminance measuring head 296

FD9912xxx, Pitot tubes

174

FLA 603 LSM4, Luminous flux meas. head

518

297

FLA 613 UVAK, Light sensor, UVA

271

FLA 613 VLK, Light sensor, V-Lambda

260

FLA 623 GS, Light sensor, Global radiation

284

FLA 623 IR, Light sensor, Infrared

288

FLA 623 PS, Light sensor, quantum radiation 290

FVA915VMZx, Flow sensor, magnetic
inductive

234

FVAD 05-TOKx, Omnidirectional
thermoanemometer

168

FVAD15-Hxxx, Vane anemometer

178

FVAD35THx, Thermoanemometer

165

FWA xxx T, Displacement sensor

221

FWA xxx TR, Position sensor

223

FY 9600-O3

350

FY A600-CO2

341

FY96PHEE, pH Electrode

310

FY96PHEK, pH Electrode

307

FY96PHEN, pH Electrode

309

FY96PHER, pH Electrode

308

FY96RXEK, Redox combination electrode

312

FYA 600-A, Gas probes

353

FYA 600-CO, Carbon monoxide probe

346

FLA 623 UVA, Light sensor, UVA

266

FLA 623 UVB, Light sensor, UVB

276

FLA 623 UVC, Light sensor, UVC

281

FLA 623 VL, Light sensor, V-Lambda

255

FLA 628 S, Global radiation pyranometer

157

FLA 633 GS, Light sensor, Global radiation

286

FLA 633 UVA, Light sensor, UVA

268

FLA 633 UVB, Light sensor, UVB

278

FLA 633 VLM, Light sensor, V-Lambda

258

FLAD 03-VL1, Digital measuring head,
V-Lambda

253

FLAD 23 CCT, Sensor for color temperature
and illuminance

300

FYA 600-CO2, Carbon dioxide probe

341

Flow

225

FYA 600-O2, Oxygen probe

347

Flow meter

227

FYA 600-O3, Ozone transmitter

350

Flow sensor, magnetic inductive

226

Flow sensor, Turbine

225

FYA 640-O2, Oxygen concentration in
aqueous solutions

330

Flow sensors

163

FYA641LFP1 / LFL1, Conductivity probe

317

Flow velocity

226

FYA641LFP2 / LFL2, Conductivity probe

319

FMD 760, Meteorological sensor

135

FYA641LFP3, Conductivity probe

321

FNAD 46

95

FYAD 00-CO2, Carbon dioxide probe

338

Force sensor adjustment

216

Force sensors

213

FPA 836-3

101

FQA 0xx Heat flow boards

71

FQAD xx Digital heat flow boards

73

Frequency signals, Adapter cables

399

FUA 9192, Speed sensor

239

Function abbreviations

440

Function channels

439

FV A645 GVx, Vertox flow sensor

236

FVA 614, Wind direction sensor

154

FVA 615 2, Wind speed sensor

150

FVA 915 VTH 25M, Flow sensor, Turbine

232

FVA 915 VTHM, Flow sensor, Turbine

227

G

GAIN

441

Gain adjustment

442

Gas concentration, Electrochemical
measurement

343

Gas concentration, Measuring with infrared

337

Gases, Measuring the concentration

335

Global radiation

249

Global radiation

158

Global radiation pyranometer

157

Global radiation, Measuring heads

284

GPRS

421

Graphic display
Ground cable, Flow sensor FVA645GV

4
238

519

H

Luminance

245

Hall sensor, flow sensor

225

Luminance measuring head

296

Heat flow boards

65

Luminous flux

245

Heat transfer coefficient

65

Luminous flux, Measuring heads

297

Heat transfer resistance

65

High-voltage measuring module, galvanically
isolated
389
Humidity

75

Humidity sensor of a psychrometer

94

Hysteresis

435

I

I²C Interface

353

Illuminance

245

Inconel tube

39

Infrared radiation, Measuring heads

288

Infrared sensor

50

Input multiplexer

469

Input multiplexer, D7 Sensors

501

Integrating sphere

248

Interface

431

Interface adapter cable

403

Interfaces

5

IR Radiation

250

Irradiance

245

J

Jacketed thermocouples

K

Karman whirl street

L

LC Display

39

226

M

Macros

455

Mains frequency interference suppression

475

Material moisture

107

MAX VALUE

447

Maximum time, V7 Devices

498

Measured value attenuation

458

Measured value memory

462

Measured value memory outputs

508

Measuring connector for atm. pressure

148

Measuring devices

3

Measuring inputs

3

Measuring range

437

Measuring ranges, V7 Sensors

499

Measuring spot of a infrared sensor

50

Mechanical quantities

189

Memory

4

Memory connector

462

Memory output

465

Memory readout

431

Memory, V7 Devices

501

MIN VALUE

447

Miniature multisensor module

80

Minimum time, V7 Devices

496

Mixing ratio

75

Mobile communications modem

421

Moisture sensor, operating on the conductance
principle
120
3

Moisture sensors, capacitive

109

Limit load of a force sensor

213

Monitor mode

465

Limit value actions

454

Moving averaging

458

Limit values

441

MT 8716-DTC1

103

Linear memory

476

Multiplexer

469

Linearization

444

Multi-point calibration

444

Locking mode

444

Multiway connector

406

520

N

Psychrometer FNAD 46-3, stationary

98

Network interface cable

424

Psychrometer, stationary

101

Networking of measuring instruments

423

PT100 Resistance sensors

42

Nominal load, of a force sensor

213

Pulse measurement

457

NTC Bead in connectors, Thermocouples

358

Push rod, Position sensor

223

NTC Resistance sensors

45

NTC Sensors

366

Numbering of measurements

461

O

Q

Quantum radiation

250

Quantum radiation, Measuring heads

290

Query cycle, V7 Devices

496

Query modes

464

Optical radiation

245

Optical sensors

157

Output modules

407

Output modules, Configuration

473

Radiation intensity

157

Output protocols

453

Radiometric measuring heads

302

Over pressure

190

Radiometry

246

Overload

175

Rain intensity

137

Oversampling of the measurement data output 476

Rainfall

137

Oxygen

335

Redox electrodes

301

Oxygen measurement in water

329

Redox potential, Measurement

311

Oxygen measuring cell

347

Reference junction

355

Oxygen, dissolved in water

301

Reference junction

36

Ozone

335

Reference junction sensors in connectors
for thermocouples

360

Reference junction temperature

457

Reference measuring instruments

44

Reference measuring points

439

Reflective adhesive tape, Speed sensor

241

Refrigerant

201

Relative humidity

75

Relative pressure

190

Relay

407

Relay cable

408

Relay, Configuration

473

Relay-trigger-analog adapters

410

Ring memory

476

RS232 Data cable

415

RS232 Data cable with fiber optics

416

P

Peak values

447

pH Electrodes

301

pH Electrodes

302

pH Electrodes, Adjusting

305

pH Value

301

pH Value measuring

302

Photometry

246

Pitot tube

172

Portable psychrometer

95

Position sensors

220

Precipitation

135

Pressure sensors

189

Print cycle

451

Psychrometer

94

R

521

S

Thermoanemometer

165

Scaling

442

Thermocouple sensors

39

Scaling

471

Thermocouples

36

Scan time, V7 Devices

498

Thermocouples, Connectors

358

SD Card

462

Time and date

435

Semi-continuous measuring point query

449

Trigger

407

Sensor break detection

469

Trigger, Configuration

473

Sensor current supply

356

Triggering, external

455

Sensor locking

443

Two-rod electrode

302

Sensor menu

19

Sensor module FY A600-CO2

341

Sensor programming

437

USB Data cable

415

SG

213

UV Index

249

Single-rod electrode

302

UVA Radiation

249

Sky radiation

158

UVA Radiation, Measuring heads

265

Sleep delay

464

U-Value determination

69

Sleep extension, D7 Sensors

499

UVB Radiation

249

Sleep mode

464

UVB Radiation, Measuring heads

276

Software ALMEMO® Control

431

UVC Radiation

250

Solar radiation

157

UVC Radiation, Measuring heads

281

Special measuring ranges

444

Speed

239

Speed sensor

239

V7 Measuring system

495

Star pyranometer

157

V7 Protocol

495

Start time of a measurement

454

V7 Protocol, Command overview

506

Starting a measurement

453

Vane anemometer

178

Stopping of a measurement

453

V-Lambda radiation

250

Storage

450

V-Lambda radiation, Measuring heads

252

Storage media

462

Voltage divider in standard connectors

355

Strain gauges

213

Volume flow

226

Switch off signal generator

476

Volume flow measurement

188

Volume flow measurement

460

T

Temperature compensation

435

U

V

W

Tensiometer

127

Weather station

Terminal

431

Wet bulb globe temperature measurement

49

Terminal recording

432

WIN Control

452

Thermal material in standard connectors

355

Wind direction

137

Thermo wires

40

Wind direction sensor

154

522

134

Wind speed

137

Wind speed sensor

150

Wind vane

154

WLAN Module

420

Working load of a force sensor

213

Z

ZERO POINT

441

Zero point adjustment

442

523

Ahlborn Mess- und Regelungstechnik GmbH • Eichenfeldstraße 1 • 83607 Holzkirchen • Germany
Tel.: +49 8024 3007-0 • Fax: +49 80243007-10 • E-Mail: amr@ahlborn.com • Internet: www.ahlborn.com

